<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR04 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR04 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR04&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 및 소유 경계</h3><ul><li>equipment.json VR04는 parent가 비어 있다. P&amp;ID p1 실제 렌더에서는 BF-01 하부 분진 스크루 SC-10(M34) 출구에 VR-04(M38)가 있다. 이것은 도면의 공정 관계이며 catalog parent를 BF01로 변경하거나 BF01 세정 기능을 VR04 소유로 바꾸는 근거가 아니다.</li><li>전기 FG62/PDF63 제목 `ROTARY VALVE VR-04`, 모터 M38, 0.55kW/1.25A, 상단 THREE-PHASE LINE 440V 60Hz다. P&amp;ID의 M38도 0.55kW/440V다. 현행 명판·전원·정격과의 일치는 별도다.</li><li>검토한 직접기동 회로에는 전용 인버터, 속도지령, 전류 아날로그, PID, 위치 엔코더가 없다. 이 직접기동 경로에서는 해당 제어가 비해당이다. 현장에 다른 장치가 전혀 없다는 뜻은 아니다.</li><li>SC10은 독립 모터 M34, VR04는 M38이다. VR04 Run은 SC10 운전요청 해제의 입력이지만 SC10 고장 자체를 VR04 고장으로 병합하지 않는다. FN04의 90분 타이머도 VR04 전용 2초 타이머와 소유·목적이 다르다.</li><li>BF01 세정 허가는 Filter 블록의 Local과 Memory에 기록된다. VR04는 그 선행 응답 중 하나다. DP01·공유 문턱값·세정 EV 출력을 VR04 센서/출력·보호값으로 배정하지 않는다.</li><li>P&amp;ID 도번1684n002 판I, 원작성 06/04/2011, 판I 변경 15/01/2013. 전기 검토 FG62/121/140/254의 기본일자는 27.05.2024이며 하단에 별도 Rev2 날짜를 확인하지 않았다. 파일명 Rev2만으로 모든 시트에 Rev2/17.03.2025를 붙이지 않는다.</li><li>시공 PDF47/51에는 `24.11.11 first draft design`, CHECKED/APPROVED 공란이 있다. 문서상의 계획 경로·열값이며 승인 준공도·실제 시공 길이로 확정하지 않는다. PLC·P&amp;ID·전기·시공 자료의 시점 차이를 유지한다.</li></ul><p><a href="../devices/VR04.html">VR04 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P047.png</td><td>62c42b915d663b6df7a350357b32bf7a31eaa7b22d0c6ca69305b32c9cd84992</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P063.png</td><td>e12f161cd8e5855e95b21462455b897ac0bd45f0eb23302c4484e363b57373fd</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR04.json</td><td>dc2da4dda39f26a53bdd5f2fb6720d22f44fc88cd9e3df2e707a12a6a5c1a753</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR04-DOTS-DRAFT.md</td><td>ef0755b219791e87b3e12560561b287f4245d54a2d2fa5310b24f2f6e2ff471b</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0262-FlgNet.xml</td><td>f1f7a0d69692ada132c134fd7c6272eea8e183e77e41fd6ea96742c6abe68c19</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0267-FlgNet.xml</td><td>a4b23258e13c1e750e587b72a4dab05f2184954d029a24e29efd1b23652c9801</td></tr><tr><td>sources/decoded-original/0328-FlgNet.xml</td><td>7b05b92a205d7c1b5dc6fb81aaaf92f017a286e1840cc3002d1d2744f9fe9df1</td></tr><tr><td>sources/decoded-original/0340-FlgNet.xml</td><td>00acb073128337e7d7b95bbedeb50cd0e72c89772d835bdf392da17b3e2d0add</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0383-FlgNet.xml</td><td>16aa571742e3ec6538b191b4b830df83680f9fe9b5dc0dc6b4d2daba24bd2347</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0445-FlgNet.xml</td><td>14e7d301a96a6acdcf05bc8ff14ba7c8711cb2ae20b4a2352e49c8dfdd7f9b9a</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 340e1d6f5f4a4e9142865167a00ba0c737e5d5f1ad08e3109f8ee29cdd3312d0</p><p><a href="../devices/VR04.html">VR04 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 주소와 저장부</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>선언 형식·주소</th><th>원본 결속</th><th>읽기/쓰기·의미</th></tr></thead><tbody><tr><td>VR04_Fbk</td><td>Bool, %I5.5</td><td>live_index doc516; 0613 RID260 Input/AO45, NID43 UID2368</td><td>원시 접촉기 응답. 운전시간 계수에서 읽음</td></tr><tr><td>Start VR04</td><td>Bool, %Q4.4</td><td>doc1305; 0602 RID180 Output/AO36, NID37 UID1045 Write; 0658 RID134 NID33 UID1136</td><td>물리 출력 명령. 주석 `a 53.0`보다 실제 Address·FG62 A4.4를 구분</td></tr><tr><td>Flag.M_VR_04</td><td>Bool, DB2.DBX2.6</td><td>0604 RID179 AO/BO22, BAD2→0603 Flag TOD2; 0577 RID20</td><td>자동 Set2·정지Reset·고장Reset·기동Word쓰기·HMI 가능 쓰기</td></tr><tr><td>Allarm.VR_04_FAULT</td><td>Bool, DB3.DBX2.6</td><td>0657 RID137 AO/BO22 BAD10→0655 Allarm TOD3; NID33 UID1141/1143/1144</td><td>전용 Set/Reset 유지 고장, startup DB2/DB3 Word2 ← INT#0 포함</td></tr><tr><td>Inputs.VR04 Run</td><td>Bool, DB13.DBX5.5</td><td>0604 RID220 AO45, NID32 UID23/NID34 UID996; 0657 RID301 UID1173; 0596 RID318 NID29 UID36; DepDB TOD13</td><td>원시 I5.5와 별도 처리 응답. SC10/FN04/BF01에 사용</td></tr><tr><td>Tag_76</td><td>Timer, %T93</td><td>live_index doc1304; 0658 RID135 Timer/AO93, NID33 UID1138 Write/1139 Read</td><td>VR04 2초 감시. HMI 태그가 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Bool, DB2.DBX6.0</td><td>0657 RID13 BO48, NID33 UID1142; 0655 Flag TOD2</td><td>공통 Reset 요청. 재기동·복구 완료와 다름</td></tr><tr><td>ON</td><td>Bool, %M0.0</td><td>0602 RID1 Memory/AO0 등</td><td>원문 공통 접점. 이름만으로 현재 TRUE를 가정하지 않음</td></tr><tr><td>UNDER TESTING</td><td>Bool, %M5.5</td><td>0602 RID4 Memory/AO45, NID32 UID924</td><td>SC10 Reset 가지의 부정 접점. 사용·우회 권고 아님</td></tr><tr><td>hours motors.VR_04_MIN</td><td>Int, DB9.DBW168</td><td>0615 RID262 BO1344; NID43 UID2369/2371/2372/2377; 0614 TOD9</td><td>+1 및 0 쓰기</td></tr><tr><td>hours motors.VR_04_HOUR</td><td>Int, DB9.DBW170</td><td>0615 RID264 BO1360; NID43 UID2375, NID55 UID3091</td><td>상수1 및 상수0 Move. 누적 Add라고 쓰지 않음</td></tr><tr><td>Tag_47 / Tag_48</td><td>Timer, %T13 / %T17</td><td>0613 RID1 AO13 / RID284 AO17</td><td>공통 시간계수/기록 후 Reset 관련</td></tr><tr><td>Flag_Aggiorna_DB</td><td>Bool, %M1.7</td><td>0613 RID13 AO15, NID43 UID2378 SCoil</td><td>여러 모터 공통 업데이트 요청. 영구저장 완료 신호로 단정 불가</td></tr><tr><td>Data.DP_01 / Coeff.DP_01_SOGLIA_1</td><td>Int, DB1.DBW240 / DB4.DBW138</td><td>0596 RID6 BO1920/RID8 BO1104, NID29 UID37/38; 0595 TOD1/4</td><td>BF01 세정 허가의 비교값. VR04 자체 계측/설정 아님</td></tr><tr><td>BF01_RUN</td><td>Bool, %M180.3</td><td>0594 RID341 Memory/AO1443, NID29 UID75 Write</td><td>Filter 허가에서 쓰는 내부 비트. 물리 모터 피드백과 구별</td></tr></tbody></table></div><p>주소는 SAD·SSD/AO·AOS/BO와 해당 DepDB의 TOD 번호로 환산했다. 현재 CPU 주소, 최적화 DB, 통신 접근, 현재 값·정상극성을 검증한 것이 아니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1207.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>입력 Word 전달과 다른 Writer</h3><ul><li>LAD1070 `0397`, hmi inputs 색인1/NID1: Part35 Move.in←ORef36/RID10 Tag_180(W39), out1→ORef37/RID11(W40). `0627` RID10 Word/Input/AO32, `0629` RID11 Word/AO32 BAD4, `0628` Inputs TOD13이므로 **IW4→DB13.DBW4**, 그 워드에 I5.5→DB13.DBX5.5 대응이 포함된다.</li><li>Part22.eno→Part27.en(W34), Part27.eno→Part35.en(W41). 해당 Move에는 DisableENO=true 속성이 있다. 선·속성은 확인했지만 TIA 판본의 실제 ENO 의미와 현재 실행을 시험하지 않았으므로 무조건 매 스캔 복사라고 쓰지 않는다.</li><li>main LAD1613 `0030`, 색인2/NID19: CRef21 Recipes Handler→CRef23 HMI→CRef25 HMI Output의 ENO 연쇄(W31~33), CRef25.eno→Contact37 NOT Simulation(1)(W42/44)→CRef28 HMI Inputs.en(W43). `0688` CodeBlock29/RID135 HMI Inputs, `0692` ORef45/RID140 Simulation(1)을 대조했다.</li><li>`0635`에는 Inputs.VR04 Run RID132 NID4 UID63 AK Write가 있다. 이는 색인상 simulation LAD1085의 중지된 다른 Writer 존재다. 이 선언을 보존했으나 시뮬레이터 실행·행동시험·활성화 판정은 하지 않았다.</li><li>Word/AO 범위도 검색했다. 같은 비트오프셋의 다른 DB를 같은 신호로 합치지 않았다. 처리 응답 Writer를 태그명 검색만으로 하나라고 단정하지 않으며 간접·외부 쓰기 및 현재 프로젝트 교차참조는 미확정이다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1207.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>출력 미러와 이름의 주의</h3><p>LAD356 `0401`, HMI Output NID1은 출력 Word를 DB로 읽어 복사한다. Part24.in←ORef37/RID30 Tag_282(W62), Part24.out1→ORef38/RID51(W63), 앞 Move23.eno→24.en(W60). `0632` Tag_282는 Word/Output/AO32, `0633` RID51 Word/AO32 BAD26, `0064` Output TOD14이므로 QW4→DB14.DBW4다. DB14.DBX4.4에 명령 미러가 포함될 수 있지만 이것은 DB11의 실제 HMI 응답·접촉기 상태와 다르다.</p><p>반대로 main LAD1616 `0546`의 `Word_outputs.WORD3`는 이름만으로 QW4라고 읽으면 안 된다. ORef161/RID28 Tag_180은 `0692`에서 **Input/AO32**, Part151.in(W173)이며 out1→ORef162/RID29(W174), `0690/0689`에서 Word_outputs DB101.DBW4다. 즉 해당 원문은 IW4→DB101.DBW4다. 이 미러를 Q4.4의 별도 Writer로 세지 않는다. 현재 원본의 이름·영역 불일치를 임의 수정하지 않았다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1207.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-4"><h3>HMI 설정과 미결속 호출</h3><p>`sources/hmi_plc_tags.csv`의 VR04행은 3개이며 Access Name=PLC, 원문 설명은 `dde.cfg 설정; 온라인 현재값 아님`이다.</p><div class="table-wrap"><table><thead><tr><th>CSV 행</th><th>HMI 태그</th><th>주소</th><th>ID</th><th>확정 범위</th></tr></thead><tbody><tr><td>130</td><td>VR_04\Allarme1</td><td>DB11,X60.1</td><td>00332</td><td>설정 존재. PLC DB3 고장과 다른 주소</td></tr><tr><td>418</td><td>VR_04\RispostaA</td><td>DB11,X60.0</td><td>001B9</td><td>표시 응답 설정. I5.5와 직접 동일 신호라고 확정 못 함</td></tr><tr><td>453</td><td>VR_04\Flag</td><td>DB2,X2.6</td><td>00191</td><td>요청 주소와 일치. 실제 버튼 이벤트·권한·쓰기 시각은 미확정</td></tr></tbody></table></div><p>LAD1207 `0383`, hmi 색인30/제목vr04: CRef22/RID638, CodeBlock23/RID1은 `0623/0624` HMI Standard Motors 호출 선언 후보와 대응한다. 그러나 network-map의 NID는 null이고 데이터 ORef4개는 UID/RID/이름 선언에 결속되지 않았다. 검색 문자열을 직접 선언 확정으로 승격하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 핀</th><th>남은 결속</th></tr></thead><tbody><tr><td>21</td><td>rail→CRef22.en</td><td>호출 전원선</td></tr><tr><td>37</td><td>ORef24/RID661→Ingresso_run</td><td>검색상 Inputs.VR04 Run 후보, 일치 선언 미확보</td></tr><tr><td>39</td><td>ORef26/RID358→Allarme1</td><td>검색상 VR_04_FAULT 후보, 일치 선언 미확보</td></tr><tr><td>40/41/42/43</td><td>ORef27/28/29/30, RID48→Allarme2/3/4/5</td><td>0626 FALSE 선언·호출 기록 존재, 해당 네트워크 NID 결속 별도</td></tr><tr><td>46</td><td>Risposta→ORef33/RID359</td><td>검색상 Motors.VR04.Risposta 후보, 이름·주소 미결속</td></tr><tr><td>48</td><td>Comulativo_allarmi→ORef35/RID361</td><td>검색상 Motors.VR04.Allarme_comulativo 후보, 이름·주소 미결속</td></tr></tbody></table></div><p>DB3.DBX2.6→DB11.DBX60.1의 실제 갱신·화면 표시를 이 자료만으로 확정하지 않는다. 원 프로젝트의 HMI 함수·DB11 구조, 화면 이벤트 및 온라인 비교가 필요하다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1207.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 데이터4개와 FALSE후보4개 모두 미결속</h3><p>LAD1207/0383 inferred_original_nid=null입니다. 데이터ORef24/26/33/35와 RID48 FALSE후보ORef27/28/29/30 총8개 모두 최종NID결속이 없습니다. CSV3 설정행·함수핀선을 직접선언확정/현재표시로 승격하지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1207.html">미결속 HMI</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>VR04 요청 해제와 출력</h3><p>LAD1967 `0267`, motors1 색인38/NID37. 5 Part/9 Wire를 전부 대조했다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 연결</th><th>정적 해석</th></tr></thead><tbody><tr><td>공통 허가</td><td>rail W1060→ON Contact1054, ORef1041/RID1 W1046</td><td>ON 아래 두 분기</td></tr><tr><td>고장 요청 해제</td><td>1054.out W1055→fault Contact1056, ORef1042/RID178 W1047; 1056.out W1057→RCoil1036; ORef1043/RID179 W1049</td><td>ON AND VR_04_FAULT→M_VR_04 Reset</td></tr><tr><td>출력</td><td>1054.out W1055→M_VR_04 Contact1058, ORef1044/RID179 W1050; 1058.out W1059→Coil1040; ORef1045/RID180 W1052</td><td>ON AND M_VR_04→Start VR04</td></tr></tbody></table></div><p>출력 가지에 NOT fault가 직렬인 형태가 아니다. 별도 요청 Reset과 일반 출력 Coil 구조다. 이 네트워크에서 전용 Local/Auto·Maintenance 접점을 못 찾았다고 전체 설비에 안전조건이 없다고 해석하지 않는다.</p><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-2"><h3>자동 Set·전체 정지</h3><p>`0577` RID20은 NID3 UID599 Set, NID4 UID943 Set, NID5 UID1019 Reset을 담는다. `0604` RID179 고장Reset과 더불어 직접 비트Writer 네 위치를 확인했고, startup Word쓰기·HMI 가능쓰기는 별도다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>상위 허가·비교</th><th>대상 쓰기</th></tr></thead><tbody><tr><td>예열 LAD1843 `0164`, 색인3/NID3</td><td>ON785→NOT Emergency22→Eq400 Tipo=1→Auto_ON1 Contact823. W672→Eq416.pre, ORef596 Tempo와 ORef597/RID18 Int3, W679/680</td><td>Eq416.out W681→SCoil422.in; ORef599/RID20 W683→M_VR_04</td></tr><tr><td>생산 LAD1844 `0165`, 색인4/NID4</td><td>ON1145→NOT Emergency1154→Auto_ON1 1147→Eq737 Tipo=2. W1021→Eq753.pre, ORef940 Tempo와 ORef941/RID18 Int3, W1028/1029</td><td>Eq753.out W1030→SCoil759; ORef943/RID20 W1032</td></tr><tr><td>정지 LAD1847 `0166`, 색인7/NID5</td><td>Auto_ON1 Contact1095→Eq881 Tipo=5. W1031가 Eq957.pre와 Emergency1106.in을 허가. Eq957은 ORef1016 Tempo vs ORef1017/RID102 Int20. W34/35→OR33</td><td>OR33.out W1078→RCoil963; ORef1019/RID20 W1080</td></tr></tbody></table></div><p>정지 분기의 식은 Auto_ON1 AND Tipo5 AND (Tempo20 OR Emergency)다. Emergency가 모든 모드에서 이 Reset을 무조건 실행한다는 뜻이 아니다. Tempo=3/20은 Int 비교 원문이고 실제 3초/20초 경과는 상위 갱신·호출 검증 전이다.</p><p>`0578`의 RID8 V1/RID78 V2/RID22 V5/RID18 V3/RID102 V20과 해당 UID를 확인했다. `0577/0576`에서 Tipo_preset DB1.DBW98, Tempo_presetting DB1.DBW96, Auto_ON1 DB2.DBX7.3, Emergency_module_fault DB3.DBX16.6이다. 현재값·보호상태·시간성은 미확정이다.</p><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-3"><h3>기동 시 Word 단위 덮어쓰기</h3><p>비트 이름이 없는 GlobalAccess도 범위가 겹치는지 확인했다.</p><ul><li>**요청:** startup only LAD402 `0147`, 색인2/NID2. ON Contact208.out(W209)→Move138.en, Move138.eno(W187)→Move141.en. Move141.in은 ORef170/RID54(W188), out1은 ORef171/RID9(W189). `0048` RID54 Int0, `0563` RID9 Word/AO16 BAD6, `0562` Flag TOD2. 따라서 **DB2.DBW2←0**이며 DB2.DBX2.6 M_VR_04를 포함한다.</li><li>**고장:** startup only LAD403 `0148`, 색인3. ON Contact329.out(W330)→Move250.en, Move250.eno(W306)→Move253.en. Move253.in ORef287/RID54(W307), out1 ORef288/RID26(W308). `0048` RID54 Int0, `0563` RID26 Word/AO16 BAD23, `0562` Allarm TOD3. 따라서 **DB3.DBW2←0**이며 DB3.DBX2.6 VR_04_FAULT를 포함한다.</li><li>LAD403의 파생 inferred_original_nid는 null이지만 `0047` ON/RID1 UID284, `0048` 0/RID54 UID287, `0563` Word/RID26 UID288는 모두 **선언 NID3**으로 대조된다. 파생 결속0과 원본 선언 근거를 구분한다.</li><li>두 Word쓰기 모두 선행 Move의 ENO 뒤다. startup only라는 블록명은 확보했지만 현재 OB 설정·실제 기동 호출·재시작 시 초기값·다른 쓰기와의 우선순위는 검증하지 않았다. 비트별 Reset 네 위치만으로 전체 쓰기를 다 셌다고 하지 않는다.</li></ul><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-4"><h3>SC10·FN04 영향</h3><ul><li>**SC10:** LAD1962 `0262`, motors1 색인33/NID32. ON Contact940.out(W941)에서 SC_10_FAULT Contact942→OR911.in1(W943), NOT VR04 Run Contact22→NOT UNDER TESTING Contact946(W24)→OR911.in2(W947). OR911.out(W933)→RCoil916, M_SC_10 ORef925/RID158(W935). 식은 ON AND [SC10_FAULT OR (NOT VR04 처리Run AND NOT UNDER TESTING)]→SC10 요청 Reset이다. ORef23/RID220(W21)이 VR04 처리Run이다.</li><li>**FN04 공유 예고장:** LAD1964 `0264`, 색인35/NID34. ON1020→FN04 Run1022 뒤, SC01/VR03/SC10/VR04/SC11/VR05 여섯 처리응답의 각각 NOT 접점이 OR972로 들어간다. VR04는 ORef996/RID220(W1009)→Contact1030 NOT→OR972.in4(W1031).</li><li>OR972.out(W1012)은 Coil982 Prealarms_FN04, SdCoil985, Tag126 Contact1036을 함께 허가한다. ORef1000/RID112(W1014)는 `0606` S5T#1H_30M V13632, ORef1001/1002와 `0602` RID169는 Tag_126 %T131. Contact1036.out(W1037)→Coil990 Stop_Fan_FN04, ORef1003(W1018).</li><li>`0605` Stop_Fan_FN04 Local RID170은 NID34 UID1003 Write와 NID35 UID1019 Read. LAD1965 `0265`에서 ON1038→Contact1042(W1029)→OR1003.in4(W1043)→RCoil1010(W1031), M_FN_04 ORef1021(W1033) Reset이다. 이는 여러 FAN 정지원인 중 하나다.</li></ul><p>90분을 VR04 전용 고장지연으로 표시하거나 2초와 합산하지 않는다. 여섯 응답·FAN 운전·다른 정지원인과 발생 시각을 함께 관찰해야 한다.</p><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-5"><h3>BF01 세정 허가와 Forza_Lavaggio</h3><p>LAD1886 `0219`, Filter 색인5/NID29의 BF01 가지를 원본으로 대조했다.</p><ul><li>ON Contact21(ORef34/RID52 W48)→SC10 처리Run Contact22(ORef35/RID304 W50), W51→VR04 처리Run Contact23(ORef36/RID318 W52).</li><li>Contact23.out W53가 Le24.pre와 Forza Contact25.in을 허가한다. Le24는 Int, in1 Data.DP_01 ORef37/RID6(W54), in2 Coeff.DP_01_SOGLIA_1 ORef38/RID8(W55). **비교는 Le(≤)**이며 임의로 ≥로 수정하지 않는다.</li><li>Le24.out→OR26.in1(W56), Forza_Lavaggio Contact25.out→OR26.in2(W58); OR26.out W59→Coil27 Local Abilita_lavaggio_BF01(ORef40/RID63 W60); Coil27.out W72→Coil74 BF01_RUN(ORef75/RID341 W73).</li><li>정적 식은 ON AND SC10 Run AND VR04 Run AND [(DP01≤DP01_SOGLIA1) OR Forza_Lavaggio]다. Forza 가지에도 앞선 SC10·VR04 Run이 필요하다. 문턱이 현재 몇 mbar인지, 비교방향이 운전 의도와 맞는지, 현재값·실제 실행은 별도이며 P&amp;ID의5~10mbar 표기를 현행 PLC 설정으로 대입하지 않는다.</li><li>`0598`에서 Forza_Lavaggio는 Local Bool RID57 BO34, Abilita_lavaggio_BF01는 Local Bool RID63 BO32. 세정EV·BF01 소유의 Local을 VR04 출력으로 바꾸지 않는다. 인접 BF02 가지도 같은 RID8 DP_01_SOGLIA_1을 읽는 원문을 보존하지만 이 문서에서 BF02 소유·정상성을 확정하지 않는다.</li></ul><p>**Forza의 타이머 외 가지:** LAD1885 `0200`, Filter 색인4/NID3.</p><ul><li>ON Contact451→NOT Tag129 Contact453(W452/440)→SdCoil418(W454), value ORef430/RID54(W439)=S5T#2H, operand ORef432/RID55(W442)=Tag130 %T134.</li><li>같은 ON→Tag130 Contact455(W444)→SdCoil423(W456), value ORef433/RID56(W443)=S5T#10M, operand ORef435/RID53(W446)=Tag129 %T133.</li><li>ON451.out는 Tag130 Contact457과 **별도 ON Contact460**에도 연결된다(W452). Tag130457.out→OR21.in1(W458), ON460.out→OR21.in2(W22). OR21.out(W23)→Coil428, Forza_Lavaggio ORef437/RID57(W449).</li><li>따라서 원문은 **ON AND (Tag130 OR ON)→Forza_Lavaggio**다. `0594/0597/0598`의 해당 RID/UID/NID를 대조했다. ON의 현재 값은 미확정이며, ‘매2시간 후10분만 강제세정’처럼 타이머 가지만으로 요약하면 잘못이다. 이 해석은 정적 분기 설명이고 제어수정·보호우회 권고가 아니다.</li></ul><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-3-6"><h3>호출 경계</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>확인한 허가·호출</th><th>선언</th><th>남은 범위</th></tr></thead><tbody><tr><td>main LAD1619 `0031`, 색인8/NID6</td><td>ON282.out W283→CRef264 Allarms1.en</td><td>0688 RID58 CodeBlock275 Call</td><td>현재 호출·인터럽트·알람 실행</td></tr><tr><td>main LAD1620 `0549`, 색인9/NID7</td><td>ON350.out W351→CRef319 Motors1, CRef322 Filter, CRef334 time work motor</td><td>0688 CodeBlock337/RID67,339/RID70,347/RID82; 0694 인터페이스</td><td>텍스트 순서와 실제 최종값·현재 스캔은 별도</td></tr><tr><td>cyc_int2 ogni1s LAD1723 `0024`, 색인5/NID4</td><td>ON188.out W189→CRef183 Auto start motors.en</td><td>0067 CodeBlock186/RID39; 0068 ON</td><td>이름만으로 실제1초주기 검증 불가</td></tr><tr><td>main LAD1613 `0030`</td><td>HMI/Output ENO 및 NOT Simulation(1)→Inputs</td><td>0688/0692</td><td>ENO·미러 갱신·현재 호출 유효성</td></tr><tr><td>startup only LAD402/403</td><td>ON 및 ENO 뒤 DB2.DBW2/DB3.DBW2 ← INT#0</td><td>0047/0048/0562/0563</td><td>현재 시작OB·재시작 조건 미확보</td></tr></tbody></table></div><p>자동 Set·고장 Reset·기동 Word2 ← INT#0·HMI 외부 쓰기의 최종값은 현재 프로젝트 교차참조·호출·실행 검토가 필요하다. 이 조사에서 행동시험하지 않았다.</p><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article><article id="review-startup-word"><h3>주소Word2와 대입값0·선행ENO·선언NID3 구분</h3><p>LAD402 Move141: DB2.DBW2 ← INT#0(요청DB2.X2.6 포함). LAD403 Move253: DB3.DBW2 ← INT#0(고장DB3.X2.6 포함). 두Word 모두 선행Move ENO뒤. LAD403 파생NID null과 원본선언NID3을 구분합니다. Dots00:57 정정동의: 주소와 대입값을 분리하고 원문은 보존합니다. 실제OB·Warm/Cold/Retain·쓰기우선순위는 미확인입니다.</p><p><a href="../networks/network-1967.html">1967</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1962.html">1962</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1041.html">1041</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1207.html">1207</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>전기 PDF63/122/141/257, 시공 PDF47/51, P&amp;ID p1 총7개의 서로 다른 원본 페이지를 실제 렌더해 확인했다. P&amp;ID 확대2개는 같은 p1의 보조 렌더이며 별도 페이지로 세지 않는다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>도면·PDF</th><th>확인한 양끝점·배선</th><th>미확정</th></tr></thead><tbody><tr><td>주회로</td><td>FG62/PDF63</td><td>8.3L1/L2/L3(61/9→63/0)→62QM1 1/3/5–2/4/6→62KM1 주접점1/3/5–2/4/6→62U1/V1/W1·XM62U1/V1/W1→62QS1 1/3/5–2/4/6→M38 U/V/W, PE</td><td>실제 공급·상순서·회전·명판</td></tr><tr><td>PLC 출력 끝점</td><td>FG140/PDF141</td><td>CPU515 MOD15 A4.4 단자5→참조62/4→FG62 A4.4</td><td>모듈 형번·현행 채널·전압</td></tr><tr><td>출력모듈 전원</td><td>FG140/PDF141</td><td>+24Vdc10.9→X21 3032 4A F 5×20→140.1→단자10; −0Vdc10.6→단자9</td><td>현장 전원·퓨즈 상태</td></tr><tr><td>코일 제어</td><td>FG62/PDF63</td><td>A4.4(140/1)→XS61→62QS1 보조접점→XS62→선62.1→62QM1 보조접점→62KM1 A1; A2→−0Vdc10.6</td><td>QS/QM 보조접점 숫자단자 명확히 확인 못 함. 정상극성·현장 결속</td></tr><tr><td>원시 응답</td><td>FG62/PDF63, FG121/PDF122</td><td>+24Vdc10.7→62KM1 보조13–14→E5.5(121/5)→CPU515 MOD9 E5.5 단자16, 역참조62/6</td><td>접촉기 응답이며 실제 회전/분진 흐름은 별도</td></tr><tr><td>입력모듈 전원</td><td>FG121/PDF122</td><td>+24Vdc10.7→X21 3008 2A IST.5×20→121.1→단자20; −0Vdc10.6→단자19</td><td>현행 퓨즈·전원·접지</td></tr><tr><td>현장 케이블</td><td>시공PDF47/51</td><td>1_30 `=DUS+VR04-M38A`, CR→VR-04/M38. p47 DUST ZONE13 Route223RA→Embedded CP No.3 Pipe16→M38</td><td>실제 양끝 코어단자·준공 변경·길이</td></tr></tbody></table></div><ul><li>FG62의 M38 표기는0.55kW/1.25A, 62QM1 범위1.1–1.6A, 패널 배선 BLACK FS17 1.5mm²다. 문서 정격·범위를 현재 보호설정 또는 변경 지시로 사용하지 않는다.</li><li>FG254/PDF257의 62KM1 본체는 Siemens `3RT2015-1BB41`, CONTACTOR3KW/1L/DC24V/S00 VT, 부속 RC `3RT2916-1CB00`. 62QM1 표기 아래 `3RV2901-1E` 보조접점, `3RA1921-1DA00` 고정구, Whoner `WR32433` 어댑터, Siemens `3RV2011-1AA10` MAGNETOTHERMIC1.1–1.6A가 이어진다. 각 수량1. 첫 62QM1 행이 보조접점이므로 그 행만을 차단기 본체 모델로 읽지 않는다.</li><li>시공 p51 1_30 열은 Current Type GAC, SPEC CV, CORE4, SIZE1.5, SPARE0, 경로100→200→220→221→223RA→E300, Adjustment8, LEN99다. LEN99를 검증된 실제 설치 길이로 확정하지 않는다. Pipe16은 관로 표기다.</li><li>p47의 DP02·JB01TB6 및 SC10/M34·SC11/M35·VR05/M39는 같은 관로 도면에 나타나지만 VR04 부속센서·출력으로 배정하지 않는다.</li><li>도면의 Siemens/Whoner를 현재 실물이나 ABB 대체모델로 확정하지 않았다. 현행 모델/단자·토크·정비주기·안전한 보호값은 명판·승인자료·제조사 원문 없이 채우지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=63">FG62 · PDF63</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>전용 2초 고장</h3><p>LAD1811 `0445`, allarms1 색인31/NID33, 9 Part/17 Wire를 전체 대조했다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 Part/Wire/ORef</th><th>정적 해석</th></tr></thead><tbody><tr><td>허가</td><td>rail W1171→ON Contact1159; ORef1135/RID1 W1145</td><td>ON</td></tr><tr><td>명령</td><td>1159.out W1160→Start Contact1161; ORef1136/RID134 W1146</td><td>출력명령 감시</td></tr><tr><td>응답부재</td><td>1161.out W1162→Contact1172 NOT; ORef1173/RID301 W1175; W21→SdCoil1123.in</td><td>ON AND Start VR04 AND NOT 처리Run</td></tr><tr><td>타이머</td><td>value ORef1137/RID28 W1147, operand ORef1138/RID135 W1148</td><td>0656 S5Time S5T#2S V512, 0658 Tag76 %T93</td></tr><tr><td>고장Set</td><td>1161.out W1162→Tag76 Contact1163(ORef1139 W1149); W22→SCoil1129; fault ORef1141/RID137 W1152</td><td>ON AND Start AND Tag76→고장Set</td></tr><tr><td>고장Reset</td><td>ON1159.out→RESET_ALLARM Contact1167(ORef1142 W1154)→fault Contact1169(W1168, ORef1143 W1155)→RCoil1134(W1170), fault ORef1144 W1157</td><td>ON AND RESET_ALLARM AND fault→Reset</td></tr></tbody></table></div><p>NOT 처리Run은 타이머 입력 가지다. Set 코일의 직렬 접점인 것처럼 식을 새로 만들지 않는다. S5Time V512는 인코딩값이며512ms가 아니다. 타이머 이름·원문시간과 실제 경과·현재값을 구분한다.</p><p><a href="../networks/network-1811.html">Set/Reset</a></p></article><article id="review-5-2"><h3>Reset과 복구</h3><p>VR04_FAULT는 LAD1967에서 요청Reset을 일으킨다. 공통Reset으로 fault가 내려가는 것과 M_VR_04가 다시 생성되는 것은 별개다. startup DB2/DB3 Word2 ← INT#0도 명시된 쓰기다. 동시 Set/Reset·HMI요청·전원재시작·스캔순서의 최종값을 추정하지 않는다.</p><p>복구 판단은 원인제거, 보호·전원·접촉기·기계 상태, 원시/처리/표시의 일치, 승인된 재요청, 실제 회전·분진 배출과 재발 여부의 근거가 필요하다. 알람해제나 Q=1만으로 복구 완료라 기록하지 않는다. 이 초안은 Reset·재기동·보호우회를 실행하거나 승인하는 문서가 아니다.</p><p><a href="../networks/network-1811.html">Set/Reset</a></p></article><article id="review-5-3"><h3>운전시간은 HOUR 상수1/0 쓰기</h3><p>LAD1041 `0328`, time work motor 색인40/NID43, 7 Part/18 Wire를 전체 대조했다.</p><ul><li>Tag47 Contact2396→**원시 VR04_Fbk** Contact2398(W2397), out W2399가 Add2350.en·Ge2357.pre를 같이 허가한다. 처리Run DB13을 쓰는 경로가 아니다.</li><li>Add2350 Int: in1 MIN ORef2369/RID262(W2381), in2 상수1 ORef2370/RID7(W2382), out MIN ORef2371(W2383).</li><li>Ge2357 Int: MIN ORef2372(W2384), 상수60 ORef2373/RID8(W2385). out W2386→Move2360.en.</li><li>Move2360.in은 **상수1** ORef2374/RID7(W2388), out1 HOUR ORef2375/RID264(W2389). HOUR+1 Add가 아니다.</li><li>Move2360.eno W2390→Move2363.en, in 상수0 ORef2376/RID12(W2391), out1 MIN ORef2377(W2392), eno W2393→SCoil2366, Flag_Aggiorna_DB ORef2378(W2394).</li><li>`0616` RID7 V1/RID8 V60/RID12 V0의 NID43 UID를 대조했다. HOUR1·MIN0을 원본 오류로 추정해 바꾸지 않는다.</li><li>LAD1053 `0340`, 색인52/NID55: Tag48 Contact3111→Move3070(FN04 HOUR0)→ENO Move3073(VR03 HOUR0)→ENO Move3076. Move3076.in 상수0 ORef3090/RID12(W3103), out1 VR04 HOUR ORef3091/RID264(W3104), 앞 ENO W3102. **VR04 HOUR0은 세 번째 Move**이며 단독 첫 Move가 아니다.</li><li>LAD1056 `0019`, 색인55/NID58: NOT Tag47 Contact3120.out W3121→SdCoil3112.in, value ORef3114/RID335=`S5T#1M`, operand ORef3116 Tag47. 실제 펄스 주기·누락은 미확정이다.</li><li>LAD1055 `0341`, 색인54/NID57: ON3147 아래 Flag_Aggiorna_DB3149→SCoil3110 MEM2_0. MEM2_0 Contact3151 뒤 NOT Flag_Aggiorna_DB3153→SdCoil3118, value ORef3128/RID334 S5T#5S, operand Tag48. MEM2_0 뒤 Tag48 Contact3155→RCoil3123 MEM2_0. 제목만으로 DB 영구저장 성공 handshake를 확정하지 않는다.</li></ul><p>시간계수 Tag47 1분, 기록후 Tag48 5초, 고장 Tag76 2초, FN04 공유 Tag126 90분, Filter Tag130 2시간/Tag129 10분은 각각 소유와 기능이 다르다. HOUR0/1을 총 누적시간·정비기한·가동률로 사용하려면 외부 누계·저장 설계를 확보해야 한다.</p><p><a href="../networks/network-1811.html">Set/Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 판단</h3><p>다음은 안전하게 수집할 비교점이다. 라이브 시험·강제출력·활선 측정·보호우회·분해 지시가 아니다. 실제 현장조치는 자격자와 승인절차에 따른다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각에 비교할 대상</th><th>원인 배제 근거</th><th>복구 판정의 경계</th></tr></thead><tbody><tr><td>HMI 요청은 있는데 출력없음</td><td>HMI DB2,X2.6, 요청, ON, fault, Auto/Tipo/Tempo, Q4.4</td><td>HMI 실제 이벤트, 고장Reset·전체정지·startup DB2/DB3 Word2 ← INT#0·호출</td><td>버튼 상태가 PLC쓰기·출력 완료를 뜻하지 않음</td></tr><tr><td>Q4.4인데 회전없음</td><td>FG140 단자5→XS61/62→QS/QM→KM1 A1/A2, 주회로·M38</td><td>실물과 도면 결속, 자격자의 승인관찰, 기계 상태</td><td>Q=1·접촉기응답으로 회전/배출을 대신하지 않음</td></tr><tr><td>기동후 FAULT</td><td>Start, Tag76, I5.5, DB13.X5.5, KM1 13/14</td><td>2초 감시·원시/처리 전달·다른Writer·시각</td><td>Reset만으로 원인제거 확정 불가</td></tr><tr><td>I5.5와 HMI 응답이 다름</td><td>IW4/DB13W4, DB11,X60.0/60.1, DB14 명령미러</td><td>HMI4 미결속 ORef·DB구조·이벤트·통신/호출</td><td>표시문제를 곧바로 기계고장으로 단정하지 않음</td></tr><tr><td>VR04 문제와 SC10 정지</td><td>VR04 처리Run, SC10 fault/M_SC10, UNDER TESTING, Q4.0</td><td>LAD1962 OR/NOT·시간순서·독립 모터 상태</td><td>두 설비 고장을 병합하지 않음</td></tr><tr><td>FN04 예고장/후속정지</td><td>FN04 Run 및 여섯 응답, Prealarms, Tag126, Stop_Fan, M_FN04</td><td>LAD1964→1965·다른 정지조건·90분 경계</td><td>VR04 하나만으로 FAN 정지원인을 확정 못 함</td></tr><tr><td>BF01 세정허가가 예상과 다름</td><td>SC10/VR04 처리Run, DP01/문턱, Forza Local, BF01_RUN</td><td>LAD1886의≤/OR·LAD1885의 별도ON 가지, 현재 호출</td><td>현재 문턱·밸브실동작·세정 완료는 별도</td></tr><tr><td>시간값0/1·누계 이상</td><td>MIN168/HOUR170, 원시Fbk, Tag47/48, 업데이트Flag</td><td>Move1·세번째Move0·외부누계·저장 이력</td><td>총운전시간·정비주기 산출 금지</td></tr></tbody></table></div><p>관찰자는 시각/시간대, 장치·프로젝트 버전, 수집방법과 실제위치, 값/단위, 원본대조, 배제근거, 승인조치, 재발·복구증거를 남긴다. 미관찰을 정상으로 채우지 않는다. 사용자 운영기록·사진은 이 공개 소스 조사물로 복제하지 않는다.</p><p><a href="../networks/network-1967.html">출력/요청Reset</a> · <a href="../networks/network-1811.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1962.html">SC10 영향</a> · <a href="../networks/network-1964.html">FN04 공유</a> · <a href="../networks/network-1886.html">BF01 허가</a> · <a href="../networks/network-1885.html">Forza 별도ON</a> · <a href="../networks/network-1041.html">HOUR Move1</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록UI·묶음최종검사·실제게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재장착품·회전·분진배출은 확인 전입니다.</p><ul><li>VR04/M38 현재명판·BF01/SC10 배치·실물동일성</li><li>Q4.4/I5.5/DB13.X5.5 실제동시값·ENO·다른쓰기</li><li>HMI3주소·0383 데이터4/상수후보4 총8 ORef NID미결속</li><li>62QS1/62QM1 보조단자·BOM/보호설정/양끝 실물</li><li>접촉기응답과 실제회전/분진배출 분리</li><li>T93고유2초·SC10요청Reset·FN04공유90분 소유</li><li>BF01 Le≤·SC10/VR04 선행허가·Forza 별도ON OR/Local</li><li>자동1/3·2/3 Set 및5/(20 OR Emergency) Reset·시간단위</li><li>HOUR Move1·LAD1053 세번째Move3076←0/선행ENO·외부누계</li><li>DB2/DB3 Word2←INT#0·OB/Warm/Cold/Retain/다른쓰기</li><li>1_30 CV4×1.5 Adjustment8/LEN99 설계·단위/준공</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/VR04.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>HMI 요청은 있는데 출력없음</h2><p>HMI DB2,X2.6, 요청, ON, fault, Auto/Tipo/Tempo, Q4.4</p><p>HMI 실제 이벤트, 고장Reset·전체정지·startup DB2/DB3 Word2 ← INT#0·호출</p><p>버튼 상태가 PLC쓰기·출력 완료를 뜻하지 않음</p></section><section id="step-symptom-2"><h2>Q4.4인데 회전없음</h2><p>FG140 단자5→XS61/62→QS/QM→KM1 A1/A2, 주회로·M38</p><p>실물과 도면 결속, 자격자의 승인관찰, 기계 상태</p><p>Q=1·접촉기응답으로 회전/배출을 대신하지 않음</p></section><section id="step-symptom-3"><h2>기동후 FAULT</h2><p>Start, Tag76, I5.5, DB13.X5.5, KM1 13/14</p><p>2초 감시·원시/처리 전달·다른Writer·시각</p><p>Reset만으로 원인제거 확정 불가</p></section><section id="step-symptom-4"><h2>I5.5와 HMI 응답이 다름</h2><p>IW4/DB13W4, DB11,X60.0/60.1, DB14 명령미러</p><p>HMI4 미결속 ORef·DB구조·이벤트·통신/호출</p><p>표시문제를 곧바로 기계고장으로 단정하지 않음</p></section><section id="step-symptom-5"><h2>VR04 문제와 SC10 정지</h2><p>VR04 처리Run, SC10 fault/M_SC10, UNDER TESTING, Q4.0</p><p>LAD1962 OR/NOT·시간순서·독립 모터 상태</p><p>두 설비 고장을 병합하지 않음</p></section><section id="step-symptom-6"><h2>FN04 예고장/후속정지</h2><p>FN04 Run 및 여섯 응답, Prealarms, Tag126, Stop_Fan, M_FN04</p><p>LAD1964→1965·다른 정지조건·90분 경계</p><p>VR04 하나만으로 FAN 정지원인을 확정 못 함</p></section><section id="step-symptom-7"><h2>BF01 세정허가가 예상과 다름</h2><p>SC10/VR04 처리Run, DP01/문턱, Forza Local, BF01_RUN</p><p>LAD1886의≤/OR·LAD1885의 별도ON 가지, 현재 호출</p><p>현재 문턱·밸브실동작·세정 완료는 별도</p></section><section id="step-symptom-8"><h2>시간값0/1·누계 이상</h2><p>MIN168/HOUR170, 원시Fbk, Tag47/48, 업데이트Flag</p><p>Move1·세번째Move0·외부누계·저장 이력</p><p>총운전시간·정비주기 산출 금지</p></section></main></body></html>