<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR05 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR05 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR05&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 자료 소유</h3><ul><li>registers/equipment.json과 INVENTORY에서 VR05는 독립 catalog 항목이다. P&amp;ID PID_1684n002I.pdf p1의 BF02 하부에 SC-11/M35가 있고 출구에 VR-05/M39, 0.55kW 440V가 표시된다. SC11·BF02와 VR05는 서로 다른 본체/구동/제어 소유를 가진 항목으로 유지한다.</li><li>Electrical_Rev2.pdf FG63/PDF64 제목은 ROTARY VALVE VR-05다. M39, 0.55kW/1.25A, THREE-PHASE LINE 440V 60Hz, 63QM1/63KM1/63QS1 회로가 있다. 검토한 직접기동 경로에는 전용 인버터·속도지령·엔코더·PID가 없어 그 경로에는 비해당이다. 추가 현장 장치가 전혀 없다는 뜻은 아니다.</li><li>BF02 차압 DP02, 압축공기, 세정 EV51~90은 필터측 자료다. 같은 도면에 있다는 이유로 VR05의 센서·알람·구동 출력으로 편입하지 않는다. 세정허가가 VR05 Run을 읽는 조건만 직접 연결 근거로 기록한다.</li><li>FN04 예고장과 Tag126 90분은 여섯 응답을 공유하는 FN04 조건이다. VR05 전용2초와 소유·목적이 다르다. FN04 인버터·속도·보호 정격을 VR05에 복제하지 않는다.</li><li>P&amp;ID 도번1684n002, 원 작성일06/04/2011, 판 I 15/01/2013을 실제 타이틀 렌더에서 확인했다. 전기 FG63/121/140/254 하단은 기본 날짜27.05.2024다. 이 시트에 별도 Rev2 날짜는 확인되지 않았다. 파일명 Rev2만으로 모든 시트에 Rev2 17.03.2025를 부여하지 않는다.</li><li>시공도 Electrical_Can_Decoating_20241118.pdf p47/52는 24.11.11 first draft design이며 CHECKED/APPROVED가 공란이다. 케이블 경로의 문서 근거로 쓰되 승인 준공·현재 길이·실물 배선으로 확정하지 않는다. PLC 백업·P&amp;ID·전기·시공 자료의 시점을 구분한다.</li></ul><p><a href="../devices/VR05.html">VR05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P047.png</td><td>62c42b915d663b6df7a350357b32bf7a31eaa7b22d0c6ca69305b32c9cd84992</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P052.png</td><td>f37f5a36f89109396902985f9d509bf2805827d8fa39774ea61fbe8107e0ae17</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P064.png</td><td>0eede5e905a3b41a61089b3af2c3ac50ce74a791ab95e56d8a81d6ac2dd6bc35</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR05.json</td><td>131d75e3c11b84c4aceccb18098223a68d2cdf1dda0721ec9340200fe4400107</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR05-DOTS-DRAFT.md</td><td>8ca59f36a8c102166740c139176a1e78a54b5e03c94d5b175541c8dc4914dd51</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>6ba4146ba8f6734af3131045ca5ce2ed12777c1b6e8c3c4ba1ebd2fa9307744b</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0164-FlgNet.xml</td><td>15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</td></tr><tr><td>sources/decoded-original/0165-FlgNet.xml</td><td>4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</td></tr><tr><td>sources/decoded-original/0166-FlgNet.xml</td><td>0330a505877be92172f94bce83222a0bfc8d64aab700a69fc1fa2188010d3853</td></tr><tr><td>sources/decoded-original/0200-FlgNet.xml</td><td>2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e</td></tr><tr><td>sources/decoded-original/0219-FlgNet.xml</td><td>245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a</td></tr><tr><td>sources/decoded-original/0263-FlgNet.xml</td><td>de5cef96279de6a92a6e9eb746a13f23c8889c0ba1701a18e74838c6c6dc3d34</td></tr><tr><td>sources/decoded-original/0264-FlgNet.xml</td><td>9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d</td></tr><tr><td>sources/decoded-original/0265-FlgNet.xml</td><td>f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a</td></tr><tr><td>sources/decoded-original/0268-FlgNet.xml</td><td>c6e891269b0fd733bd8eae5efefa573d9dc529b4135156f32cf54602d20e947a</td></tr><tr><td>sources/decoded-original/0329-FlgNet.xml</td><td>7aa07b96a1f1d7dee6c875abdd6dca86fa0b02874e2d6b21526f86f1575a164f</td></tr><tr><td>sources/decoded-original/0340-FlgNet.xml</td><td>00acb073128337e7d7b95bbedeb50cd0e72c89772d835bdf392da17b3e2d0add</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0384-FlgNet.xml</td><td>add5f5694ea81f223395c3e3c9a7bbf0871c29596e6f66e576af49545d491dc5</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0446-FlgNet.xml</td><td>b6e1e5efb4ce5c59774e2d554e353e660e2c7d3fdf58f907294d759b8913190d</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0575-IdentXmlPart.xml</td><td>40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06</td></tr><tr><td>sources/decoded-original/0577-IdentXmlPart.xml</td><td>511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47</td></tr><tr><td>sources/decoded-original/0578-IdentXmlPart.xml</td><td>0f9f41b5dee25ea17c7a29ab6f7b00503c13d0f265266acd660072baf061d32b</td></tr><tr><td>sources/decoded-original/0594-IdentXmlPart.xml</td><td>88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd</td></tr><tr><td>sources/decoded-original/0596-IdentXmlPart.xml</td><td>a0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0</td></tr><tr><td>sources/decoded-original/0597-IdentXmlPart.xml</td><td>60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20</td></tr><tr><td>sources/decoded-original/0598-IdentXmlPart.xml</td><td>dc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: b591dd3a159883cbd66fb19fc21e6a7fbd3d22db043289f34cb10ab81187df94</p><p><a href="../devices/VR05.html">VR05 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접·내부·처리 신호</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>원본 주소·형식</th><th>선언과 위치</th><th>해석·경계</th></tr></thead><tbody><tr><td>VR05_Fbk</td><td>Bool %I5.6</td><td>live_index doc515; 0613 RID266, Input/AO46, NID44 UID2422</td><td>63KM1 보조접점 응답. 축회전·분진량 신호 아님</td></tr><tr><td>Start VR05</td><td>Bool %Q4.5</td><td>doc1303; 0602 RID183, Output/AO37, NID38 UID1061 Write; 0658 RID138 UID1170 Read</td><td>PLC 출력명령. doc1303 주석 a53.3은 실제 Address Q4.5 및 도면 A4.5와 구분</td></tr><tr><td>Flag.M_VR_05</td><td>Bool DB2.DBX2.7</td><td>0604 RID182 BO/AO23, BAD2→0603 Flag/TOD N2; 0577 RID21</td><td>운전 요청·기억 비트. 출력·실물과 별도</td></tr><tr><td>Allarm.VR_05_FAULT</td><td>Bool DB3.DBX2.7</td><td>0604 RID181; 0657 RID141 BO23, NID34 UID1175 Set/1178 Reset; 0655 Allarm/TOD N3</td><td>유지 고장. HMI DB11 표시주소와 같지 않음</td></tr><tr><td>Inputs.VR05 Run</td><td>Bool DB13.DBX5.6</td><td>0604 RID221 BO46, NID33 UID23/NID34 UID998; 0657 RID302 UID1207; 0596 RID319 UID42; DB13은 0603/0655/0595</td><td>원시 입력에서 Word 전달되는 처리값. 별도 Writer 존재</td></tr><tr><td>Tag_77</td><td>Timer %T94</td><td>doc1302; 0658 RID139, Timer/AO94, NID34 UID1172 Write/1173 Read</td><td>VR05 고장 S5 타이머이며 HMI 태그가 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Bool DB2.DBX6.0</td><td>0657 RID13 BO48, NID34 UID1176; 0655 Flag/TOD N2</td><td>공통 Reset 요청. 복구·재기동 완료가 아님</td></tr><tr><td>ON</td><td>Bool %M0.0</td><td>0602 RID1 UID1057, 0658 RID1 UID1169</td><td>공통 허가 접점. 이름만으로 항상 TRUE라 가정하지 않음</td></tr><tr><td>hours motors.VR_05_MIN</td><td>Int DB9.DBW172</td><td>0615 RID268 BO1376, NID44 UID2423/2425/2426/2431; 0614 RID5/TOD9</td><td>Add1·Move0 대상. 현재 누계·단위 운용 미확인</td></tr><tr><td>hours motors.VR_05_HOUR</td><td>Int DB9.DBW174</td><td>0615 RID270 BO1392, NID44 UID2429 및 NID55 UID3093 Write</td><td>Move1·공통 Move0. 누적 Add로 설명 금지</td></tr><tr><td>Tag_47 / Tag_48</td><td>Timer %T13 / %T17</td><td>0613 RID1/AO13, RID284/AO17</td><td>공통 시간·기록후 초기화 타이머</td></tr><tr><td>Flag_Aggiorna_DB</td><td>Bool %M1.7</td><td>0613 RID13 Memory/AO15, NID44 UID2432</td><td>공통 데이터 갱신 요청. 영구 저장완료를 보증하지 않음</td></tr></tbody></table></div><p>SAD 영역·OD 타입/크기·SSD AO·멤버 BO·BAD→DepDBBlock TOD를 대조한 원본 주소다. 현재 CPU 프로젝트, 최적화 DB 구조, 온라인 값은 별도 확인한다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1208.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>Word 전달과 다른 쓰기</h3><ul><li>LAD1070/0397 hmi inputs index1/NID1: Part35 Move.in은 ORef36/RID10 Tag_180(W39), out1은 ORef37/RID11(W40). 0627의 Tag_180은 Word/Input/AO32=%IW4, 0629 RID11은 Word/AO32/BAD4, 0628 RID4 Inputs/TOD13이다. 따라서 IW4→DB13.DBW4이며 I5.6과 DB13.DBX5.6이 같은 바이트/비트 위치로 대응한다.</li><li>Part22.eno→27.en(W34), 27.eno→35.en(W41)의 연쇄와 DisableENO=true를 보존한다. 실제 TIA 판본에서의 ENO 유효성·매 스캔 실행은 확인하지 않았다.</li><li>main LAD1613/0030 index2/NID19: CRef21 Recipes Handler→23 HMI→25 HMI Output의 W31/32/33 연쇄 뒤 CRef25.eno→Contact37 NOT Simulation(1)(W42/44)→CRef28 HMI Inputs.en(W43). 0688 RID135/UID29가 HMI Inputs, 0692 RID140/UID45가 Simulation(1)이다.</li><li>0635 RID134는 Inputs.VR05 Run에 NID4 UID65 AK Write를 가진다. 고정 원본 simulation LAD1085/0405에 다른 Writer가 존재한다는 사실만 보존한다. 정지 자산의 활성 여부·행동을 시험하거나 수정하지 않았다. 따라서 처리 Run의 Writer가 Word Move 하나뿐이라고 결론내리지 않는다.</li><li>LAD356/0401 hmi output은 **출력 읽기**다. Part24.in ORef37/RID30 Tag_282=%QW4(W62), out1 ORef38/RID51(W63); 0632의 Output/AO32 Word와 0633의 BAD26·AO32 Word 및 0064의 Output/TOD14를 대조하면 QW4→DB14.DBW4다. Q4.5를 덮어쓰는 Move로 오독하지 않는다. Part22→23→24 ENO 연쇄(W57/60) 역시 호출과 분리한다.</li><li>main LAD1616/0546에는 IW4 읽기 ORef161/RID28→Move151.in(W173), out1 ORef162/RID29(W174) Word_outputs.WORD3 경로가 있다. 이름 Word_outputs만으로 Q영역에 쓰는 경로라고 설명하지 않는다. 그 저장부와 VR05 처리 Run DB13은 별도다.</li><li>요청과 고장의 Word2 ← INT#0 덮어쓰기는 §3.3에 별도 기록한다. 이름 없는 절대주소 접근을 비트명 검색에서 누락하지 않는다. 외부 HMI·통신·간접주소·현재 CPU 쓰기까지 유일 Writer임을 증명한 것은 아니다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1208.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 설정, 호출, 미결속</h3><p>sources/hmi_plc_tags.csv의 표기는 dde.cfg 설정이며 온라인 현재값이 아니다. 직접 VR05 행은3개, Access Name=PLC다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>태그</th><th>설정주소</th><th>내부 ID</th><th>확정 범위</th></tr></thead><tbody><tr><td>131</td><td>VR_05\Allarme1</td><td>DB11,X62.1</td><td>00330</td><td>고장 표시주소 설정 존재</td></tr><tr><td>419</td><td>VR_05\RispostaA</td><td>DB11,X62.0</td><td>001B8</td><td>응답 표시주소 설정 존재</td></tr><tr><td>454</td><td>VR_05\Flag</td><td>DB2,X2.7</td><td>00190</td><td>M_VR_05 원본 주소와 일치. 버튼 이벤트·쓰기 권한·시점 별도</td></tr></tbody></table></div><p>LAD1208/0384 hmi index31, 제목 vr05. CRef22/RID638의 내부 CodeBlock23/RID1은 0623의 HMI Standard Motors와 맞고 호출 인터페이스는 0624다. network-map의 inferred_original_nid는 null이다. UID/RID와 해당 NID의 이름 선언을 결속하지 못한 데이터 ORef4개는 다음과 같이 남긴다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 핀</th><th>선언/해석 상태</th></tr></thead><tbody><tr><td>W21</td><td>rail→CRef22.en</td><td>호출 허가선</td></tr><tr><td>W37</td><td>ORef24/RID660→Ingresso_run</td><td>검색문자열 Inputs.VR05 Run 후보, 대응 선언 미결속</td></tr><tr><td>W39</td><td>ORef26/RID366→Allarme1</td><td>Allarm.VR_05_FAULT 후보, 대응 선언 미결속</td></tr><tr><td>W40/41/42/43</td><td>ORef27/28/29/30, 모두 RID48→Allarme2/3/4/5</td><td>0626 FALSE 선언·UID 기록은 존재, 최종 NID 결속 별도</td></tr><tr><td>W46</td><td>CRef22.Risposta→ORef33/RID367</td><td>Motors.VR05.Risposta 후보, 이름·주소 미결속</td></tr><tr><td>W48</td><td>CRef22.Comulativo_allarmi→ORef35/RID369</td><td>Motors.VR05.Allarme_comulativo 후보, 이름·주소 미결속</td></tr></tbody></table></div><p>함수 자체 LAD331/0355 NID1과 0621 Local 선언에서는 Ingresso_run Contact23→Risposta Coil27(W22/25/26), Allarme1~5의 Contact33/36/39/46/30→OR41→Comulativo_allarmi Coil59(W32/35/38/45/29, W42~49, W57/58)를 확인했다. 함수 동작 구조가 있다고 0384의 미결속 네 데이터를 자동 확정할 수는 없다. HMI CSV, 호출 ORef, DB11 레이아웃, 화면 이벤트의 네 단계를 분리하며 DB3.DBX2.7이 DB11.DBX62.1에 실제 전달되는지 미확정으로 둔다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1208.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 데이터4개와 FALSE후보4개 모두 미결속</h3><p>LAD1208/0384 inferred_original_nid=null입니다. 데이터ORef24/26/33/35와 RID48 FALSE후보ORef27/28/29/30 총8개 모두 최종NID결속이 없습니다. CSV3 설정행·함수331핀선을 직접선언확정/현재표시로 승격하지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1208.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>직접 요청 Reset과 출력</h3><p>LAD1968/0268 motors1 index39/NID38의 5Part/9Wire를 원본 선언과 대조했다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>Part·Wire·ORef</th><th>정적 해석</th></tr></thead><tbody><tr><td>공통 허가</td><td>W1076 rail→Contact1070.in, W1062 ORef1057/RID1 ON→operand</td><td>ON 뒤 두 분기</td></tr><tr><td>고장에 의한 요청 해제</td><td>W1071→Contact1072.in, W1063 ORef1058/RID181 fault→operand, W1073→RCoil1052.in, W1065 ORef1059/RID182 M_VR_05→operand</td><td>ON AND fault→운전요청 Reset</td></tr><tr><td>출력</td><td>W1071→Contact1074.in, W1066 ORef1060/RID182 M_VR_05→operand, W1075→Coil1056.in, W1068 ORef1061/RID183 Start VR05→operand</td><td>ON AND 요청→Q4.5 일반 Coil</td></tr></tbody></table></div><p>출력 분기 자체에 NOT fault가 직렬로 있는 형태가 아니다. 고장으로 요청을 Reset하는 별도 분기다. 같은 스캔의 Set·다른 Word/HMI 쓰기와 최종값 우선순위는 별도 검토 대상이다. 이 네트워크에 전용 Local/Auto·Maintenance·회전검출 접점이 없다고 전체 안전조건이 없다고 결론내리지 않는다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-2"><h3>자동 Set·전체정지 Reset</h3><p>0577 RID21 M_VR_05의 Write 선언은 NID3 UID600, NID4 UID944, NID5 UID1020이다. 아래 고유 핀과 원본 상수를 확인했다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 상위 조건·비교</th><th>VR05 쓰기</th></tr></thead><tbody><tr><td>예열</td><td>LAD1843/0164 index3/NID3. ON Contact785→NOT Emergency22→Eq400(Tipo_preset=1)→Auto_ON1 Contact823. W672→Eq416.pre, ORef596 Tempo 및 ORef597/RID18 Int3 비교(W679/680)</td><td>Eq416.out W681→SCoil424.in, W684 ORef600/RID21→operand</td></tr><tr><td>생산</td><td>LAD1844/0165 index4/NID4. ON1145→NOT Emergency1154→Auto_ON1 1147→Eq737(Tipo_preset=2). W1021→Eq753.pre, ORef940 Tempo/ORef941 RID18 Int3(W1028/1029)</td><td>Eq753.out W1030→SCoil761.in, W1033 ORef944/RID21→operand</td></tr><tr><td>전체정지</td><td>LAD1847/0166 index7/NID5. Auto_ON1 Contact1095→Eq881(Tipo_preset=5). W1031이 Eq957.pre 및 Emergency1106.in 허가. ORef1016 Tempo/ORef1017 RID102 Int20 비교(W1076/1077). Eq957.out W34와 Emergency1106.out W35→OR33</td><td>W1078 OR33.out→RCoil965.in, W1081 ORef1020/RID21→operand</td></tr></tbody></table></div><p>전체정지의 해당 분기는 Auto_ON1 AND Tipo5 AND (Tempo20 OR Emergency)다. Emergency가 모든 모드에서 무조건 이 Reset을 수행하는 식으로 확대하지 않는다. Tempo3/20은 원문 비교값이며 실제3초/20초라고 이름만으로 단정하지 않는다.</p><p>0578의 Tipo상수 RID8/UID591 V1, RID78/UID935 V2, RID22/UID985 V5와 Tempo상수 RID18/UID597·941 V3, RID102/UID1017 V20을 대조했다. 0577의 Tipo_preset는 RID12 Int/BO784=DB1.DBW98, Tempo_presetting는 RID7 Int/BO768=DB1.DBW96, Auto_ON1은 RID4 Bool/BO59=DB2.DBX7.3, Emergency_module_fault는 RID108 Bool/BO134=DB3.DBX16.6이다. DB번호는 0576의 Data/Flag/Allarm TOD로 확인했다. 현재 값·주기·변경 경로를 재설정하는 작업은 아니다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-3"><h3>비트명 밖의 startup Word 덮어쓰기</h3><p>요청의 비트 Set/Reset4위치에 더해 **DB2.DBW2 전체0 Write**가, 알람 Set/Reset에 더해 **DB3.DBW2 전체0 Write**가 각각 겹친다.</p><div class="table-wrap"><table><thead><tr><th>대상</th><th>원본 경로</th><th>선언 대조와 겹침</th></tr></thead><tbody><tr><td>요청 DB2.DBX2.7</td><td>startup only LAD402/0147 index2/NID2. ON Contact208.out W209→Move138.en, Move138.eno W187→Move141.en. ORef170/RID54 INT#0 W188→Move141.in, W189 out1→ORef171/RID9</td><td>0048 RID54 V0, 0563 RID9 Word/AO16/BAD6, 0562 RID6 Flag/TOD2. DB2.DBW2가 바이트2/3 전체를 쓰므로 M_VR_05 포함</td></tr><tr><td>알람 DB3.DBX2.7</td><td>startup only LAD403/0148 index3. ON Contact329.out W330→Move250.en, Move250.eno W306→Move253.en. ORef287/RID54 INT#0 W307→Move253.in, W308 out1→ORef288/RID26</td><td>0047 ON UID284 NID3, 0048 V0 UID287 NID3, 0563 RID26 Word/AO16/BAD23 NID3 UID288 Write, 0562 RID23 Allarm/TOD3. DB3.DBW2가 fault 포함</td></tr></tbody></table></div><p>0148의 탐색 색인은 inferred NID=null이지만 이 경로의 ON/상수/Word 목적지 선언은 모두 NID3·해당 UID/RID로 대조됐다. 그 차이를 숨기거나 전체 HMI 미결속을 함께 해결된 것으로 세지 않는다. block_summary의 startup only 속성 Event class=startup, Title=power up - start up은 탐색 보조 근거다. 현재 CPU의 startup 구성·실제 실행·재시작 후 값은 검증하지 않았다. 재시작을 복구 수단으로 권고하는 문서가 아니다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-4"><h3>SC11 요청에 미치는 영향</h3><p>LAD1963/0263 motors1 index34/NID33. ON Contact963 뒤 fault Contact965.out→OR934.in1(W966), NOT Inputs.VR05 Run Contact22.out→NOT UNDER TESTING Contact969.in(W24)→OR934.in2(W970), OR934.out W956→RCoil939.in, W958 ORef948/RID162 M_SC_11(DB2.DBX2.3)→operand다.</p><p>식은 ON AND [SC_11_FAULT OR (NOT VR05 처리Run AND NOT UNDER TESTING)]→SC11 요청 Reset이다. ORef23/RID221(W21)가 VR05 처리Run, ORef947/RID4(W954)가 UNDER TESTING이다. 후자는 원문 경계이며 임의 우회 지시가 아니다. 별도 M_SC_11 Contact971→Start SC11 Coil943(W972/961)가 있으므로 VR05 자체 출력회로와 SC11 출력회로를 합치지 않는다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-5"><h3>BF02 세정허가의 고유 분기</h3><p>LAD1886/0219 filter index5/NID29의 BF02 분기:</p><ul><li>ON Contact21.out(W49)→SC11 처리응답 Contact28, W61 ORef41/RID305. Contact28.out W62→VR05 처리Run Contact29, W63 ORef42/RID319.</li><li>Contact29.out W64는 Int 비교 Le Part30.pre와 Forza_Lavaggio Contact31.in에 함께 연결된다.</li><li>W65 ORef43/RID31 Data.DP_02→Le30.in1; W66 ORef44/RID8 Coeff.DP_01_SOGLIA_1→Le30.in2. 비교는 **DP_02 &lt;= DP_01_SOGLIA_1**이다. 이름을 DP_02_SOGLIA_1로 고치거나 부등호를 반대로 해석하지 않았다.</li><li>Le30.out W67→OR32.in1, Forza_Lavaggio Contact31.out W69→OR32.in2. Forza operand는 ORef45/RID57(W68)다. 두 가지 모두 상위 ON·SC11 Run·VR05 Run 뒤에 있으므로 Forza가 VR05 Run 조건을 건너뛰는 식이 아니다.</li><li>OR32.out W70→Coil33 Abilita_lavaggio_BF02, W71 ORef46/RID65. Coil33.out W76→Coil78 BF02_RUN, W77 ORef79/RID344.</li><li>0596/0595의 DP02는 Int DB1.DBW242(BO1936), DP_01_SOGLIA_1은 Int DB4.DBW138(BO1104)이다. SC11 처리응답은 DB13.DBX5.1, VR05는 DB13.DBX5.6. 0598의 Abilita_lavaggio_BF02·Forza_Lavaggio는 Local InterfaceAccess이며 현장 출력주소로 만들지 않는다. 0594 BF02_RUN은 Bool Memory/AO1444=%M180.4다.</li></ul><p>요약식은 ON AND SC11 처리Run AND VR05 처리Run AND [(DP02 &lt;= DP_01_SOGLIA_1) OR Forza_Lavaggio]의 허가다. DP 정규화·단위·현재 임계값·Forza 생성·필터 세정출력 전체 순서와 실제 압축공기 상태는 이번 VR05 경계 밖이다. 원문 차압값을 안전 설정치나 보호값으로 추천하지 않는다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-6"><h3>FN04 공유 예고장과 정지</h3><ul><li>LAD1964/0264 index35/NID34에서 ON1020→Inputs.FN04 Run1022 뒤 SC01/VR03/SC10/VR04/SC11/VR05 처리응답의 각각 부정 접점1024/1026/1028/1030/1032/1034가 OR972.in1~6으로 들어간다. VR05는 ORef998/RID221(W1011)→NOT Contact1034→OR.in6(W1035).</li><li>OR972.out W1012가 Coil982 Prealarms_FN04, SdCoil985, Tag126 Contact1036을 함께 허가한다. value ORef1000/RID112 W1014는 0606의 S5T#1H_30M(V13632), operand ORef1001 W1015 및 접점 ORef1002 W1016은 0602 RID169 Timer/AO131=%T131이다. Contact1036.out W1037→Coil990, W1018 ORef1003/RID170 Stop_Fan_FN04.</li><li>0605의 Local Stop_Fan_FN04는 NID34 UID1003 Write, NID35 UID1019 Read. LAD1965/0265에서 ON1038 뒤 Contact1042 operand(W1029)로 읽고 W1043→OR1003.in4→W1031 RCoil1010→W1033 Flag.M_FN_04 요청 Reset으로 연결된다.</li><li>공유 예고장·90분 지연은 VR05만의 전용 알람이 아니다. FN04 Run, 다른 다섯 응답, 다른 FN04 정지 원인과 함께 비교해야 한다. 현재 발생시각·타이머 누적·정지 원인을 실행 검증한 것은 아니다.</li></ul><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-7"><h3>호출·실행 순서의 경계</h3><div class="table-wrap"><table><thead><tr><th>원본</th><th>확인한 연결</th><th>미확정</th></tr></thead><tbody><tr><td>main LAD1619/0031 index8/NID6</td><td>ON282.out W283→CRef264.en Allarms1, 내부 CodeBlock275/RID58, 0688 선언</td><td>실제 알람 스캔·현재 CPU·인터럽트</td></tr><tr><td>main LAD1620/0549 index9/NID7</td><td>ON350.out W351→CRef319 Motors1, CRef322 Filter, CRef334 time work motor. 0688의 RID67 UID337, RID70 UID339, RID82 UID347</td><td>색인 순서와 실제 실행순서·동시 writer의 최종값 구분</td></tr><tr><td>cyc_int2 ogni1s LAD1723/0024 index5/NID4</td><td>ON188.out W189→CRef183.en, CodeBlock186/RID39 Auto start motors(0067)</td><td>블록명만으로 현재 인터럽트1초를 확정하지 않음</td></tr><tr><td>main LAD1613/0030</td><td>Recipes/HMI/HMI Output ENO 뒤 NOT Simulation(1)→HMI Inputs</td><td>입력 전달·HMI 표시의 실제 시간 경계</td></tr><tr><td>startup only LAD402/403</td><td>요청/알람 Word2 ← INT#0 경로 존재</td><td>현재 startup 설정·전원 재시작·보존값 검증 없음</td></tr></tbody></table></div><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-startup-word"><h3>주소Word2와 대입값0·선행ENO·선언NID3 구분</h3><p>LAD402 Move141: DB2.DBW2 ← INT#0(요청DB2.X2.7 포함). LAD403 Move253: DB3.DBW2 ← INT#0(고장DB3.X2.7 포함). 두Word 모두 선행Move ENO뒤. LAD403 파생NID null과 원본선언NID3을 구분합니다. Dots00:57 정정동의: 주소와 대입값을 분리하고 원문은 보존합니다. 실제OB·Warm/Cold/Retain·쓰기우선순위는 미확인입니다.</p><p><a href="../networks/network-1968.html">1968</a> · <a href="../networks/network-1843.html">1843</a> · <a href="../networks/network-1844.html">1844</a> · <a href="../networks/network-1847.html">1847</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1963.html">1963</a> · <a href="../networks/network-1964.html">1964</a> · <a href="../networks/network-1965.html">1965</a> · <a href="../networks/network-1886.html">1886</a> · <a href="../networks/network-1885.html">1885</a> · <a href="../networks/network-1042.html">1042</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1208.html">1208</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로</h3><p>전기 PDF64/122/141/257, 시공 PDF47/52, P&amp;ID p1의 **7개 고유 원본 페이지를 실제 렌더·시각 확인**했다. P&amp;ID 상세 크롭은 같은 p1이며 추가 페이지로 세지 않는다. FG와 PDF 번호를 구분한다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>원본</th><th>확인한 양 끝점·중간 접점</th><th>남은 경계</th></tr></thead><tbody><tr><td>3상 주회로</td><td>FG63/PDF64</td><td>8.3L1/L2/L3(62/9)→63QM1 1/3/5–2/4/6→63KM1 1/3/5–2/4/6→63U1/V1/W1→XM63U1/V1/W1→63QS1 1/3/5–2/4/6→M39 U/V/W 및 PE</td><td>공급·상순서·회전·명판·기계부 현황</td></tr><tr><td>PLC 출력 끝점</td><td>FG140/PDF141</td><td>CPU515/MOD15 A4.5 단자6→63/4→FG63 A4.5. +24Vdc10.9→X21 3032 4A F 5×20→140.1→단자10, 0Vdc10.6→단자9</td><td>실제 모듈 형번·전원·출력전압</td></tr><tr><td>접촉기 제어</td><td>FG63/PDF64</td><td>A4.5(140/1)→XS63→63QS1 보조접점→XS64→63.1→63QM1 보조접점→63KM1 A1; A2→−0Vdc10.6</td><td>QS/QM 보조접점 숫자단자 명확한 근거 미확보. 현장 극성·손상 여부 미확인</td></tr><tr><td>원시 피드백</td><td>FG63/PDF64와 FG121/PDF122</td><td>+24Vdc10.7→63KM1 13–14→E5.6(121/6)→FG121 E5.6, CPU515/MOD9 단자17, 역참조63/6</td><td>접촉기 보조응답이며 실회전/분진 배출 보장 안 함</td></tr><tr><td>입력 모듈 전원</td><td>FG121/PDF122</td><td>+24Vdc10.7→X21 3008 2A IST.5×20→121.1→단자20; −0Vdc10.6→단자19</td><td>실제 전원·퓨즈·배선 상태</td></tr><tr><td>현장 모터 케이블</td><td>시공 p47/52</td><td>2_2 =DUS+VR05-M39A, CR→VR-05/M39. p47 Route223 RA→Pipe16 분기5→M39; p52 경로100→200→220→221→223 RA→E400</td><td>현장 마킹·케이블 양끝 코어/단자·승인 준공·실제 길이</td></tr></tbody></table></div><h3>정격·BOM·시공 수치의 경계</h3><ul><li>FG63은 M39 0.55kW/1.25A, 63QM1 범위1.1–1.6A, 패널 BLACK FS17 1.5mm²를 적고 있다. 도면의 정격과 범위일 뿐 현재 보호설정이나 안전한 설정 추천값이 아니다.</li><li>FG254/PDF257의 63KM1 행은 3RT2015-1BB41 CONTACTOR3KW/1L/DC24V/S00 및 3RT2916-1CB00 RC 부속이다. 63QM1 묶음은 첫 줄3RV2901-1E 보조접점, 3RA1921-1DA00 고정구, WR32433 어댑터, 3RV2011-1AA10 MAGNETOTHERMIC1.1–1.6A를 포함한다. 수량은 각1이다. 첫63QM1 행을 차단기 본체 형번으로 잘못 읽지 않는다.</li><li>BOM 제조사 표기는 Siemens, 어댑터 Whoner다. 현재 설치 모델·ABB 대체품·토크·정비주기·안전 한계는 명판과 승인자료 및 필요한 제조사 원문 없이 채우지 않았다.</li><li>시공 p52 2_2행은 GAC/CV/CORE4/SIZE1.5/SPARE0/Adjustment3/LEN94다. LEN94를 확인된 실측 미터로 확대하지 않는다. p47 Pipe16은 관로 표기이며 전선 단면적이나 접점단자가 아니다.</li><li>63KM1 주접점1/2·3/4·5/6, 코일A1/A2, 보조13/14를 구분한다. +24Vdc10.7은 피드백 공급, A4.5는 출력명령으로 같은 관찰점이 아니다. 같은 DUST ZONE13의 DP02/JB01TB6 또는 M34/M38/M35를 VR05 소유로 편입하지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=64">FG63 · PDF64</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=47">시공·케이블 · PDF47</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=52">시공·케이블 · PDF52</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>VR05 전용2초 고장</h3><p>LAD1812/0446 allarms1 index32/NID34, 9Part/17Wire.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 핀·선</th><th>정적 해석</th></tr></thead><tbody><tr><td>공통 허가</td><td>rail W1205→ON Contact1193, W1179 ORef1169/RID1→operand</td><td>ON 뒤 감시/Reset 가지</td></tr><tr><td>출력 감시</td><td>W1194→Start Contact1195, W1180 ORef1170/RID138</td><td>Start VR05 명령을 읽음</td></tr><tr><td>응답부재 타이머</td><td>Start1195.out W1196→NOT 처리Run Contact1206, W1209 ORef1207/RID302→operand; W21→SdCoil1157.in</td><td>ON AND Start AND NOT 처리Run</td></tr><tr><td>시간/타이머</td><td>W1181 ORef1171/RID28→value, W1182 ORef1172/RID139→operand</td><td>0656 S5Time S5T#2S/V512, 0658 Tag77/%T94</td></tr><tr><td>고장 Set</td><td>Start1195.out W1196→Tag77 Contact1197, W1183 ORef1173/RID139; W22→SCoil1163.in, W1186 ORef1175/RID141</td><td>ON AND Start AND Tag77 접점 결과→fault Set</td></tr><tr><td>고장 Reset</td><td>ON1193.out W1194→RESET_ALLARM Contact1201, W1188 ORef1176/RID13; W1202→fault Contact1203, W1189 ORef1177/RID141; W1204→RCoil1168, W1191 ORef1178/RID141</td><td>ON AND Reset AND fault→동일 fault Reset</td></tr></tbody></table></div><p>NOT 처리Run은 타이머 입력 가지이며 Set코일 경로에 직접 직렬 배치된 접점은 아니다. S5Time V512는 원문 인코딩값으로 512ms라 해석하지 않는다. 현재 타이머 진행·동시 Set/Reset 결과는 실행 검증하지 않았다. startup Word2 ← INT#0 쓰기도 별개로 존재한다.</p><p><a href="../networks/network-1812.html">Set/Reset</a></p></article><article id="review-5-2"><h3>복구 판단</h3><p>VR05 fault는 §3.1에서 M_VR_05 요청을 Reset한다. 알람 Reset으로 고장 비트가 내려가도 요청이 자동 복구됐거나 기계 원인이 제거됐다는 증거는 아니다. 자동 Set, HMI 요청쓰기, startup 및 실제 호출순서와 같은 시각의 값을 대조해야 한다. 현장 자격자와 승인 절차에 따라 보호·전원·접촉기·모터/밸브·실제 배출 상태와 원인 제거를 확인하고 재요청 및 재발 여부의 증거를 남긴다. 이 초안은 Reset·재기동·강제출력·보호우회를 수행하거나 승인하지 않는다.</p><p>VR05 고장2초, BF02 세정허가, SC11 요청해제, FN04 예고장90분은 각각 다른 조건과 소유를 갖는다. 하나의 ‘VR05 알람’으로 합치지 않는다.</p><p><a href="../networks/network-1812.html">Set/Reset</a></p></article><article id="review-5-3"><h3>운전시간 Move1과 공통 Reset</h3><p>LAD1042/0329 time work motor index41/NID44:</p><ul><li>Tag47 Contact2450(W2433)→원시 VR05_Fbk Contact2452(W2434), W2453이 Add2404.en과 Ge2411.pre를 함께 허가한다. 처리Run이 아닌 원시 I5.6을 읽는다.</li><li>Int Add2404는 MIN ORef2423/RID268(in1 W2435) + 상수1 ORef2424/RID7(in2 W2436)을 MIN ORef2425(RID268, out W2437)에 쓴다.</li><li>Ge2411은 MIN ORef2426(W2438)와 상수60 ORef2427/RID8(W2439)을 비교해 W2440→Move2414.en을 허가한다.</li><li>Move2414.in은 ORef2428/RID7 **상수1**(W2442), out1은 ORef2429/RID270 HOUR(W2443)다. HOUR+1 Add가 아니다.</li><li>Move2414.eno W2444→Move2417.en, 상수0 ORef2430/RID12 W2445→in, MIN ORef2431 W2446←out1, eno W2447→SCoil2420, W2448 ORef2432 Flag_Aggiorna_DB.</li><li>0616의 RID7 V1, RID8 V60, RID12 V0 및 NID44 UID2424/2427/2428/2430을 대조했다. MIN172/HOUR174의 현재 누계·overflow·저장주기·외부 누적 의미는 미확정이다.</li><li>LAD1053/0340 index52/NID55에서 Tag48 Contact3111→Move3070 FN04_HOUR0→Move3073 VR03_HOUR0→Move3076 VR04_HOUR0의 ENO 후 W3105→Move3079.en이 온다. ORef3092/RID12 상수0(W3106)→Move3079.in, out1 W3107→ORef3093/RID270 VR05_HOUR. 앞 Move의 ENO를 무시한 독립 초기화로 설명하지 않는다.</li><li>LAD1056/0019 index55/NID58은 NOT Tag47 Contact3120.out W3121→SdCoil3112, value ORef3114/RID335 S5T#1M(W3117), operand ORef3116 Tag47(W3119)이다. 이름만으로 실제 정확한1분 펄스나 현재 누적시간의 정확성을 보증하지 않는다.</li><li>LAD1055/0341 index54/NID57은 ON3147 뒤 Flag_Aggiorna_DB3149→MEM2_0 SCoil3110, MEM2_0 Contact3151 뒤 NOT Flag_Aggiorna_DB3153→SdCoil3118(value ORef3128/RID334 S5T#5S, operand Tag48), 같은 MEM2_0 뒤 Tag48 Contact3155→MEM2_0 RCoil3123이다. 제목의 ‘DB 기록 후 Reset’만으로 실제 영구저장 handshake 완료를 확인할 수 없다.</li></ul><p>HOUR의0/1을 실제 누적시간·가동률·정비주기로 바로 사용하지 않는다. Move1을 오타라고 가정해 Add로 고치지 않았다.</p><p><a href="../networks/network-1812.html">Set/Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·원인 배제 초안</h3><p>아래는 읽기·관찰 지점이다. 실제 고장 진단이나 활선 전기작업·라이브 시험 지시가 아니다. 현장 자격자와 승인된 안전 절차로 수집한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>먼저 비교할 관찰점</th><th>배제에 필요한 근거</th><th>복구 경계</th></tr></thead><tbody><tr><td>HMI 요청은 있으나 출력 없음</td><td>DB2X2.7·ON·fault·Q4.5, 자동 Tipo/Tempo, startup</td><td>HMI 실제 Write, LAD1968 Reset, 자동 전체정지, Word2 ← INT#0와 시각</td><td>화면버튼만으로 요청/출력 확정 금지</td></tr><tr><td>Q4.5는 켜지나 밸브가 돌지 않음</td><td>FG140 단자6, XS63/64, QS/QM, KM A1/A2·주회로, M39 상태</td><td>실물단자·명판·안전한 측정 및 기계 점검</td><td>Q=1은 코일 여자·정상회전의 증거가 아님</td></tr><tr><td>기동 뒤 VR05 fault</td><td>Start·Tag77·I5.6·DB13X5.6·63KM1 13/14</td><td>명령/응답 타임라인,2초 조건, raw/Word/다른 Writer</td><td>알람 Reset만으로 원인제거 완료 금지</td></tr><tr><td>I5.6과 HMI 응답이 다름</td><td>IW4→DB13W4, HMI Inputs 호출, DB11X62.0</td><td>실제 DB11·미결속 ORef4개·화면 이벤트·통신</td><td>표시 차이를 기계 고장으로 즉단하지 않음</td></tr><tr><td>VR05 이상과 SC11 정지 동반</td><td>VR05 처리Run, SC11 fault·M_SC_11, UNDER TESTING</td><td>LAD1963 두 Reset 원인·발생순서·실제 두 모터</td><td>SC11 고장과 VR05 고장을 병합하지 않음</td></tr><tr><td>BF02 세정허가가 없음</td><td>SC11/VR05 처리Run·DP02·DP_01_SOGLIA_1·Forza·Local 허가·M180.4</td><td>LAD1886의 직렬·OR·&lt;=, 현재 단위/계수·필터측 자료</td><td>Forza가 운전응답을 우회한다고 가정 금지</td></tr><tr><td>FN04 예고장·후속 정지</td><td>FN04 Run, 여섯 응답, Prealarms·Tag126·Stop_Fan_FN04</td><td>LAD1964→1965,90분 및 다른 정지원인</td><td>VR05만으로 FAN 정지원인 확정 금지</td></tr><tr><td>운전시간0/1·누계 이상</td><td>I5.6·Tag47·MIN172/HOUR174·Tag48·업데이트 요청</td><td>Move1/Move0, 외부 누계·영구저장·관찰시각</td><td>숫자를 실제 정비시간으로 환산 금지</td></tr></tbody></table></div><p>관찰 기록에는 시각·시간대, 관찰자, 프로젝트/장치 버전, 실제 위치, 값/단위, 안전한 수집방법, 비교 원본, 배제 근거, 승인 조치, 재발 여부·복구 증거를 남긴다. 미관찰 칸을 정상값으로 채우지 않고 운영기록·사진을 공개 소스 초안에 복제하지 않는다.</p><p><a href="../networks/network-1968.html">출력/요청Reset</a> · <a href="../networks/network-1812.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1963.html">SC11 영향</a> · <a href="../networks/network-1964.html">FN04 공유</a> · <a href="../networks/network-1886.html">BF02 허가</a> · <a href="../networks/network-1042.html">HOUR Move1</a> · <a href="../networks/network-1053.html">HOUR 공통0</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록UI·묶음최종검사·실제게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재장착품·회전·분진배출은 확인 전입니다.</p><ul><li>VR05/M39 현재명판·BF02/SC11 배치·실물동일성</li><li>Q4.5/I5.6/DB13.X5.6 실제동시값·ENO·다른쓰기</li><li>HMI3주소·0384 데이터4/상수후보4 총8 ORef NID미결속</li><li>63QS1/63QM1 보조단자·BOM/보호설정/양끝 실물</li><li>접촉기응답과 실제회전/분진배출 분리</li><li>T94고유2초·SC11요청Reset·FN04공유90분 소유</li><li>BF02 Le≤·DP02와 DP_01 문턱/단위·Forza/Local</li><li>자동1/3·2/3 Set 및5/(20 OR Emergency) Reset·시간단위</li><li>HOUR Move1·LAD1053 네 번째Move3079←0/선행ENO·외부누계</li><li>DB2/DB3 Word2←INT#0·OB/Warm/Cold/Retain/다른쓰기</li><li>2_2 CV4×1.5 Adjustment3/LEN94 설계·단위/준공</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/VR05.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>HMI 요청은 있으나 출력 없음</h2><p>DB2X2.7·ON·fault·Q4.5, 자동 Tipo/Tempo, startup</p><p>HMI 실제 Write, LAD1968 Reset, 자동 전체정지, Word2 ← INT#0와 시각</p><p>화면버튼만으로 요청/출력 확정 금지</p></section><section id="step-symptom-2"><h2>Q4.5는 켜지나 밸브가 돌지 않음</h2><p>FG140 단자6, XS63/64, QS/QM, KM A1/A2·주회로, M39 상태</p><p>실물단자·명판·안전한 측정 및 기계 점검</p><p>Q=1은 코일 여자·정상회전의 증거가 아님</p></section><section id="step-symptom-3"><h2>기동 뒤 VR05 fault</h2><p>Start·Tag77·I5.6·DB13X5.6·63KM1 13/14</p><p>명령/응답 타임라인,2초 조건, raw/Word/다른 Writer</p><p>알람 Reset만으로 원인제거 완료 금지</p></section><section id="step-symptom-4"><h2>I5.6과 HMI 응답이 다름</h2><p>IW4→DB13W4, HMI Inputs 호출, DB11X62.0</p><p>실제 DB11·미결속 ORef4개·화면 이벤트·통신</p><p>표시 차이를 기계 고장으로 즉단하지 않음</p></section><section id="step-symptom-5"><h2>VR05 이상과 SC11 정지 동반</h2><p>VR05 처리Run, SC11 fault·M_SC_11, UNDER TESTING</p><p>LAD1963 두 Reset 원인·발생순서·실제 두 모터</p><p>SC11 고장과 VR05 고장을 병합하지 않음</p></section><section id="step-symptom-6"><h2>BF02 세정허가가 없음</h2><p>SC11/VR05 처리Run·DP02·DP_01_SOGLIA_1·Forza·Local 허가·M180.4</p><p>LAD1886의 직렬·OR·&lt;=, 현재 단위/계수·필터측 자료</p><p>Forza가 운전응답을 우회한다고 가정 금지</p></section><section id="step-symptom-7"><h2>FN04 예고장·후속 정지</h2><p>FN04 Run, 여섯 응답, Prealarms·Tag126·Stop_Fan_FN04</p><p>LAD1964→1965,90분 및 다른 정지원인</p><p>VR05만으로 FAN 정지원인 확정 금지</p></section><section id="step-symptom-8"><h2>운전시간0/1·누계 이상</h2><p>I5.6·Tag47·MIN172/HOUR174·Tag48·업데이트 요청</p><p>Move1/Move0, 외부 누계·영구저장·관찰시각</p><p>숫자를 실제 정비시간으로 환산 금지</p></section></main></body></html>