<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VR06 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>VR06 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=VR06&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비와 자료의 소유 경계</h3><ul><li>`registers/equipment.json` VR06행은 motor/FG64, parent 빈값, 별칭 빈 배열이다. P&amp;ID에서 LD01와 붙어 있더라도 catalog parent를 LD01로 바꾸거나 M32/M33·LT01를 VR06 소유로 배정하지 않는다.</li><li>`PID_1684n002I.pdf` p1을 실제 렌더했다. LD-01 하부 M32 출구 아래 VR-06/M40이 있고, FN-05/M41→ER-01 공기 경로가 그 하부 유로에 접속한다. M40은 0.25kW/440V, M32/M33은 각각0.18kW/440V다. 이웃 기기 용량을 VR06에 복제하지 않는다.</li><li>`Electrical_Rev2.pdf` FG64/PDF65 제목은 ROTARY VALVE VR-06, M40은0.25kW/0.76A다. 64QM1→64KM1→64QS1→M40 직접기동 경로다. 이 직접 경로에서 인버터 속도지령·아날로그 전류/PID·엔코더는 비해당이다. 현장에 추가 장치가 없다는 뜻은 아니다.</li><li>VR06이 ER01 출력 명령을 읽고 LD01 요청에 영향을 주는 PLC 의존성과 실제 물질·공기 전달 관계는 구별한다. ER01 내부 온도·안전제어, FN05 실제 송풍, LD01 실제 투입량은 본 문서가 확인한 VR06 신호만으로 보증되지 않는다.</li><li>P&amp;ID 도번1684n002는 원 작성일06/04/2011, 판I 변경일15/01/2013이다. 개정E(12/11/2011)에 M15/17/40/41 모터출력 변경이 기재되어 있다. 현행 명판 증거가 아니다.</li><li>전기 검토 시트 FG64/121/140/254는 하단 기본 날짜27.05.2024가 보인다. 파일명 Rev2만으로 모든 시트에 같은 Rev2 날짜를 부여하지 않는다. 시공 PDF36/51은24.11.11 first draft design, CHECKED/APPROVED 공란이다. 승인 준공도·실측 길이로 승격하지 않는다.</li></ul><p><a href="../devices/VR06.html">VR06 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P036.png</td><td>2e17d7380120d928de31e25a8995d1ad7eb3756118178c3e237fbb9705cb847a</td></tr><tr><td>assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png</td><td>9eeaa1967bf8b499d8cf5523c41f0e9feb49337e3c030459c10568c77a7c24d1</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P065.png</td><td>e177e15a9defa4d195262c6de97efa6956a8359a1cb9fdf992efda52586a1a8d</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P122.png</td><td>172ab2854a4df2f133f1fb3af72fd68292c8b96a5f951a47adf8846542f4087c</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P141.png</td><td>9d70735bb3f7593f962a38d7a9e676f41f656f7a7672a58e1493a7a3394596ed</td></tr><tr><td>assets/catalog-circuits/Electrical_Rev2-P257.png</td><td>1c9531e56efd333f6a1078c16bd6e2bbef53480be7c27947ed618aff2c4f6169</td></tr><tr><td>assets/catalog-circuits/PID_1684n002I-P001.png</td><td>b383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950</td></tr><tr><td>catalog-profiles/VR06.json</td><td>9141ab7013d8fc3d65922a66f9538b8cef480f10636daef0358ffb3f1ec4d626</td></tr><tr><td>catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md</td><td>626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2</td></tr><tr><td>catalog-sources/VR06-DOTS-DRAFT.md</td><td>4237c5ecc4a1b572094bfe5ad1be8533db56f4efe8c23d9624c183021f090121</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>4d7a3a3acc3a08b3adba25769fb2a6642e13cd5c2abdde44920d026fc41b3caa</td></tr><tr><td>registers/requirements-audit.json</td><td>d232e0a651a978d9d4a0b28b1b3bf8062737d749af13ec0b4ece9454a37f52ae</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0019-FlgNet.xml</td><td>a3301f4d07c2d36aefa6faa6c3559a1cff4565fc6de40cd17e54b548b30c0ce5</td></tr><tr><td>sources/decoded-original/0024-FlgNet.xml</td><td>a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</td></tr><tr><td>sources/decoded-original/0030-FlgNet.xml</td><td>9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</td></tr><tr><td>sources/decoded-original/0031-FlgNet.xml</td><td>76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65</td></tr><tr><td>sources/decoded-original/0047-IdentXmlPart.xml</td><td>2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e</td></tr><tr><td>sources/decoded-original/0147-FlgNet.xml</td><td>386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</td></tr><tr><td>sources/decoded-original/0148-FlgNet.xml</td><td>1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</td></tr><tr><td>sources/decoded-original/0237-FlgNet.xml</td><td>ad3721660c2f357e76c1a351f7898691271f35c341efe775e5780d749b2c4aa0</td></tr><tr><td>sources/decoded-original/0259-FlgNet.xml</td><td>872a7149ef118f82addce8b038d42418f532c065f2191018d85aed93406dd8b5</td></tr><tr><td>sources/decoded-original/0261-FlgNet.xml</td><td>2cb282a051d3767e256d319453453499c5cc339b725ed78e3e263466f0ef8498</td></tr><tr><td>sources/decoded-original/0269-FlgNet.xml</td><td>e9aad7857b267d425d4e23a03e2e7e2ebdbdebb558fef2e08e5be4c2c96c0d37</td></tr><tr><td>sources/decoded-original/0271-FlgNet.xml</td><td>7f913249a7879930d8443291b542374887e8cbbe89b55993a51233446008521b</td></tr><tr><td>sources/decoded-original/0330-FlgNet.xml</td><td>4fa97e4acad5d8c1e67137332a0ee61e88926fd57293a4130fddedcc83dce88c</td></tr><tr><td>sources/decoded-original/0340-FlgNet.xml</td><td>00acb073128337e7d7b95bbedeb50cd0e72c89772d835bdf392da17b3e2d0add</td></tr><tr><td>sources/decoded-original/0341-FlgNet.xml</td><td>e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96</td></tr><tr><td>sources/decoded-original/0355-FlgNet.xml</td><td>73592d33f8b3a71effeb36f25427c76e931485e7ce31f5c81f144ddae83c4247</td></tr><tr><td>sources/decoded-original/0385-FlgNet.xml</td><td>00ebc92b12b57c2015eb0142f2e40f989e65958d4adf0875f1242beb3c7ad878</td></tr><tr><td>sources/decoded-original/0397-FlgNet.xml</td><td>bc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834</td></tr><tr><td>sources/decoded-original/0401-FlgNet.xml</td><td>60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae</td></tr><tr><td>sources/decoded-original/0447-FlgNet.xml</td><td>ab9a755ce0fe76d8890626f5101bd0ca4c13ff25a3cdee3e506fd4bc510f9f1e</td></tr><tr><td>sources/decoded-original/0546-FlgNet.xml</td><td>14d5214e135425b0499d8533926bc10b3d8b6e240b1fabc8def41d1cdb163f95</td></tr><tr><td>sources/decoded-original/0549-FlgNet.xml</td><td>49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0613-IdentXmlPart.xml</td><td>09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb</td></tr><tr><td>sources/decoded-original/0615-IdentXmlPart.xml</td><td>80f4544edca56c6e6bb2713c758c92ade9202255110074931e03fe34d0d0801a</td></tr><tr><td>sources/decoded-original/0616-IdentXmlPart.xml</td><td>650b53354a0c8443d94adc5bd6a860d3c5313014a52e0fb98a5656a65b58cc0d</td></tr><tr><td>sources/decoded-original/0621-IdentXmlPart.xml</td><td>a63e2b97ea9eb2691cb478666afed77fc58a2da2f8170422dc09e24b102c88ee</td></tr><tr><td>sources/decoded-original/0622-IdentXmlPart.xml</td><td>f0b997f1246d76cff71de2160eb617caa936e6987bdf43c73f55cdcf77dccdb6</td></tr><tr><td>sources/decoded-original/0623-IdentXmlPart.xml</td><td>4acd00406ea92466169e57e59fc90b0da4d9ec55fd19e2e96c9556e939cb83a6</td></tr><tr><td>sources/decoded-original/0624-IdentXmlPart.xml</td><td>24607c0827fbde428bccf8637ef4ae490798a69a7c2f3b87861d0749082d367a</td></tr><tr><td>sources/decoded-original/0626-IdentXmlPart.xml</td><td>a9d7fbea345eca70325a8c2e44058c23e96add1b7207eabbb09445118b18188b</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0632-IdentXmlPart.xml</td><td>fd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9</td></tr><tr><td>sources/decoded-original/0652-IdentXmlPart.xml</td><td>251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692</td></tr><tr><td>sources/decoded-original/0656-IdentXmlPart.xml</td><td>0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592</td></tr><tr><td>sources/decoded-original/0657-IdentXmlPart.xml</td><td>0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b</td></tr><tr><td>sources/decoded-original/0658-IdentXmlPart.xml</td><td>998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831</td></tr><tr><td>sources/decoded-original/0664-IdentXmlPart.xml</td><td>68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed</td></tr><tr><td>sources/decoded-original/0690-IdentXmlPart.xml</td><td>fcd6af9e8af48f9737d4764d7765d2eebdf95bd5e0c8e7b4faf6d1ed4eba1541</td></tr><tr><td>sources/decoded-original/0692-IdentXmlPart.xml</td><td>bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 1df8aaf1e90fa9f9a363ede7dd0bc4133449e0382fd8f33905340285aebf415e</p><p><a href="../devices/VR06.html">VR06 보존자료</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>직접 신호·메모리·시간부</h3><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·주소</th><th>원본 선언과 위치</th><th>의미·경계</th></tr></thead><tbody><tr><td>VR06_Fbk</td><td>Bool, %I5.7</td><td>live_index doc514; `0613` RID272, Input/AO47, NID45 UID2476</td><td>64KM1 보조접점 원시 응답</td></tr><tr><td>Start VR06</td><td>Bool, %Q4.6</td><td>doc1301; `0602` RID187, Output/AO38, NID39 UID1090 Write; `0658` RID142</td><td>명령 출력. doc 주석 a53.6과 Address를 혼동하지 않음</td></tr><tr><td>Flag.M_VR_06</td><td>Bool, DB2.DBX3.0</td><td>`0604` RID186/AO24/BO24, BAD2→`0603` Flag DB2; NID39 UID1088 Reset·1089 Read</td><td>운전 요청. 실물 운전과 별도</td></tr><tr><td>Allarm.VR_06_FAULT</td><td>Bool, DB3.DBX3.0</td><td>`0604` RID184; `0657` RID145/AO24, BAD10→`0655` DB3; NID35 UID1209/1211/1212</td><td>Set/Reset 유지 고장</td></tr><tr><td>Inputs.VR-06 RUN</td><td>Bool, DB13.DBX5.7</td><td>`0604` RID227/AO47, NID29/31 UID23; `0657` RID303 NID35 UID1241; DepDB DB13</td><td>처리 응답. 원시 I5.7과 별도</td></tr><tr><td>Tag_78</td><td>Timer, %T95</td><td>doc1300; `0658` RID143 Timer/AO95, NID35 UID1206 Write/1207 Read</td><td>VR06 전용 S5 고장 타이머. HMI 태그 아님</td></tr><tr><td>Flag.RESET_ALLARM</td><td>Bool, DB2.DBX6.0</td><td>`0657` RID13/AO48, NID35 UID1210; `0655` Flag DB2</td><td>공통 Reset 요청. 재기동과 별도</td></tr><tr><td>ON</td><td>Bool, %M0.0</td><td>`0602` RID1, NID39 UID1084; `0658` RID1 UID1203</td><td>이름만으로 항상 TRUE 가정 금지</td></tr><tr><td>Start ER-01</td><td>Bool, %Q5.0</td><td>doc1279; `0602` RID185 Output/AO40, NID39 UID1086 Read/NID41 UID1136 Write</td><td>VR06 Reset 조건이 읽는 ER01 출력 명령. 실제 가열 피드백 아님</td></tr><tr><td>UNDER TESTING</td><td>Bool, %M5.5</td><td>`0602` RID4 Memory/AO45, NID39 UID1087; NID1 UID40 Write</td><td>유지보수 조건이 쓰는 내부 비트. 우회 사용 권고 아님</td></tr><tr><td>hours motors.VR_06_MIN</td><td>Int, DB9.DBW176</td><td>`0615` RID274/AO1408, NID45 UID2477/2479/2480/2485; `0614` DB9</td><td>Add1·Move0 대상</td></tr><tr><td>hours motors.VR_06_HOUR</td><td>Int, DB9.DBW178</td><td>`0615` RID276/AO1424, NID45 UID2483/NID55 UID3095 Write</td><td>Move1·공통 Move0 대상. 총누계 확정 금지</td></tr><tr><td>Tag_47 / Tag_48</td><td>Timer, %T13 / %T17</td><td>`0613` RID1/AO13, RID284/AO17</td><td>공통 분 타이밍·시간 기록 후Reset 관련</td></tr><tr><td>Flag_Aggiorna_DB</td><td>Bool, %M1.7</td><td>`0613` RID13 Memory/AO15, NID45 UID2486</td><td>공유 업데이트 요청. 영구 저장 완료 신호로 확정하지 않음</td></tr></tbody></table></div><p>주소는 SAD 영역, SSD/AO·멤버 BO 비트오프셋, DepDBBlock TOD의 DB번호를 대조했다. 현재 프로젝트 최적화 DB·온라인 주소·실제 값은 미확인이다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1209.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-2"><h3>원시 입력→처리 응답과 다른 Writer</h3><ul><li>LAD1070 `0397`, hmi inputs 색인1/NID1: Move35의 `in`에 ORef36/RID10 Tag_180이 W39로 연결되고, `out1`은 ORef37/RID11에 W40으로 연결된다. `0627` RID10 Word/Input/AO32=`IW4`, `0629` RID11 Word/AO32/BAD4와 `0628` Inputs DB13을 결속하면 IW4→DB13.DBW4다. I5.7/DB13.DBX5.7은 이 16비트 전달에 포함된다.</li><li>Move22.eno→Move27.en(W34), Move27.eno→Move35.en(W41)의 앞단 허가가 있다. 해당 Move들의 DisableENO=true 속성·선은 확인했으나 실제 TIA 판본의 ENO 의미 및 현재 호출을 시험하지 않았다. 무조건 매 스캔 복사라고 쓰지 않는다.</li><li>main LAD1613 `0030`, 색인2/NID19: Recipes Handler CRef21→HMI CRef23→HMI Output CRef25 ENO 연쇄(W31/32/33), CRef25.eno→NOT Simulation(1) Contact37(W42/44)→HMI Inputs CRef28.en(W43). CodeBlock29/RID135는 `0688` HMI Inputs, ORef45/RID140은 `0692` 선언이다.</li><li>`0635` RID136/AO47에는 Inputs.VR-06 RUN의 NID4 UID84 Write가 남아 있다. 색인의 simulation LAD1085/0405에 대응하는 **정지된 자료 안의 다른 Writer 존재**만 기록한다. 시뮬레이터를 작성·수정·실행·시험하지 않았고 현재 활성 여부를 판단하지 않는다.</li><li>원시/처리 응답의 이름만 검색해 유일한 Writer라고 판정하지 않는다. 전체Word 전송, 정지 자료의 선언, 호출 조건, 외부 HMI/CPU 변경은 서로 다른 확인 대상이다.</li></ul><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1209.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="review-2-3"><h3>HMI 주소 설정과 미결속</h3><p>`sources/hmi_plc_tags.csv`는 dde.cfg 설정이며 온라인 현재값이 아니라고 명시한다. 직접 설정3행의 Access Name은 PLC다.</p><div class="table-wrap"><table><thead><tr><th>행</th><th>HMI 태그</th><th>설정 주소</th><th>내부 ID</th><th>경계</th></tr></thead><tbody><tr><td>132</td><td>VR_06\Allarme1</td><td>DB11,X64.1</td><td>0032E</td><td>DB3.DBX3.0과 같은 주소가 아님</td></tr><tr><td>420</td><td>VR_06\RispostaA</td><td>DB11,X64.0</td><td>001B7</td><td>I5.7/DB13.DBX5.7과 별도 상태영역</td></tr><tr><td>455</td><td>VR_06\Flag</td><td>DB2,X3.0</td><td>0018F</td><td>M_VR_06 주소와 일치. 버튼/권한/실제Write는 미확인</td></tr></tbody></table></div><p>LAD1209 `0385`는 hmi 색인32/제목vr06이다. CRef22/RID638, 내부 CodeBlock23/RID1은 `0623` HMI Standard Motors와 `0624` 호출 인터페이스에 대응한다. network-map inferred_original_nid=null이며 다음4개 데이터 ORef를 이름 선언과 UID/RID/NID 일치로 결속하지 못했다.</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 실제 핀</th><th>확보한 의미와 한계</th></tr></thead><tbody><tr><td>W21</td><td>rail→CRef22.en</td><td>호출 허가 연결</td></tr><tr><td>W37</td><td>ORef24/RID659→Ingresso_run</td><td>index_code는 Inputs.VR-06 RUN 후보. 이름 선언 결속 미확보</td></tr><tr><td>W39</td><td>ORef26/RID376→Allarme1</td><td>index_code는 Allarm.VR_06_FAULT 후보. 결속 미확보</td></tr><tr><td>W40/41/42/43</td><td>ORef27/28/29/30, RID48→Allarme2/3/4/5</td><td>`0626` FALSE literal·UID 호출 기록 존재. 최종NID 결속 별도</td></tr><tr><td>W46</td><td>CRef22.Risposta→ORef33/RID383</td><td>Motors.VR06.Risposta 후보. 선언·주소 결속 미확보</td></tr><tr><td>W48</td><td>CRef22.Comulativo_allarmi→ORef35/RID385</td><td>Motors.VR06.Allarme_comulativo 후보. 결속 미확보</td></tr></tbody></table></div><p>HMI 설정행, 함수 호출핀, DB11 구조/함수 내부, 화면 이벤트는 별도 단계다. DB3 고장이 DB11,X64.1로 실제 갱신되었다거나 버튼이 운전요청을 썼다고 이 자료만으로 확정하지 않는다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1209.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article><article id="hmi-binding-boundary"><h3>HMI 데이터4개와 FALSE후보4개 모두 미결속</h3><p>LAD1209/0385 inferred_original_nid=null. 데이터ORef24/26/33/35와 RID48 FALSE후보ORef27/28/29/30 총8개 모두 최종NID결속 미확보. CSV3 설정행·함수331핀선을 직접선언확정/현재표시로 승격하지 않습니다.</p><p><a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1209.html">미결속 HMI</a> · <a href="../networks/network-331.html">HMI 함수</a> · <a href="../sources/hmi_plc_tags.csv">HMI CSV</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>직접 운전 요청 해제와 출력</h3><p>LAD1969 `0269`, motors1 색인40/NID39. Part8/Wire14를 VR06 원본과 대조했다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 Part/Wire/ORef</th><th>정적 해석</th></tr></thead><tbody><tr><td>허가</td><td>rail W1113→ON Contact1103; ORef1084/RID1 W1091</td><td>ON이 고장·ER01·출력 분기를 허가</td></tr><tr><td>고장 분기</td><td>ORef1085/RID184→Contact1105(W1092), out→OR1074.in1(W1106)</td><td>VR_06_FAULT</td></tr><tr><td>ER01 분기</td><td>ORef1086/RID185→NOT Contact1107(W1093); out→NOT Contact1109(W1108), ORef1087/RID4(W1094); out→OR1074.in2(W1110)</td><td>NOT Start ER-01 AND NOT UNDER TESTING</td></tr><tr><td>요청 Reset</td><td>OR1074.out W1096→RCoil1079; ORef1088/RID186 W1098→operand</td><td>ON AND [FAULT OR (NOT ER01명령 AND NOT UNDER TESTING)]→M_VR_06 Reset</td></tr><tr><td>출력</td><td>ON1103.out W1104→Contact1111, ORef1089/RID186 W1099; out W1112→Coil1083, ORef1090/RID187 W1101</td><td>ON AND M_VR_06→Start VR06</td></tr></tbody></table></div><p>출력 분기에 ER01·NOT fault를 모두 직렬로 넣은 구조가 아니다. 별도 Reset이 요청에 영향을 준다. 선의 연결과 같은 스캔의 최종 출력·응답 시점은 구별한다.</p><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-2"><h3>ER01 조건과 유지보수의 소유</h3><ul><li>VR06은 ER01의 Q5.0 명령을 읽는다. ER01 원시 피드백이나 히터 온도값을 직접 읽는 VR06 조건은 아니다.</li><li>명령 Writer는 LAD1971 `0271`, motors1 색인42/NID41: ON Contact1149→M_ER01 Contact1157(W1150/1145)→Inputs.177T1_OK Contact30(W1158/29)→Coil1129(W32), ORef1136/RID185(W1147)다. ER01 전용 허가·보호의 기능 소유는 ER01에 남긴다. `177T1_OK`의 이름/논리접점을 실제 정상극성·안전 온도 한계의 증거로 바꾸지 않는다.</li><li>LAD1971에는 OFF, ER01_run, NOT FN-05 RUN AND NOT UNDER TESTING의 OR1120→RCoil1125 M_ER01도 있다. VR06에서 ER01명령이 꺼진 이유를 조사할 때 참조할 의존 경계다. FN05/ER01의 고장·타이머를 VR06 전용 규칙으로 합산하지 않는다.</li><li>LAD1930 `0237`, 색인1/NID1: ON Contact47→Maintenance_ON Contact49(W48), W50→Coil34 UNDER TESTING 및 Coil36 Allarm.Maintenance_ON. ORef39/RID3=`Flag.Maintenance_ON` DB2.DBX7.5, ORef40/RID4=%M5.5다. 이 원문은 조건 설명이며 보호·시험 우회를 사용하라는 제안이 아니다.</li><li>원본 색인상 VR06 네트워크40은 ER01 네트워크42보다 앞선다. 같은 주기 ER01 계산 전 값 참조 가능성은 실행순서 검토 대상이다. 이것만으로 한 스캔 지연·최종 우선권을 확정하지 않는다.</li></ul><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-3"><h3>VR06 응답이 다른 설비에 미치는 영향</h3><div class="table-wrap"><table><thead><tr><th>대상</th><th>고유 원본 경로</th><th>판단 경계</th></tr></thead><tbody><tr><td>LD01 요청</td><td>LAD1958 `0259`, 색인29/NID29. ON863 뒤 LD_01_FAULT Contact865→OR831.in1(W866); ORef23/RID227→NOT VR06 Run Contact22(W21), W24→NOT UNDER TESTING869→OR831.in2(W870); W855→RCoil836, ORef846/RID143 M_LD_01(W857)</td><td>ON AND [LD01고장 OR (NOT VR06 처리Run AND NOT UNDER TESTING)]→M_LD_01 Reset</td></tr><tr><td>LD01 진동기 요청</td><td>LAD1961 `0261`, 색인32/NID31. ON925 뒤 LD_01_VIB_FAULT927→OR888.in1(W928); NOT VR06 Run22→NOT UNDER TESTING929(W24)→OR888.in2(W930); W913→RCoil891, ORef904/RID153(W915)</td><td>같은 VR06 응답부재가 M_LD_01_VIB Reset 원인 중 하나</td></tr></tbody></table></div><p>LD01 주출력에는 Inspection LS Contact873가 별도다. 진동기 출력은 M_LD_01_VIB 가지와 NOT 진동기고장933→Start_LD01Vib935의 병렬 OR894, 이어 Local Button Contact31(W25/30)→Coil900(W26)이다. **M_LD_01_VIB Reset을 진동기 출력의 무조건 OFF와 동의어로 쓰면 안 된다.** 내부 Local Start_LD01Vib 및 현장 버튼 경로는 LD01 소유이며 별도 검토가 필요하다.</p><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-4"><h3>다른 쓰기와 재시작 Word 덮어쓰기</h3><p>VR06 직접 이름 선언13행을 전체 IdentXmlPart에서 추출했다. 그 중 M_VR_06의 명명된 LAD Write는 `0604` NID39 UID1088 Reset으로 확인됐다. 자동시동 블록의 VR06 명명 Set은 이번 선언 검색에서 확인되지 않았다. 이를 수동전용 확정, HMI 유일Writer, 또는 자동 시동 불가능의 증거로 사용하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>저장부</th><th>추가 쓰기 원본</th><th>영향·제한</th></tr></thead><tbody><tr><td>DB2.DBX3.0 요청</td><td>startup only LAD402 `0147`, 색인2/NID2. ON208→Move138.en(W209), Move138.eno→Move141.en(W187). ORef170/RID54 INT#0→141.in(W188), 141.out1→ORef171/RID9(W189)</td><td>`0563` RID9 Word/AO16/BAD6→`0562` Flag DB2 = DB2.DBW2. byte2~3 전체0은 VR06 요청bit3.0을 포함</td></tr><tr><td>DB3.DBX3.0 고장</td><td>startup only LAD403 `0148`, 색인3. ON329→Move250.en(W330), 250.eno→Move253.en(W306). ORef287/RID54 INT#0→253.in(W307), 253.out1→ORef288/RID26(W308)</td><td>`0563` RID26 Word/AO16/BAD23→`0562` Allarm DB3 = DB3.DBW2. byte2~3 전체0은 고장bit3.0을 포함</td></tr><tr><td>DB13.DBX5.7 처리Run</td><td>LAD1070 `0397` IW4→DB13.DBW4</td><td>byte4~5 전체 덮어쓰기. 독립된 BOOL 한 개 복사로 축소하지 않음</td></tr><tr><td>DB13.DBX5.7 처리Run</td><td>정지 자료 `0635` RID136 NID4 UID84 Write</td><td>Writer 존재만. 실행/활성/재현 미수행</td></tr><tr><td>DB2.DBX3.0 요청</td><td>HMI 설정455행</td><td>외부Write 가능 경계. 실제 이벤트·권한·활성Write 불명</td></tr><tr><td>DB9.DBW178 HOUR</td><td>LAD1043 Move1 및 LAD1053 Move0</td><td>시간부 절 참조. 직접 알람·운전 요청과 별도</td></tr></tbody></table></div><p>LAD403의 network-map NID는 null이다. 이번 대상 Word 경로는 `0047` ON UID284/RID1, `0048` INT#0 UID287/RID54, `0563` UID288/RID26가 모두 NID3인 선언과 BAD23/DB3를 대조하여 결속했다. 다른 블록의 동일 RID·UID 후보는 제외했다. startup only라는 블록 이름을 실제 전원 재시작 수행·현재 OB 설정의 증거로 쓰지 않는다. 호출·재시작 조건은 원 프로젝트/TIA에서 별도 확인해야 한다.</p><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-3-5"><h3>상위 호출의 경계</h3><div class="table-wrap"><table><thead><tr><th>위치</th><th>원본 허가·호출</th><th>미확정</th></tr></thead><tbody><tr><td>main LAD1619 `0031`, 색인8/NID6</td><td>ON Contact282.out W283→CRef264.en, 내부 CodeBlock275/RID58=`0688` Allarms1</td><td>실제 CPU에서 호출·중단/인터럽트</td></tr><tr><td>main LAD1620 `0549`, 색인9/NID7</td><td>ON350.out W351→CRef319 Motors1.en 및 CRef334 time work motor.en; CodeBlock337/RID67,347/RID82</td><td>원본 순서와 현재 실행·최종값</td></tr><tr><td>main LAD1613 `0030`</td><td>Recipes/HMI/HMI Output ENO→NOT Simulation(1)→HMI Inputs</td><td>전송 유효성·ENO·HMI 결속</td></tr></tbody></table></div><p>이 조사에서는 런타임 실행·강제 출력·타이머 진행 시험을 하지 않았다. 명령·응답·Reset의 우선순위, 외부 쓰기, 재시작 후 잔존/초기 상태는 미확정이다.</p><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article><article id="review-startup-word"><h3>주소Word2와 대입값0·선행ENO·선언NID3 구분</h3><p>LAD402 Move141: DB2.DBW2 ← INT#0(요청DB2.X3.0 포함). LAD403 Move253: DB3.DBW2 ← INT#0(고장DB3.X3.0 포함). 두Word 모두 선행Move ENO뒤. LAD403 파생NID null과 원본선언NID3을 구분합니다. 실제OB·Warm/Cold/Retain·쓰기우선순위는 미확인입니다.</p><p><a href="../networks/network-1969.html">1969</a> · <a href="../networks/network-1971.html">1971</a> · <a href="../networks/network-1930.html">1930</a> · <a href="../networks/network-1958.html">1958</a> · <a href="../networks/network-1961.html">1961</a> · <a href="../networks/network-402.html">402</a> · <a href="../networks/network-403.html">403</a> · <a href="../networks/network-1043.html">1043</a> · <a href="../networks/network-1053.html">1053</a> · <a href="../networks/network-1056.html">1056</a> · <a href="../networks/network-1055.html">1055</a> · <a href="../networks/network-1070.html">1070</a> · <a href="../networks/network-356.html">356</a> · <a href="../networks/network-1616.html">1616</a> · <a href="../networks/network-1209.html">1209</a> · <a href="../networks/network-1613.html">1613</a> · <a href="../networks/network-1619.html">1619</a> · <a href="../networks/network-1620.html">1620</a> · <a href="../networks/network-1723.html">1723</a> · <a href="../networks/network-331.html">331</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로와 시공 자료</h3><p>전기 PDF65/122/141/257, 시공 PDF36/51, P&amp;ID p1의 서로 다른7페이지를 실제 렌더해 보았다. PDF번호와 FG를 구별한다.</p><div class="table-wrap"><table><thead><tr><th>경로</th><th>FG/PDF</th><th>원본 양 끝점·중간 경로</th><th>남은 경계</th></tr></thead><tbody><tr><td>3상 주회로</td><td>FG64/PDF65</td><td>8.3L1/L2/L3(63/9)→64QM1 1/3/5–2/4/6→64KM1 1/3/5–2/4/6→64U1/V1/W1 및 XM64U1/V1/W1→64QS1 1/3/5–2/4/6→M40 U/V/W, PE</td><td>실전원·상순서·회전·모터/감속기 명판</td></tr><tr><td>출력 모듈</td><td>FG140/PDF141</td><td>CPU515 MOD15 A4.6 단자7→참조64/4→FG64 A4.6</td><td>실제 모듈형번·주소·출력전압</td></tr><tr><td>출력측 전원</td><td>FG140/PDF141</td><td>+24Vdc10.9→X21 3032 4A F 5×20→140.1→단자10; −0Vdc10.6→단자9</td><td>현행 퓨즈·전압·단자</td></tr><tr><td>접촉기 제어</td><td>FG64/PDF65</td><td>A4.6(140/1)→XS65→64QS1 보조접점→XS66→선64.1→64QM1 보조접점→64KM1 A1; A2→−0Vdc10.6</td><td>QS/QM 보조 숫자단자는 명확히 확인되지 않음. 실물 극성·접점정상 여부</td></tr><tr><td>피드백</td><td>FG64/PDF65 + FG121/PDF122</td><td>+24Vdc10.7→64KM1 보조13–14→E5.7(121/7)→CPU515 MOD9 E5.7 단자18, 역참조64/6</td><td>접촉기 보조응답. 회전·배출·투입량과 다름</td></tr><tr><td>입력 모듈 전원</td><td>FG121/PDF122</td><td>+24Vdc10.7→X21 3008 2A IST.5×20→121.1→단자20; −0Vdc10.6→단자19</td><td>실제 전원·퓨즈·접속</td></tr><tr><td>모터 케이블</td><td>시공 PDF36/51</td><td>1_26 `=DUS+VR06-M40A`, CR→VR-06/M40. p36 DUST ZONE02, Route212RAD1의3번 Pipe16→M40. p51 경로100→200→210→211→212RAD1→E300</td><td>승인 준공·실제 길이·코어별 단자 결속</td></tr></tbody></table></div><p><a href="../sources/Electrical_Rev2.pdf#page=65">FG64 · PDF65</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-1"><h3>도면 정격·BOM 표기의 제한</h3><ul><li>FG64의 M40은0.25kW/0.76A, 64QM1 범위0.7–1A, 패널 배선 BLACK FS17 1.5mm²다. 0.76A를 실제 보호기 설정이라고 단정하거나 설정변경을 지시하지 않는다.</li><li>FG254/PDF257에서 64KM1은 Siemens `3RT2015-1BB41`, CONTACTOR3KW/1L/DC24V/S00, 부속 RC `3RT2916-1CB00`다. 이어 64QM1 행의 `3RV2901-1E`는 보조접점, `3RA1921-1DA00`은 결합부품, `WR32433`은 Whoner 어댑터, `3RV2011-0JA10`은 MAGNETOTHERMIC0.7–1A다. 각 수량1 표기다. 첫64QM1 행만 보고 보조접점 형번을 보호기 본체로 읽지 않는다.</li><li>원본은 현행 설치 Siemens/Whoner 제품 확인이나 ABB 대체품 승인서가 아니다. 제조사 매뉴얼·명판·승인자료 없이 모델대체·토크·정비주기·보호 한계를 채우지 않는다.</li><li>시공p51 케이블1_26은 Current Type GAC/CV/CORE4/SIZE1.5/SPARE0/Adjustment6/LEN118이다. LEN118은 문서 열값이며 실측길이·길이단위를 추가로 확정하지 않았다. p36 Pipe16은 관로 표기다.</li><li>시공p36에서 M32/M33·ER01·DUS2TB1·LT01·68FC1·PB14가 이웃한다. 같은 관로구역을 VR06 센서·부품 소유의 근거로 바꾸지 않는다.</li></ul><p><a href="../sources/Electrical_Rev2.pdf#page=65">FG64 · PDF65</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article><article id="review-4-2"><h3>단자와 상태를 합치지 않기</h3><p>A4.6 명령, 코일 A1/A2, 주접점1/2·3/4·5/6, 보조13/14, I5.7 처리 응답은 각기 다르다. 출력1은 코일여자·접촉기닫힘·회전의 관찰 증거가 아니다. 입력1도 투입물 흐름/축회전을 보증하지 않는다. 도면상 접점 모양만으로 현행 정상극성·고장원인을 확정하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=65">FG64 · PDF65</a> · <a href="../sources/Electrical_Rev2.pdf#page=122">FG121 · PDF122</a> · <a href="../sources/Electrical_Rev2.pdf#page=141">FG140 · PDF141</a> · <a href="../sources/Electrical_Rev2.pdf#page=257">FG254 · PDF257</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=36">시공·케이블 · PDF36</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">시공·케이블 · PDF51</a> · <a href="../sources/PID_1684n002I.pdf#page=1">P&amp;ID · PDF1</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5-1"><h3>VR06 전용 고장</h3><p>LAD1813 `0447`, allarms1 색인33/NID35. Part9/Wire17을 원본 선언과 대조했다.</p><div class="table-wrap"><table><thead><tr><th>단계</th><th>원본 연결</th><th>정적 의미</th></tr></thead><tbody><tr><td>허가</td><td>rail W1239→ON Contact1227, ORef1203/RID1 W1213</td><td>ON 공통허가</td></tr><tr><td>감시</td><td>ON1227.out W1228→Start Contact1229, ORef1204/RID142 W1214; Start.out W1230→NOT Run1240, ORef1241/RID303 W1243; W21→SdCoil1191.in</td><td>ON AND Start VR06 AND NOT 처리Run</td></tr><tr><td>지연</td><td>ORef1205/RID28 W1215→1191.value; ORef1206/RID143 W1216→operand</td><td>`0656` S5Time S5T#2S, V512; `0658` Tag_78/%T95</td></tr><tr><td>Set</td><td>Start1229.out W1230→Tag78 Contact1231, ORef1207 W1217; W22→SCoil1197; ORef1209/RID145 W1220</td><td>ON AND Start VR06 AND Tag78 접점→VR_06_FAULT Set</td></tr><tr><td>Reset</td><td>ON1227.out→Reset Contact1235, ORef1210/RID13 W1222; W1236→fault Contact1237, ORef1211/RID145 W1223; W1238→RCoil1202, ORef1212/RID145 W1225</td><td>ON AND RESET_ALLARM AND 고장→동일고장 Reset</td></tr></tbody></table></div><p>NOT 처리Run은 타이머 입력 가지에 있으며 Set 코일에 다시 직렬로 들어 있지 않다. S5Time V512는 원문 인코딩으로512ms가 아니다. TON T#2S와 임의로 같은 블록이라고 바꾸지 않는다.</p><p><a href="../networks/network-1813.html">Set/Reset</a></p></article><article id="review-5-2"><h3>Reset과 재기동·복구 구분</h3><p>고장으로 M_VR_06이 Reset될 수 있다. RESET_ALLARM으로 고장만 내려가는 것과 운전요청 재생성은 별개다. ER01명령 조건·HMIWrite·재시작Word초기화·상위 실행순서를 같이 확인해야 한다. 같은 네트워크의 Set/Reset 동시조건 최종값은 이번 정적 조사만으로 확정하지 않는다.</p><p>복구 기록은 원인 제거, 현장 보호·전원·접촉기·기계상태, 명령/응답/표시 일치, 승인된 절차의 재요청·재발 없음 근거를 포함해야 한다. 알람창 소거 또는 bit Reset만으로 field_recovery를 완료로 표시하지 않는다. 본 작업은 Reset/재기동을 수행하거나 승인하지 않았다.</p><p><a href="../networks/network-1813.html">Set/Reset</a></p></article><article id="review-5-3"><h3>시간 기록의 Move1와 공통Reset</h3><ul><li>LAD1043 `0330`, time work motor 색인42/NID45: Tag47 Contact2504→원시 VR06_Fbk Contact2506(W2505), out W2507가 Add2458.en과 Ge2465.pre를 허가한다. 처리 DB13이 아닌 I5.7을 읽는다.</li><li>Add2458은 Int, ORef2477/RID274 MIN→in1(W2489), ORef2478/RID7 Int1→in2(W2490), out→ORef2479/RID274 MIN(W2491). `0616` RID7/V1과 대조했다.</li><li>Ge2465는 MIN ORef2480/RID274(W2492)과60 ORef2481/RID8(W2493)를 비교, W2494→Move2468.en이다.</li><li>Move2468.in은 ORef2482/RID7 **상수1**(W2496), out1→ORef2483/RID276 HOUR(W2497). HOUR+1 Add가 아니다.</li><li>Move2468.eno W2498→Move2471.en, ORef2484/RID12 Int0(W2499)→in, out1→ORef2485 MIN(W2500), eno W2501→SCoil2474 Flag_Aggiorna_DB, ORef2486/RID13(W2502)다.</li><li>LAD1053 `0340` 색인52/NID55: Tag48 Contact3111→Move3070 FN04 HOUR0→Move3073 VR03 HOUR0→Move3076 VR04 HOUR0→Move3079 VR05 HOUR0→Move3082 VR06 HOUR0의 ENO 연쇄다. VR06 앞단 W3108, Int0 ORef3094/RID12 W3109, out1→ORef3095/RID276 W3110을 확인했다. VR06만의 단독Reset 허가로 축소하지 않는다.</li><li>LAD1056 `0019`, NID58: NOT Tag47 Contact3120.out W3121→SdCoil3112, value ORef3114/RID335=`0616` S5T#1M(W3117), operand ORef3116/RID1(W3119)다. 이름·시간상수는 확인됐으나 실제 펄스 주기·누락·영구 누계는 미확인이다.</li><li>LAD1055 `0341`, NID57: ON3147→Flag_Aggiorna_DB3149→SCoil3110 MEM2_0; MEM2_0 Contact3151→NOT Flag_Aggiorna_DB3153→SdCoil3118, value ORef3128/RID334 S5T#5S, operand Tag48. MEM2_0 뒤 Tag48 Contact3155→RCoil3123 MEM2_0. 제목의 ‘DB 기록 후Reset’을 실제 저장완료 handshake로 간주하지 않는다.</li></ul><p>HOUR0/1·MIN값만으로 총가동시간·정비주기를 계산하거나 Move1을 오타로 보고 PLC를 바꾸지 않는다. 외부 누적처리/기록이력·실행순서가 추가 자료다.</p><p><a href="../networks/network-1813.html">Set/Reset</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 관찰·수리 판단</h3><p>아래는 자료 비교 지점이며 실제 현장작업 지시·보호우회·활선 측정·강제출력 시험이 아니다. 현장 확인은 자격자와 승인 안전절차로 한다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>비교할 관찰점</th><th>원인 배제 근거</th><th>복구 판정 경계</th></tr></thead><tbody><tr><td>요청을 줘도 곧 사라짐</td><td>DB2.DBX3.0, VR_06_FAULT, ER01 Q5.0, UNDER TESTING, startup DB2.DBW2</td><td>LAD1969 Reset의 두 분기, HMI실제Write/재시작 시각</td><td>ER01명령과 실제 온도·가열 정상 구분</td></tr><tr><td>요청은 있는데 Q4.6이 없음</td><td>ON, 현재 호출, 요청Write/Reset 순서, LAD1969 Coil</td><td>현재 프로젝트 교차참조·동일시각 값</td><td>화면 표시만으로 출력 확정 금지</td></tr><tr><td>Q4.6인데 모터가 안 돎</td><td>MOD15 단자7, XS65/66, 64QS1/QM1, KM1 A1/A2, 주회로/M40</td><td>원본과 실물 결속·보호/전원/기계 상태</td><td>명령1이 회전 증거 아님</td></tr><tr><td>기동 후 VR06 고장</td><td>Start, Tag78, I5.7, DB13.DBX5.7, 64KM1 13/14</td><td>2초 타이머 입력·Reset·Word전송/다른Writer 시각</td><td>알람해제와 원인제거·재기동 분리</td></tr><tr><td>원시입력과 HMI응답이 다름</td><td>IW4→DB13.DBW4, 호출ENO, DB11,X64.0/64.1</td><td>미결속4 ORef, DB11구조, 통신·화면이벤트</td><td>표시 문제를 즉시 기계고장으로 단정 금지</td></tr><tr><td>LD01/진동기 요청이 해제됨</td><td>VR06 처리Run, UNDER TESTING, 각 LD01 고장·LocalStart/버튼</td><td>LAD1958/1961의 각각 분기·대체 출력경로</td><td>진동기요청Reset을 무조건출력OFF로 쓰지 않음</td></tr><tr><td>가동시간이 비정상</td><td>I5.7, T13/T17, DB9W176/W178, M1.7, 공유ENO</td><td>Move1/Move0, 외부저장/누적·값변경 이력</td><td>총시간·정비주기/설정 변경 추정 금지</td></tr></tbody></table></div><p>실제 기록은 관찰자, 시각/시간대, 물리위치·온라인프로젝트 근거, 값/단위, 수집장치, 원본비교, 배제결과, 조치, 재요청·복구 근거가 필요하다. 운영기록·사진·SEJIN 자료를 이 조사물이나 공개저장소에 복사하지 않았다.</p><p><a href="../networks/network-1969.html">출력/ER01요청Reset</a> · <a href="../networks/network-1813.html">2초고장</a> · <a href="../networks/network-1070.html">입력Word</a> · <a href="../networks/network-1971.html">ER01명령 소유</a> · <a href="../networks/network-1958.html">LD01 요청</a> · <a href="../networks/network-1961.html">LD01 진동기</a> · <a href="../networks/network-1043.html">HOUR Move1</a> · <a href="../networks/network-1053.html">HOUR 공통0</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>7영역 문서/기록UI·묶음최종검사·실제게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재장착품·회전·석회투입은 확인 전입니다.</p><ul><li>VR06/M40 현재명판·LD01/FN05/ER01 배치·실물동일성</li><li>Q4.6/I5.7/DB13.X5.7 실제동시값·ENO·다른쓰기</li><li>HMI3주소·0385 데이터4/상수후보4 총8 ORef NID미결속</li><li>64QS1/64QM1 보조숫자단자·BOM/보호설정/양끝 실물</li><li>접촉기응답과 실제회전/석회투입량 분리</li><li>ER01 Q5.0명령·가열/온도/안전 정상 별도</li><li>LD01 요청/진동기요청Reset·LocalStart/현장버튼 출력경로</li><li>자동시동명명Set 미확보·수동전용/HMI유일Writer 단정금지</li><li>HOUR Move1·LAD1053 다섯 번째Move3082←0/선행4ENO·외부누계</li><li>DB2/DB3 Word2←INT#0·OB/Warm/Cold/Retain/쓰기우선순위</li><li>1_26 CV4×1.5 Adjustment6/LEN118 설계·단위/준공</li><li>TIA컴파일/현재CPU/현장복구 미수행</li></ul><p><a href="../catalog-guides/VR06.html#completion">현행근거공백</a></p></article></section><section id="step-symptom-1"><h2>요청을 줘도 곧 사라짐</h2><p>DB2.DBX3.0, VR_06_FAULT, ER01 Q5.0, UNDER TESTING, startup DB2.DBW2</p><p>LAD1969 Reset의 두 분기, HMI실제Write/재시작 시각</p><p>ER01명령과 실제 온도·가열 정상 구분</p></section><section id="step-symptom-2"><h2>요청은 있는데 Q4.6이 없음</h2><p>ON, 현재 호출, 요청Write/Reset 순서, LAD1969 Coil</p><p>현재 프로젝트 교차참조·동일시각 값</p><p>화면 표시만으로 출력 확정 금지</p></section><section id="step-symptom-3"><h2>Q4.6인데 모터가 안 돎</h2><p>MOD15 단자7, XS65/66, 64QS1/QM1, KM1 A1/A2, 주회로/M40</p><p>원본과 실물 결속·보호/전원/기계 상태</p><p>명령1이 회전 증거 아님</p></section><section id="step-symptom-4"><h2>기동 후 VR06 고장</h2><p>Start, Tag78, I5.7, DB13.DBX5.7, 64KM1 13/14</p><p>2초 타이머 입력·Reset·Word전송/다른Writer 시각</p><p>알람해제와 원인제거·재기동 분리</p></section><section id="step-symptom-5"><h2>원시입력과 HMI응답이 다름</h2><p>IW4→DB13.DBW4, 호출ENO, DB11,X64.0/64.1</p><p>미결속4 ORef, DB11구조, 통신·화면이벤트</p><p>표시 문제를 즉시 기계고장으로 단정 금지</p></section><section id="step-symptom-6"><h2>LD01/진동기 요청이 해제됨</h2><p>VR06 처리Run, UNDER TESTING, 각 LD01 고장·LocalStart/버튼</p><p>LAD1958/1961의 각각 분기·대체 출력경로</p><p>진동기요청Reset을 무조건출력OFF로 쓰지 않음</p></section><section id="step-symptom-7"><h2>가동시간이 비정상</h2><p>I5.7, T13/T17, DB9W176/W178, M1.7, 공유ENO</p><p>Move1/Move0, 외부저장/누적·값변경 이력</p><p>총시간·정비주기/설정 변경 추정 금지</p></section></main></body></html>