<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ZT01 설비 근거</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><h1>ZT01 · 설비 근거와 관찰 기준</h1><p>백업·정적 근거. 현재 CPU·실물·현장 복구 확인 전.</p><a href="../index.html#view=manual&amp;equipment=ZT01&amp;scope=all">표준 작업실</a></header><main><section id="overview"><h2>설비·자료 기준</h2><article id="review-1"><h3>설비·자료 기준</h3><ul><li>catalog_id ZT01, 이름 FN01 진동 계측, kind sensor, group 계측, parent 없음/depth0/priority 없음. INVENTORY catalog[22], 범위 equipment_index97, phase2/planned이며 별도 ID다.</li><li>배정 근거: `progress/BATCH09-RESEARCH-INSTRUCTIONS.md`, `TASK3-BATCH09-SCOPE.json`, `GME-CATALOG-OVERLAP-REVIEW.json` 해당 행. 신규 자체조사이고 로컬 2차133 통합 제외를 유지한다. 기존 제외90로 SPARE를 임의 편입하지 않는다.</li><li>원본: `gme-research/source-mv06`, 고정 Git `abcf31c5030bc7ef8749ed8e869a857f2387a28a`, v1.12.0. 최신 게시·현재 CPU·준공 상태와 같은 것으로 취급하지 않는다.</li><li>root AGENTS, 확대 스킬/source-map, WORK-STANDARD, WORK-ITEM-TEMPLATE, INVENTORY, START-GPT61, VERSION/WORKSPACE-HANDOFF/PUBLICATION_STATUS/EXPANSION-WORK/ACTIVE-WORK의 시작 지시를 읽었다. 현재 배치 지시에 따라 원본 실행·편집 없이 자체 XML 파싱/해시/PDF 렌더만 수행했다.</li><li>쓰기 범위는 `drafts/ZT01-DOTS-DRAFT.md`, `extracts/ZT01/`뿐이다. 원본·공통 코드·타 설비 초안·버전·공개 대장·배포·운영 기록 변경0, 재위임/새 Work/Codex 생성0. TIA 추가 접근권한 없음.</li><li>이하 4자리 파일번호는 `all-in-one/sources/decoded-original/` 아래 파일을 뜻한다. LAD document_id, 원본 NID, RefId/RID, UID를 서로 구분한다. 같은 UID가 다른 블록에 존재하므로 UID만으로 연결하지 않는다.</li></ul><div class="table-wrap"><table><thead><tr><th>영역</th><th>적용 상태</th><th>확보 및 경계</th></tr></thead><tbody><tr><td>설비·자료 기준</td><td>적용</td><td>별도 ID·SPARE/시공 상충·고정판본; 실물 보류</td></tr><tr><td>I/O·HMI</td><td>적용/부분 미확보</td><td>IW/PIW·Word/Int·환산/계수·HMI6행; 실제 화면/쓰기 미확인</td></tr><tr><td>제어</td><td>적용</td><td>EN/IN0 구분·FC63·FN01 소비/정지 경로; 실행 미수행</td></tr><tr><td>전기 끝점</td><td>적용/부분 미확보</td><td>OEM2쪽/시공2쪽 실제 렌더; 준공·심선 대응 미확인</td></tr><tr><td>알람·복구</td><td>적용/복구 미확보</td><td>OFF·10초 S/R·Word 초기화·공통90분; 현장 복구 없음</td></tr><tr><td>증상 관찰</td><td>적용</td><td>읽기 전용 관찰계획; 수리나 운전시험 지시 아님</td></tr><tr><td>완료·누락</td><td>적용</td><td>문서/제품통합/UI/게시/TIA/CPU/현장 분리</td></tr></tbody></table></div><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-source-hashes"><h3>검토 원본·해시와 자료 기준</h3><p>Dots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.</p><div class="table-wrap"><table><thead><tr><th>파일</th><th>SHA-256</th></tr></thead><tbody><tr><td>catalog-profiles/ZT01.json</td><td>bc23e8f07df32242811518f456740332a7fde6408ec52f7fe5c84f4f84e751bf</td></tr><tr><td>catalog-sources/ZT01-DOTS-DRAFT.md</td><td>c3fabd9f9a34ad5433610642f11ad6703bee2065d89703c73865ffa433e761fb</td></tr><tr><td>registers/alarm-recovery.json</td><td>91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802</td></tr><tr><td>registers/construction-reference.json</td><td>6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0</td></tr><tr><td>registers/construction-review.json</td><td>c1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91</td></tr><tr><td>registers/control-spec.json</td><td>1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079</td></tr><tr><td>registers/electrical-trace.json</td><td>c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039</td></tr><tr><td>registers/hmi-transfer.json</td><td>235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f</td></tr><tr><td>registers/plc-symbols.csv</td><td>a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f</td></tr><tr><td>registers/regulation-manual.json</td><td>3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe</td></tr><tr><td>registers/repair-decision.json</td><td>3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f</td></tr><tr><td>registers/repair-record-forms.json</td><td>aaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe</td></tr><tr><td>registers/requirements-audit.json</td><td>51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9</td></tr><tr><td>registers/signal-trace.json</td><td>03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705</td></tr><tr><td>registers/vendor-reference-review.json</td><td>199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5</td></tr><tr><td>sources/Electrical_Can_Decoating_20241118.pdf</td><td>3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd</td></tr><tr><td>sources/Electrical_Rev2.pdf</td><td>5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6</td></tr><tr><td>sources/PID_1684n002I.pdf</td><td>2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b</td></tr><tr><td>sources/decoded-original/0252-FlgNet.xml</td><td>66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749</td></tr><tr><td>sources/decoded-original/0253-FlgNet.xml</td><td>2d35470eb44fff79916b93fcf57a597b2b9a03211e8493c2283706dc2c875154</td></tr><tr><td>sources/decoded-original/0291-FlgNet.xml</td><td>fe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550</td></tr><tr><td>sources/decoded-original/0398-FlgNet.xml</td><td>4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747</td></tr><tr><td>sources/decoded-original/0494-FlgNet.xml</td><td>0f680b953bfd9596cac6729058d077421ae87b0c075c9461162b6aacaea0d416</td></tr><tr><td>sources/decoded-original/0536-FlgNet.xml</td><td>454017af81080fc9b14d7fafaffa833ca9e6750252ae99efe3c658963e74c625</td></tr><tr><td>sources/decoded-original/0602-IdentXmlPart.xml</td><td>46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf</td></tr><tr><td>sources/decoded-original/0603-IdentXmlPart.xml</td><td>e93969dfa281d75b49b24127793068e33472dadb19729c1c48fc4a8dad075ef8</td></tr><tr><td>sources/decoded-original/0604-IdentXmlPart.xml</td><td>b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af</td></tr><tr><td>sources/decoded-original/0605-IdentXmlPart.xml</td><td>0ff6e2228dbfbc9f657359fe1055083ce621365084ea24c4160e4969b3eaac8b</td></tr><tr><td>sources/decoded-original/0606-IdentXmlPart.xml</td><td>73d45f9e2a34bba8a25df1ed1f71e8f6404fc96a8d6481672652a48435b6a740</td></tr><tr><td>sources/decoded-original/0611-IdentXmlPart.xml</td><td>0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089</td></tr><tr><td>sources/decoded-original/0612-IdentXmlPart.xml</td><td>95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38</td></tr><tr><td>sources/decoded-original/0627-IdentXmlPart.xml</td><td>08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb</td></tr><tr><td>sources/decoded-original/0628-IdentXmlPart.xml</td><td>9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd</td></tr><tr><td>sources/decoded-original/0629-IdentXmlPart.xml</td><td>67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972</td></tr><tr><td>sources/decoded-original/0672-IdentXmlPart.xml</td><td>6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222</td></tr><tr><td>sources/decoded-original/0674-IdentXmlPart.xml</td><td>4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84</td></tr><tr><td>sources/decoded-original/0676-IdentXmlPart.xml</td><td>c58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59</td></tr><tr><td>sources/decoded-original/0678-IdentXmlPart.xml</td><td>51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382</td></tr><tr><td>sources/decoded-original/0680-IdentXmlPart.xml</td><td>fd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95</td></tr><tr><td>sources/decoded-original/0682-IdentXmlPart.xml</td><td>25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092</td></tr><tr><td>sources/decoded-original/0683-IdentXmlPart.xml</td><td>0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22</td></tr><tr><td>sources/decoded-original/0684-IdentXmlPart.xml</td><td>6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208</td></tr><tr><td>sources/decoded-original/0686-IdentXmlPart.xml</td><td>b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4</td></tr><tr><td>sources/decoded-original/network-map.json</td><td>c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60</td></tr><tr><td>sources/hmi_plc_tags.csv</td><td>a5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404</td></tr></tbody></table></div><p>자료 묶음 SHA-256: 09278f56d41be30f42281c4616ec044d4ba8d9ae800477fe9e58b7cf88b7a51d</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="io"><h2>I/O·HMI</h2><article id="review-2-1"><h3>원본 선언 결속</h3><p>SSD.AO와 AOS.BO는 bit offset이다. Int/Word는 AO÷8로 byte 주소를 산출하며 Timer AO는 타이머 번호다. Global과 Local을 구분한다. BAD BIRID는 해당 DepDBBlock의 TOD와 결속했다: 0674 Coeff RID8→DB4, Data RID11→DB1, Allarm RID354→DB3; 0628 Inputs RID4→DB13; 0682 Data RID3→DB1/Allarm RID10→DB3; 0603 Allarm RID5→DB3/Flag RID2→DB2/Inputs RID218→DB13.</p><div class="table-wrap"><table><thead><tr><th>신호</th><th>형식·백업 주소</th><th>선언 NID/RID/UID·용도</th></tr></thead><tbody><tr><td>ZT01 일반 입력</td><td>Global Int IW282</td><td>0627 RID76, AO2256, SAD Input SAM=None, NID2 UID82 읽기</td></tr><tr><td>ZT01 환산 입력</td><td>Global Int IW282:P</td><td>0678 RID91 AO2256, SAD Input SAM=Peripherie, NID14 UID424 읽기</td></tr><tr><td>Inputs.ZT_01</td><td>Global Word DB13.DBW46</td><td>0629 RID78 AO368, NID2 UID83 Write;0398 Move75 출력</td></tr><tr><td>Coeff.ZERO_ZT01</td><td>Global Int DB4.DBW32</td><td>0676 RID93 AO256, NID14 UID426 읽기</td></tr><tr><td>Coeff.COEFF_ZT01</td><td>Global Int DB4.DBW34</td><td>0676 RID92 AO272, NID14 UID425 읽기</td></tr><tr><td>Data.ZT_01</td><td>Global Int DB1.DBW192</td><td>0676 RID94 AO1536,NID14 UID427 Write;0684 RID89,NID10 UID871/873/880 읽기</td></tr><tr><td>Allarm.ZT01_OFR</td><td>Global Bool DB3.DBX21.7</td><td>0676 RID383 AO175,NID14 UID23 Write</td></tr><tr><td>Allarm.ZT01_FN01_Vibration</td><td>Global Bool DB3.DBX9.0</td><td>0684 RID92 AO72,NID10 UID878 Set/879 Read/882 Reset;0604 RID107,NID21 UID665 읽기</td></tr><tr><td>OFF / ON</td><td>Global Bool M0.1 / M0.0</td><td>0678 RID34/1 AO1/0,NID14 UID30/423;0686 OFF RID176,NID10 UID870</td></tr><tr><td>Tag_110</td><td>Global Timer T123</td><td>0686 RID91 AO123,NID10 UID876 Write/877 Read;S5T#10S의 대상</td></tr><tr><td>Prealarms_FN01</td><td>Global Bool DB3.DBX17.0</td><td>0604 RID111 AO136,NID21 UID669 Coil Write</td></tr><tr><td>Tag_122</td><td>Global Timer T130</td><td>0602 RID113 AO130,NID21 UID671 Write/672 Read;S5T#1H_30M의 대상</td></tr><tr><td>Stop_Fan_FN01</td><td>Local Bool BO2</td><td>0605 RID114,NID21 UID673 Write/NID22 UID694 Read. DB/Q 주소를 부여하지 않음</td></tr><tr><td>Flag.M_FN_01</td><td>Global Bool DB2.DBX1.2</td><td>0604 RID117 AO10,NID22 UID697 Reset/698 Read</td></tr><tr><td>Start FN01</td><td>Global Bool Q2.7</td><td>0602 RID118 AO23 Output,NID22 UID699 Coil Write. 실제 회전 증거 아님</td></tr><tr><td>FN01/VR01/VR02 처리 Run</td><td>Global Bool DB13.X3.5/X3.4/X3.7</td><td>0604 RID250/251/252 AO29/28/31,NID21 UID666/667/668</td></tr></tbody></table></div><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-2-2"><h3>HMI 원시 미러와 실제 표시 구분</h3><p>0398 LAD1071 NID2: ORef82 ZT01→W94 Move75.in; Move75.out1→W95 ORef83 Inputs.ZT_01. Move75는 DisableENO=true 표기가 있고 EN은 선행 Move74.eno→W92→75.en이다. 따라서 단일 무조건 Move로 축약하지 않는다. 이 네트워크는 공통 HMI 입력 전달이며 ZT01 전용 환산 함수가 아니다.</p><p>`sources/hmi_plc_tags.csv`를 이름뿐 아니라 주소로 대조한 6개 설정행:</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정주소</th><th>Access/내부 ID</th></tr></thead><tbody><tr><td>I_ZT_01</td><td>DB13,INT46</td><td>PLC / 00053</td></tr><tr><td>data_DB1_DBW192</td><td>DB1,INT192</td><td>PLC / 002BE</td></tr><tr><td>Coeff_DB4_DBW32</td><td>DB4,INT32</td><td>PLC / 001FE</td></tr><tr><td>Coeff_DB4_DBW34</td><td>DB4,INT34</td><td>PLC / 001E2</td></tr><tr><td>Allarmi_73</td><td>DB3,X9.0</td><td>PLC / 00144</td></tr><tr><td>Allarmi_133</td><td>DB3,X17.0</td><td>PLC / 00108</td></tr></tbody></table></div><p>DB3,X21.7(ZT01_OFR)의 정확한 주소행은 이 CSV에서 확보하지 못했다. 태그가 없다고 전체 HMI 경보 표시가 없다고 단정하지 않는다. CSV는 dde.cfg 설정 추출이며 실제 화면 연결, 공학 단위·소수점, 표시문구, 통신, ACK/쓰기 이벤트와 권한을 증명하지 않는다. Word를 HMI가 INT로 읽는 원문 차이를 유지한다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-2-3"><h3>저장된 값은 현행 보호값이 아님</h3><p>`live_index.json` `_7ev/1604`의 이름/형식/값129개, `_7ev/1629`의162개 배열 길이를 검사해 대응했다. ZERO_ZT01=-3900, COEFF_ZT01=282, Data.ZT_01=-9999가 저장돼 있다. 이는 백업 추출 보조근거이며 현재 계수·측정값·교정값/안전값이 아니다. 도면 0/1000Hz를 이 계수와 동일한 공학단위 스케일로 강제 대응하지 않는다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="control"><h2>제어 구조</h2><article id="review-3-1"><h3>ZT01 고유 환산 0494</h3><p>LAD1744, NID14, CRef416 RID351, CodeBlock428 RID5. 0680 BlockInterfaceInfo RID351의 NID14 UID416, 0672 FCBlock RID5의 NID14 UID428→FC63 `Signal linearization`으로 직접 결속했다. 단지 색인의 7/7 해석률로 확인을 대체하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>연결</th><th>원본 Part/Wire/핀</th></tr></thead><tbody><tr><td>외부 호출 허가</td><td>rail W437→Contact435.in; OFF ORef30 W29→435.operand;435.out W28→CRef416.en</td></tr><tr><td>내부 함수 선택 입력</td><td>ON ORef423 W430→416.IN0(Bool)</td></tr><tr><td>원시/계수/제로</td><td>ZT01 UID424 W431→Analog_input(Int); COEFF UID425 W432→Coeff(Int); ZERO UID426 W433→Zero(Int)</td></tr><tr><td>환산 출력</td><td>CRef416.OutValue(Int) W434→UID427 Data.ZT_01</td></tr><tr><td>범위오류 출력</td><td>CRef416.Out_of_range(Bool) W24→UID23 ZT01_OFR</td></tr></tbody></table></div><p>OFF와 ON은 이름이 붙은 메모리 Bool이며 컴파일 상수라고 가정하지 않는다. `_7ev/401`의 startup 원문은 `set s &quot;on&quot; clr s &quot;off&quot;`이고 0401-FlgNet HMI 출력 미러와 다른 자료다. 이 텍스트만으로 현재 ON=true/OFF=false를 확정하거나 `CLR S OFF`를 임의로 `R OFF`로 고치지 않는다. 호출조건 false일 때 출력이 반드시 0/정상으로 갱신된다고 하지 않는다. 현재 실행/최종 저장값은 보류한다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-2"><h3>공통 환산 재사용 범위</h3><p>동일 고정 0291/0014와 BF01/TC09 설명을 연결 재사용한다. IN0 활성 경로의 raw 조건은 `&gt;-1382 AND &lt;=32767`; Int→DInt Convert164/167/174, Add170/Mul177/Div181 ENO 연쇄, `(DInt(raw)+DInt(zero))*DInt(coeff)/28000`, Move185의 Int OutValue로 이어진다. 정수 처리·오버플로·ENO의 현재 CPU 결과는 검증하지 않았다.</p><p>범위외 `raw&gt;32767 OR raw&lt;=-1382`의 Move193(-9999)와 Out_of_range Coil23을 구분한다. Move193.eno W21→Coil23.in이므로 OFR를 단순 비교기 출력으로 치환하지 않는다. 0014 NOT IN0 Contact171→W172 Move162(0)→W170 OutValue는 별도 함수 내부 분기다. ZT01은 외부 EN=OFF, 내부 IN0=ON이므로 두 층을 모두 확인해야 한다. 0/-9999는 코드의 대체값이며 현장 안전 대체값이 아니다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article><article id="review-3-3"><h3>FN01 예경보와 후속 요청 Reset</h3><p>0252 LAD1950 NID21는 **FN01 공통 예경보 소유**다. ON ORef662 W674→Contact691;691.out W692가 분기를 공급한다.</p><ul><li>TC04 MAX(UID663 W675→Contact693, out W694→OR707.in1), TC05 MAX(UID664 W676→695,out W25→707.in2), ZT01 진동경보(UID665 W677→697,out W698→707.in3)가 병렬이다.</li><li>FN01 Run UID666 W678→Contact699,out W700에서 VR01 Run UID667/Contact701과 VR02 Run UID668/Contact703의 **Negated operand** 두 갈래다.701.out W702→707.in4,703.out W704→707.in5.</li><li>식의 요약은 ON AND [MAX_TC04 OR MAX_TC05 OR ZT01_alarm OR (FN01_Run AND NOT VR01_Run) OR (FN01_Run AND NOT VR02_Run)]이다. 처리 Run은 실물 상태 증명이 아니다.</li><li>OR707.out W683은 Coil653(operand UID669 W684→Prealarms_FN01), SdCoil656, Contact705.in으로 함께 연결된다. S5T#1H_30M UID670 W685→656.value, T130 UID671 W686→656.operand. T130 UID672 W687→705.operand,705.out W27→Coil661,operand UID673 W689→Local Stop_Fan_FN01.</li></ul><p>1시간30분은 FN01 공통 예경보 지속 경로이며 ZT01 고유10초와 다르다. 원본 선언 0606 RID112/NID21 UID670은 S5Time SV=S5T#1H_30M,V13632이다. 진동 보호에 90분이 안전하다고 권고하거나 현행 지연이라고 확정하지 않는다.</p><p>0253 LAD1951 NID22: ON Contact716.out W717→Contact720.in,Stop_Fan_FN01 UID694 W705→720.operand,720.out W721→OR676.in4,676.out W709→RCoil685,UID697 W711→Flag.M_FN_01. 다른 OR 가지는 FN_01_FAULT, FN01_INV, SET_PERC_VT01==0, HYDROGEN_BOX_FAULT AND NOT UNDER TESTING이다. 시험조건 NOT은 마지막 수소박스 가지에만 있고 Stop_Fan 분기를 우회하는 공통 조건으로 바꾸지 않는다. 같은 ON 가지에서 Flag.M_FN_01 UID698 W712→Contact726→W727 Coil689→W714 Start FN01 UID699이다. ZT01가 Q2.7을 직접 쓰는 구조가 아니라 FN01의 요청·출력 로직에 영향을 주는 구조다.</p><p>0549 공통 main의 ON 조건 병렬 호출 맥락은 기존 동일입력 조사를 재사용한다. 외부 Writer, 전체 OB 스캔순서, 호출 최종 실행·현재 CPU·팬 회전·현장 복구는 미확정이다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="circuits"><h2>전기 전달 경로</h2><article id="review-4"><h3>전기 전달 경로와 실제 PDF</h3><p>렌더와 시각확인: OEM `sources/Electrical_Rev2.pdf` PDF83/108, 시공 `sources/Electrical_Can_Decoating_20241118.pdf` PDF33/58. 파일명 Rev2를 각 쪽 개정 증거로 대신하지 않고 footer를 쪽별로 확인했다.</p><div class="table-wrap"><table><thead><tr><th>실제 PDF / 도면</th><th>footer·개정</th><th>직접 확인한 끝점</th></tr></thead><tbody><tr><td>OEM83 / FG82</td><td>VIBRATION TRANSMITTER ZT-01; DATA27.05.2024, Rev2 17.03.2025, TOT262</td><td>점선 SPARE 안 ZT-01, SLD723C, OUTPUT4–20mA, 0/1000Hz. 79/9→+24Vdc10.7→X1:229(5×20 50mA F)→선82.1→ZT01 &#x27;+&#x27;; ZT01 &#x27;−&#x27;→X1:230→+PEW282→107/2. shield→X1:231→82SCH1→107/2. 전원은86/0으로 연속</td></tr><tr><td>OEM108 / FG107</td><td>ANALOG INPUT MODULE; DATA27.05.2024, Rev2 17.03.2025, TOT262</td><td>SPARE 영역의82/2 +PEW282→PEW282 채널 단자26 I5+;82SCH1 shield. 단자28 U5−/I5−는0Vdc10.6 공통과 연결.25 Uv5/27 U5+는 도면상 해당 신호선 연결 없음. CPU515/MOD3 표기는 도면 표기이며 현행 하드웨어 모델 증명 아님</td></tr><tr><td>시공33 / CANDC-CONS-E016-033</td><td>FLOW B ROUTE CONDUIT PIPING(3), D-PAGE16, TOTAL33/64; Rev1 24.11.11 first draft design</td><td>FN-01 ZT-01은18번 Pipe16 루트.8_24=FLB+FN01-ZT01A,CVV-S1.0/4;M22/M29·TC04/05와 별도 행</td></tr><tr><td>시공58 / CANDC-CONS-C008-058</td><td>CABLE SCHEDULE(7),D-PAGE8,TOTAL58/64;Rev1 24.11.11 first draft design</td><td>8_9=FLB+FN01-FLO4TB1C:CR→UC-01/FLO4TB1,description ZT01,TM/CVV-S4S1.0,route100→120RBD1→E200,조정3/LEN54.8_24=FLB+FN01-ZT01A:FN-01/FLO4TB1→FN-01/ZT-01,TM/CVV-S4S1.0,routeE400→120RBD1→E1800,조정15/LEN16</td></tr></tbody></table></div><p>OEM FG107 모듈 전원은 +24Vdc10.7→X21:3001(5×20 500mA F)→선107.1→단자41 L+,0Vdc10.6→44 M이다. 센서 X1:229 50mA와 모듈 X21:3001 500mA를 혼동하지 않는다. 도면에 없는 현행 모듈 제조사/모델·실제 측정 모드·소프트웨어 설정은 채우지 않는다.</p><p>상충/누락: OEM은 SPARE인데 시공 초안에는 경로가 있다. 시공8_9의 TO LOC는 UC-01,8_24의 FROM LOC는 FN-01로 같은 FLO4TB1 명칭과 함께 적혀 있다. 텍스트를 임의 수정해 같은 실물함으로 단정하지 않는다. OEM X1 번호와 시공 FLO4TB1 심선별 대응, 실제 설치 승인·준공도·현장명판은 미확보다. 시공58의 검은 띠로 가려진8_5/8_7/8_8 행의 추출 텍스트를 활성 배선으로 채택하지 않았다. 관련 있는 인접 TC행은 ZT01 소유로 합치지 않는다.</p><p>SLD723C는 해당 도면의 모델 문자열이다. 현행 장치 제조사·모델·진동량(mm/s,g,변위)·감도·주파수 응답·교정성적서가 없으므로 0/1000Hz를 그대로 PLC 값의 단위나 경보400의 단위로 삼지 않는다. 이 입력 루트에는 부하 릴레이 접점이 핵심으로 나타나지 않으므로 다른 설비의5/9 또는 하단접점표1/5/9를 복제하지 않는다.</p><p><a href="../sources/Electrical_Rev2.pdf#page=83">FG82 · PDF83</a> · <a href="../sources/Electrical_Rev2.pdf#page=108">FG107 · PDF108</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">시공 · PDF33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">시공 · PDF58</a></p></article></section><section id="alarms"><h2>알람·복구</h2><article id="review-5"><h3>고유 알람·복구와 Word 쓰기</h3><p>0536 LAD1988 NID10. 모든 Gt/Lt는 SrcType Int이다. 0683 RID74 UID872=400, RID85 UID874=−800(SV부호표기,V64736),RID90 UID875=S5T#10S(V4352),RID93 UID881=380을 선언과 대조했다. unsigned64736을 경계값으로 사용하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>기능</th><th>원본 핀·조건</th></tr></thead><tbody><tr><td>공통 허가</td><td>rail W910→Contact904.in;OFF UID870 W883→904.operand;904.out W905→Gt848.pre/Lt851.pre/Contact908.in</td></tr><tr><td>상한 발생</td><td>값UID871 W884→Gt848.in1;400 UID872 W885→848.in2;848.out W886→OR847.in1</td></tr><tr><td>하한 발생</td><td>값UID873 W887→Lt851.in1;−800 UID874 W888→851.in2;851.out W889→OR847.in2</td></tr><tr><td>10초 지연</td><td>OR847.out W890→SdCoil857.in 및 Contact906.in;S5T#10S UID875 W891→857.value;T123 UID876 W892→857.operand</td></tr><tr><td>래치 Set</td><td>T123 UID877 W893→Contact906.operand;906.out W907→SCoil862.in;경보UID878 W895→862.operand</td></tr><tr><td>자동 Reset 가지</td><td>기존 경보UID879 W897→Contact908.operand;908.out W909→Lt866.pre;값UID880 W898→866.in1,380 UID881 W899→866.in2;866.out W900→RCoil869.in,경보UID882 W902→869.operand</td></tr></tbody></table></div><p>비교는 strict &gt;400/&lt;−800/&lt;380이고 등호를 추가하지 않는다. Reset 가지에도 OFF가 필요하며, 이 고유망에 RESET_ALLARM 버튼 접점이나 하한 정상복귀 비교는 없다. 특히 값&lt;−800이면 &lt;380도 만족해 Set/Reset 조건이 겹친다. −9999 대체값도 숫자상 이 구간에 든다. 동일 스캔 최종 래치·우선순위·다른 Writer를 실행으로 검증하지 않았으므로 “저범위면10초 후 계속 유지” 또는 “모든 범위 정상 때만 해제”라고 쓰지 않는다. 자동 Reset 조건 충족은 센서정상·팬안전·현장복구 증거가 아니다.</p><p>공통 startup0148 LAD403 NID3: ON Contact329→W330 Move267.en,Int0 UID293 W315→267.in,267.out1 W316→UID294.0563 RID32 AO64/BAD23 및0562 TOD3 결속으로 DB3.DBW8←0이며 DBX9.0 진동경보 비트와 겹친다. DB3.DBW16←0는 Move281.out1 W327→UID302,0563 RID40 AO128/NID3으로 Prealarms_FN01 DBX17.0와 겹친다. ZT01_OFR DBX21.7은 이 Word0~16 초기화 범위 밖이다.</p><p>공유0151/0152의 DB3.DBW8→WorkData.W4,DB3.DBW16→W18 경보 스냅샷/변화비교는 동일입력 공통근거를 재사용한다.0565 RID21,NID1 UID181/NID2 UID228의 DB3W8 읽기와 RID22 W4의UID182 Write/229 Read, RID33의DB3W16 UID189/236을 대조했다. 이 공통 경보전달이 ZT01 전용 HMI 문구·경적·ACK 완료나 안전 재기동을 증명하지는 않는다. 전체 간접/외부 Writer 부재도 보증하지 않는다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="repair"><h2>증상별 수리</h2><article id="review-6"><h3>증상별 읽기 전용 관찰 계획</h3><p>현재 수행한 현장 관찰·수리·조작이 아니다. 신호 주입, 보호값 변경, OFF/ON 강제, 경보해제, 팬 운전시험은 하지 않는다. 위험설비 접근은 별도 승인된 현장 자격·절차가 필요하다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>같은 시각·같은 프로젝트에서 확보할 기록</th><th>원인 배제·복구 판단 경계</th></tr></thead><tbody><tr><td>화면값과 PLC 값 불일치</td><td>IW282와IW282:P,DB13W46,DB1W192,호출EN/IN0,ZERO/COEFF,HMI 주소·단위·갱신시각</td><td>원시 미러/환산값 혼동,프로세스이미지/주변부 읽기 차이,통신 지연을 구분</td></tr><tr><td>값이 고정/오래됨</td><td>M0.1/M0.0,0494 호출상태,최종쓰기 시각,SPARE/설치 확인</td><td>OFF 조건 미충족을 센서불량으로 확정하지 않음;강제실행 금지</td></tr><tr><td>OFR/−9999</td><td>원시값·범위·EN/IN0·DB3X21.7·DB1W192·전원/단자 승인기록</td><td>단선·전원·모듈모드·범위외·비호출을 분리;−9999 자체는 단선 확정 아님</td></tr><tr><td>진동경보가 없거나 짧게 변함</td><td>OFF,값,T123,DB3X9.0의동일시간 추이,Word초기화 시점</td><td>&lt;−800와&lt;380 겹침·S/R·Word쓰기를 비교;경보 없음이 안전/정상 증거 아님</td></tr><tr><td>FN01 예경보/정지</td><td>ZT01경보,TC04/05경보,FN01/VR01/VR02처리Run,T130,LocalStop,DB2X1.2,Q2.7</td><td>공통90분원인·ZT01고유10초 분리;Q=1을 회전확인으로 쓰지 않음</td></tr><tr><td>도면상 있는데 실물 불명</td><td>ZT01/FN01명판,현장위치,준공도,배선양끝·FLO4TB1/UC01/FN01표기</td><td>OEM SPARE와 시공초안 상충을 승인자료로 해소;타설비계기 자동대입 금지</td></tr></tbody></table></div><p>관찰기록 필수: 관찰자·실제 UTC/현지시간대·설비/단자·계기·값/단위·프로젝트/CPU 식별·원본판본·비교결과·배제근거·승인조치·전후·복구확인자. 실제 사용자 기록·사진·SEJIN 운영자료를 이번 산출물에 복제하지 않았다.</p><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="completion"><h2>완료 기준</h2><article id="review-completion-current"><h3>현재 근거 공백과 판정 기준</h3><p>ZT01는 OEM SPARE와 시공 FN01/UC01 위치가 상충합니다. IW282:P 환산과 일반 IW282→DB13 Word46을 분리하고, OFF 호출 EN과 ON IN0를 상수로 보지 않습니다. 고유 T123 10초와 FN01 공통 T130 90분을 구분합니다. 저값 Set/Reset 조건은 겹치며 현재 단위·계수·CPU·실물·현장복구는 미확정입니다.</p><ul><li>OEM FG82/107 SPARE와 시공 FN01/UC01 현재 설치·사용 대응</li><li>X1:229/230/231와 단자26/28의 현행 배선 및 심선 대응</li><li>4–20mA·0/1000Hz 인쇄와 PLC 환산 공학단위·교정 자료</li><li>OFF/ON 현재 값·최종 Writer·호출 순서 및 ENO 결과</li><li>T123 고유10초와 FN01 공유90분 정지 경로의 현재 적용</li><li>저값 영역 Set/Reset 동시 성립과 실제 알람 상태</li><li>HMI 설정6행과 실제 화면/쓰기 권한·OFR 표시</li><li>현재 CPU·TIA·실물·현장복구 미수행</li></ul><p><a href="../networks/network-1744.html">1744</a> · <a href="../networks/network-1071.html">1071</a> · <a href="../networks/network-1988.html">1988</a> · <a href="../networks/network-1950.html">1950</a> · <a href="../networks/network-1951.html">1951</a> · <a href="../networks/network-1658.html">1658</a> · <a href="../networks/network-1659.html">1659</a> · <a href="../networks/network-403.html">403</a></p></article></section><section id="step-symptom-1"><h2>원시/환산 불일치</h2><p>IW282:P·IW282·Word46·W192 시각과 값</p><p>접근 방식·Word/Int·계수·ENO를 분리</p><p>현행 프로젝트와 교정 자료</p></section><section id="step-symptom-2"><h2>진동 경보 상태 불일치</h2><p>OFF·W192·T123·X9.0의 동일시각 관찰</p><p>&gt;400 또는 &lt;-800 Set 및 &lt;380 Reset 중첩</p><p>승인된 기존 관찰자료</p></section><section id="step-symptom-3"><h2>팬 정지 원인 구분</h2><p>ZT 경보·FN01 예경보·T130·Local Stop·Flag·Q2.7</p><p>다른 예경보 OR와 고유10초/공통90분 구분</p><p>FN01 원본 및 현재 실행 자료</p></section><section id="step-symptom-4"><h2>SPARE/시공 위치 상충</h2><p>명판·X1:229~231·26/28·8_9/8_24 표찰</p><p>OEM SPARE·UC01·FN01을 임의 동일시하지 않음</p><p>현물 식별과 준공 도면</p></section></main></body></html>