{
  "catalog_id": "MV05",
  "selection_key": "MV05",
  "priority_key": null,
  "type": "motorvalve",
  "draft": "catalog-sources/MV05-DOTS-DRAFT.md",
  "draft_sha256": "12e12a123cfe45639f62078da84b8a08ca00a501ae3ef0317192e381c87084cc",
  "source_pairs": [
    {
      "signal": "열기 명령",
      "network": 1708,
      "uid": "561",
      "label": "NOT ON·산소고장/Testing·PID/수동 → Q1.3",
      "boundary": "현행 호출·FailClose 안전성은 미검증."
    },
    {
      "signal": "닫기 명령",
      "network": 1708,
      "uid": "576",
      "label": "산소고장+NOT Testing 또는 PID/수동 → Q1.4",
      "boundary": "열기와 다른 OR3식·양방향 전기 인터록을 구별."
    },
    {
      "signal": "열림 리미트",
      "network": 1708,
      "uid": "684",
      "label": "처리 DB13.X7.1 정접점",
      "boundary": "LS15 NC기호와 정상극성은 별도."
    },
    {
      "signal": "닫힘 리미트",
      "network": 1708,
      "uid": "700",
      "label": "처리 DB13.X7.2 정접점",
      "boundary": "raw I7.2 엔코더 게이트 반전과 구별."
    },
    {
      "signal": "입력 Word 전달",
      "network": 1070,
      "uid": "27",
      "label": "IW2→DB13.DBW2 · 선행ENO",
      "boundary": "접촉기 raw 응답·처리 DB는 다른 공간."
    },
    {
      "signal": "엔코더 환산",
      "network": 1765,
      "uid": "1242",
      "label": "CH03 DInt Div100→Int 환산",
      "boundary": "DB18 HSC·DB91Count·DB8 메모리·Data 위치를 구별."
    },
    {
      "signal": "산소 PID",
      "network": 5,
      "uid": "188",
      "label": "ON→CONT_S DB22",
      "boundary": "현재튜닝·STL 원형 공급본문 미확보."
    }
  ],
  "extra_locations": [
    [
      1708,
      "part",
      "652"
    ],
    [
      1708,
      "part",
      "654"
    ],
    [
      1708,
      "part",
      "656"
    ],
    [
      1708,
      "part",
      "658"
    ],
    [
      1708,
      "part",
      "660"
    ],
    [
      1708,
      "part",
      "531"
    ],
    [
      1708,
      "part",
      "535"
    ],
    [
      1708,
      "part",
      "662"
    ],
    [
      1708,
      "part",
      "664"
    ],
    [
      1708,
      "part",
      "666"
    ],
    [
      1708,
      "part",
      "538"
    ],
    [
      1708,
      "part",
      "542"
    ],
    [
      1708,
      "part",
      "668"
    ],
    [
      1708,
      "part",
      "670"
    ],
    [
      1708,
      "part",
      "672"
    ],
    [
      1708,
      "part",
      "674"
    ],
    [
      1708,
      "part",
      "676"
    ],
    [
      1708,
      "part",
      "552"
    ],
    [
      1708,
      "part",
      "678"
    ],
    [
      1708,
      "part",
      "680"
    ],
    [
      1708,
      "part",
      "556"
    ],
    [
      1708,
      "part",
      "682"
    ],
    [
      1708,
      "part",
      "684"
    ],
    [
      1708,
      "part",
      "561"
    ],
    [
      1708,
      "part",
      "686"
    ],
    [
      1708,
      "part",
      "688"
    ],
    [
      1708,
      "part",
      "690"
    ],
    [
      1708,
      "part",
      "692"
    ],
    [
      1708,
      "part",
      "694"
    ],
    [
      1708,
      "part",
      "696"
    ],
    [
      1708,
      "part",
      "567"
    ],
    [
      1708,
      "part",
      "698"
    ],
    [
      1708,
      "part",
      "700"
    ],
    [
      1708,
      "part",
      "576"
    ],
    [
      1708,
      "wire",
      "702"
    ],
    [
      1708,
      "wire",
      "23"
    ],
    [
      1708,
      "wire",
      "653"
    ],
    [
      1708,
      "wire",
      "21"
    ],
    [
      1708,
      "wire",
      "655"
    ],
    [
      1708,
      "wire",
      "608"
    ],
    [
      1708,
      "wire",
      "657"
    ],
    [
      1708,
      "wire",
      "609"
    ],
    [
      1708,
      "wire",
      "659"
    ],
    [
      1708,
      "wire",
      "610"
    ],
    [
      1708,
      "wire",
      "661"
    ],
    [
      1708,
      "wire",
      "611"
    ],
    [
      1708,
      "wire",
      "613"
    ],
    [
      1708,
      "wire",
      "614"
    ],
    [
      1708,
      "wire",
      "663"
    ],
    [
      1708,
      "wire",
      "615"
    ],
    [
      1708,
      "wire",
      "665"
    ],
    [
      1708,
      "wire",
      "616"
    ],
    [
      1708,
      "wire",
      "667"
    ],
    [
      1708,
      "wire",
      "617"
    ],
    [
      1708,
      "wire",
      "619"
    ],
    [
      1708,
      "wire",
      "621"
    ],
    [
      1708,
      "wire",
      "669"
    ],
    [
      1708,
      "wire",
      "622"
    ],
    [
      1708,
      "wire",
      "671"
    ],
    [
      1708,
      "wire",
      "623"
    ],
    [
      1708,
      "wire",
      "673"
    ],
    [
      1708,
      "wire",
      "625"
    ],
    [
      1708,
      "wire",
      "675"
    ],
    [
      1708,
      "wire",
      "626"
    ],
    [
      1708,
      "wire",
      "677"
    ],
    [
      1708,
      "wire",
      "628"
    ],
    [
      1708,
      "wire",
      "629"
    ],
    [
      1708,
      "wire",
      "679"
    ],
    [
      1708,
      "wire",
      "630"
    ],
    [
      1708,
      "wire",
      "681"
    ],
    [
      1708,
      "wire",
      "631"
    ],
    [
      1708,
      "wire",
      "632"
    ],
    [
      1708,
      "wire",
      "683"
    ],
    [
      1708,
      "wire",
      "633"
    ],
    [
      1708,
      "wire",
      "685"
    ],
    [
      1708,
      "wire",
      "635"
    ],
    [
      1708,
      "wire",
      "636"
    ],
    [
      1708,
      "wire",
      "687"
    ],
    [
      1708,
      "wire",
      "637"
    ],
    [
      1708,
      "wire",
      "689"
    ],
    [
      1708,
      "wire",
      "639"
    ],
    [
      1708,
      "wire",
      "691"
    ],
    [
      1708,
      "wire",
      "640"
    ],
    [
      1708,
      "wire",
      "693"
    ],
    [
      1708,
      "wire",
      "642"
    ],
    [
      1708,
      "wire",
      "695"
    ],
    [
      1708,
      "wire",
      "643"
    ],
    [
      1708,
      "wire",
      "697"
    ],
    [
      1708,
      "wire",
      "645"
    ],
    [
      1708,
      "wire",
      "646"
    ],
    [
      1708,
      "wire",
      "699"
    ],
    [
      1708,
      "wire",
      "647"
    ],
    [
      1708,
      "wire",
      "701"
    ],
    [
      1708,
      "wire",
      "649"
    ],
    [
      1226,
      "part",
      "513"
    ],
    [
      1226,
      "part",
      "515"
    ],
    [
      1226,
      "part",
      "517"
    ],
    [
      1226,
      "part",
      "594"
    ],
    [
      1226,
      "part",
      "519"
    ],
    [
      1226,
      "part",
      "590"
    ],
    [
      1226,
      "part",
      "242"
    ],
    [
      1226,
      "part",
      "249"
    ],
    [
      1226,
      "part",
      "523"
    ],
    [
      1226,
      "part",
      "254"
    ],
    [
      1226,
      "part",
      "525"
    ],
    [
      1226,
      "part",
      "527"
    ],
    [
      1226,
      "part",
      "531"
    ],
    [
      1226,
      "part",
      "529"
    ],
    [
      1226,
      "part",
      "26"
    ],
    [
      1226,
      "part",
      "28"
    ],
    [
      1226,
      "part",
      "265"
    ],
    [
      1226,
      "part",
      "533"
    ],
    [
      1226,
      "part",
      "270"
    ],
    [
      1226,
      "part",
      "535"
    ],
    [
      1226,
      "part",
      "537"
    ],
    [
      1226,
      "part",
      "541"
    ],
    [
      1226,
      "part",
      "539"
    ],
    [
      1226,
      "part",
      "34"
    ],
    [
      1226,
      "part",
      "36"
    ],
    [
      1226,
      "part",
      "281"
    ],
    [
      1226,
      "part",
      "543"
    ],
    [
      1226,
      "part",
      "286"
    ],
    [
      1226,
      "part",
      "555"
    ],
    [
      1226,
      "part",
      "557"
    ],
    [
      1226,
      "part",
      "561"
    ],
    [
      1226,
      "part",
      "559"
    ],
    [
      1226,
      "part",
      "58"
    ],
    [
      1226,
      "part",
      "60"
    ],
    [
      1226,
      "part",
      "313"
    ],
    [
      1226,
      "part",
      "563"
    ],
    [
      1226,
      "part",
      "318"
    ],
    [
      1226,
      "part",
      "565"
    ],
    [
      1226,
      "part",
      "567"
    ],
    [
      1226,
      "part",
      "571"
    ],
    [
      1226,
      "part",
      "569"
    ],
    [
      1226,
      "part",
      "50"
    ],
    [
      1226,
      "part",
      "52"
    ],
    [
      1226,
      "part",
      "329"
    ],
    [
      1226,
      "part",
      "573"
    ],
    [
      1226,
      "part",
      "334"
    ],
    [
      1226,
      "part",
      "575"
    ],
    [
      1226,
      "part",
      "577"
    ],
    [
      1226,
      "part",
      "342"
    ],
    [
      1226,
      "part",
      "579"
    ],
    [
      1226,
      "part",
      "346"
    ],
    [
      1226,
      "part",
      "581"
    ],
    [
      1226,
      "part",
      "350"
    ],
    [
      1226,
      "part",
      "583"
    ],
    [
      1226,
      "part",
      "354"
    ],
    [
      1226,
      "part",
      "585"
    ],
    [
      1226,
      "part",
      "358"
    ],
    [
      1226,
      "part",
      "587"
    ],
    [
      1226,
      "part",
      "362"
    ],
    [
      1226,
      "wire",
      "589"
    ],
    [
      1226,
      "wire",
      "425"
    ],
    [
      1226,
      "wire",
      "514"
    ],
    [
      1226,
      "wire",
      "426"
    ],
    [
      1226,
      "wire",
      "516"
    ],
    [
      1226,
      "wire",
      "427"
    ],
    [
      1226,
      "wire",
      "518"
    ],
    [
      1226,
      "wire",
      "597"
    ],
    [
      1226,
      "wire",
      "22"
    ],
    [
      1226,
      "wire",
      "428"
    ],
    [
      1226,
      "wire",
      "520"
    ],
    [
      1226,
      "wire",
      "593"
    ],
    [
      1226,
      "wire",
      "21"
    ],
    [
      1226,
      "wire",
      "522"
    ],
    [
      1226,
      "wire",
      "431"
    ],
    [
      1226,
      "wire",
      "432"
    ],
    [
      1226,
      "wire",
      "433"
    ],
    [
      1226,
      "wire",
      "524"
    ],
    [
      1226,
      "wire",
      "435"
    ],
    [
      1226,
      "wire",
      "437"
    ],
    [
      1226,
      "wire",
      "526"
    ],
    [
      1226,
      "wire",
      "438"
    ],
    [
      1226,
      "wire",
      "23"
    ],
    [
      1226,
      "wire",
      "441"
    ],
    [
      1226,
      "wire",
      "29"
    ],
    [
      1226,
      "wire",
      "439"
    ],
    [
      1226,
      "wire",
      "24"
    ],
    [
      1226,
      "wire",
      "25"
    ],
    [
      1226,
      "wire",
      "30"
    ],
    [
      1226,
      "wire",
      "532"
    ],
    [
      1226,
      "wire",
      "442"
    ],
    [
      1226,
      "wire",
      "443"
    ],
    [
      1226,
      "wire",
      "444"
    ],
    [
      1226,
      "wire",
      "534"
    ],
    [
      1226,
      "wire",
      "446"
    ],
    [
      1226,
      "wire",
      "448"
    ],
    [
      1226,
      "wire",
      "536"
    ],
    [
      1226,
      "wire",
      "449"
    ],
    [
      1226,
      "wire",
      "31"
    ],
    [
      1226,
      "wire",
      "452"
    ],
    [
      1226,
      "wire",
      "37"
    ],
    [
      1226,
      "wire",
      "450"
    ],
    [
      1226,
      "wire",
      "32"
    ],
    [
      1226,
      "wire",
      "33"
    ],
    [
      1226,
      "wire",
      "38"
    ],
    [
      1226,
      "wire",
      "542"
    ],
    [
      1226,
      "wire",
      "453"
    ],
    [
      1226,
      "wire",
      "454"
    ],
    [
      1226,
      "wire",
      "455"
    ],
    [
      1226,
      "wire",
      "544"
    ],
    [
      1226,
      "wire",
      "457"
    ],
    [
      1226,
      "wire",
      "470"
    ],
    [
      1226,
      "wire",
      "556"
    ],
    [
      1226,
      "wire",
      "471"
    ],
    [
      1226,
      "wire",
      "55"
    ],
    [
      1226,
      "wire",
      "474"
    ],
    [
      1226,
      "wire",
      "61"
    ],
    [
      1226,
      "wire",
      "472"
    ],
    [
      1226,
      "wire",
      "56"
    ],
    [
      1226,
      "wire",
      "57"
    ],
    [
      1226,
      "wire",
      "62"
    ],
    [
      1226,
      "wire",
      "562"
    ],
    [
      1226,
      "wire",
      "475"
    ],
    [
      1226,
      "wire",
      "476"
    ],
    [
      1226,
      "wire",
      "477"
    ],
    [
      1226,
      "wire",
      "564"
    ],
    [
      1226,
      "wire",
      "479"
    ],
    [
      1226,
      "wire",
      "481"
    ],
    [
      1226,
      "wire",
      "566"
    ],
    [
      1226,
      "wire",
      "482"
    ],
    [
      1226,
      "wire",
      "47"
    ],
    [
      1226,
      "wire",
      "485"
    ],
    [
      1226,
      "wire",
      "53"
    ],
    [
      1226,
      "wire",
      "483"
    ],
    [
      1226,
      "wire",
      "48"
    ],
    [
      1226,
      "wire",
      "49"
    ],
    [
      1226,
      "wire",
      "54"
    ],
    [
      1226,
      "wire",
      "572"
    ],
    [
      1226,
      "wire",
      "486"
    ],
    [
      1226,
      "wire",
      "487"
    ],
    [
      1226,
      "wire",
      "488"
    ],
    [
      1226,
      "wire",
      "574"
    ],
    [
      1226,
      "wire",
      "490"
    ],
    [
      1226,
      "wire",
      "492"
    ],
    [
      1226,
      "wire",
      "576"
    ],
    [
      1226,
      "wire",
      "493"
    ],
    [
      1226,
      "wire",
      "578"
    ],
    [
      1226,
      "wire",
      "495"
    ],
    [
      1226,
      "wire",
      "496"
    ],
    [
      1226,
      "wire",
      "580"
    ],
    [
      1226,
      "wire",
      "498"
    ],
    [
      1226,
      "wire",
      "499"
    ],
    [
      1226,
      "wire",
      "582"
    ],
    [
      1226,
      "wire",
      "501"
    ],
    [
      1226,
      "wire",
      "502"
    ],
    [
      1226,
      "wire",
      "584"
    ],
    [
      1226,
      "wire",
      "504"
    ],
    [
      1226,
      "wire",
      "505"
    ],
    [
      1226,
      "wire",
      "586"
    ],
    [
      1226,
      "wire",
      "507"
    ],
    [
      1226,
      "wire",
      "508"
    ],
    [
      1226,
      "wire",
      "588"
    ],
    [
      1226,
      "wire",
      "510"
    ],
    [
      1712,
      "part",
      "846"
    ],
    [
      1712,
      "part",
      "848"
    ],
    [
      1712,
      "part",
      "813"
    ],
    [
      1712,
      "part",
      "850"
    ],
    [
      1712,
      "part",
      "818"
    ],
    [
      1712,
      "part",
      "852"
    ],
    [
      1712,
      "part",
      "823"
    ],
    [
      1712,
      "wire",
      "854"
    ],
    [
      1712,
      "wire",
      "833"
    ],
    [
      1712,
      "wire",
      "847"
    ],
    [
      1712,
      "wire",
      "835"
    ],
    [
      1712,
      "wire",
      "849"
    ],
    [
      1712,
      "wire",
      "834"
    ],
    [
      1712,
      "wire",
      "837"
    ],
    [
      1712,
      "wire",
      "839"
    ],
    [
      1712,
      "wire",
      "851"
    ],
    [
      1712,
      "wire",
      "838"
    ],
    [
      1712,
      "wire",
      "841"
    ],
    [
      1712,
      "wire",
      "842"
    ],
    [
      1712,
      "wire",
      "853"
    ],
    [
      1712,
      "wire",
      "844"
    ],
    [
      1713,
      "part",
      "1639"
    ],
    [
      1713,
      "part",
      "1641"
    ],
    [
      1713,
      "part",
      "1225"
    ],
    [
      1713,
      "part",
      "1643"
    ],
    [
      1713,
      "part",
      "1230"
    ],
    [
      1713,
      "part",
      "1645"
    ],
    [
      1713,
      "part",
      "1235"
    ],
    [
      1713,
      "part",
      "1647"
    ],
    [
      1713,
      "part",
      "1649"
    ],
    [
      1713,
      "part",
      "1248"
    ],
    [
      1713,
      "part",
      "1254"
    ],
    [
      1713,
      "part",
      "1651"
    ],
    [
      1713,
      "part",
      "1263"
    ],
    [
      1713,
      "part",
      "1269"
    ],
    [
      1713,
      "part",
      "1653"
    ],
    [
      1713,
      "part",
      "1655"
    ],
    [
      1713,
      "part",
      "1282"
    ],
    [
      1713,
      "part",
      "1288"
    ],
    [
      1713,
      "part",
      "1657"
    ],
    [
      1713,
      "part",
      "1297"
    ],
    [
      1713,
      "part",
      "1303"
    ],
    [
      1713,
      "part",
      "1659"
    ],
    [
      1713,
      "part",
      "1661"
    ],
    [
      1713,
      "part",
      "1316"
    ],
    [
      1713,
      "part",
      "1322"
    ],
    [
      1713,
      "part",
      "1663"
    ],
    [
      1713,
      "part",
      "1331"
    ],
    [
      1713,
      "part",
      "1337"
    ],
    [
      1713,
      "part",
      "1671"
    ],
    [
      1713,
      "part",
      "1673"
    ],
    [
      1713,
      "part",
      "1384"
    ],
    [
      1713,
      "part",
      "1390"
    ],
    [
      1713,
      "part",
      "1675"
    ],
    [
      1713,
      "part",
      "1399"
    ],
    [
      1713,
      "part",
      "1405"
    ],
    [
      1713,
      "part",
      "1677"
    ],
    [
      1713,
      "part",
      "1679"
    ],
    [
      1713,
      "part",
      "1418"
    ],
    [
      1713,
      "part",
      "1424"
    ],
    [
      1713,
      "part",
      "1681"
    ],
    [
      1713,
      "part",
      "1433"
    ],
    [
      1713,
      "part",
      "1439"
    ],
    [
      1713,
      "wire",
      "1683"
    ],
    [
      1713,
      "wire",
      "1529"
    ],
    [
      1713,
      "wire",
      "1640"
    ],
    [
      1713,
      "wire",
      "1531"
    ],
    [
      1713,
      "wire",
      "1642"
    ],
    [
      1713,
      "wire",
      "1530"
    ],
    [
      1713,
      "wire",
      "1533"
    ],
    [
      1713,
      "wire",
      "1535"
    ],
    [
      1713,
      "wire",
      "1644"
    ],
    [
      1713,
      "wire",
      "1534"
    ],
    [
      1713,
      "wire",
      "1537"
    ],
    [
      1713,
      "wire",
      "1538"
    ],
    [
      1713,
      "wire",
      "1646"
    ],
    [
      1713,
      "wire",
      "1540"
    ],
    [
      1713,
      "wire",
      "1637"
    ],
    [
      1713,
      "wire",
      "1541"
    ],
    [
      1713,
      "wire",
      "1648"
    ],
    [
      1713,
      "wire",
      "1542"
    ],
    [
      1713,
      "wire",
      "1650"
    ],
    [
      1713,
      "wire",
      "1543"
    ],
    [
      1713,
      "wire",
      "1544"
    ],
    [
      1713,
      "wire",
      "1545"
    ],
    [
      1713,
      "wire",
      "1546"
    ],
    [
      1713,
      "wire",
      "1547"
    ],
    [
      1713,
      "wire",
      "1549"
    ],
    [
      1713,
      "wire",
      "1652"
    ],
    [
      1713,
      "wire",
      "1550"
    ],
    [
      1713,
      "wire",
      "1551"
    ],
    [
      1713,
      "wire",
      "1552"
    ],
    [
      1713,
      "wire",
      "1553"
    ],
    [
      1713,
      "wire",
      "1554"
    ],
    [
      1713,
      "wire",
      "1557"
    ],
    [
      1713,
      "wire",
      "1654"
    ],
    [
      1713,
      "wire",
      "1558"
    ],
    [
      1713,
      "wire",
      "1656"
    ],
    [
      1713,
      "wire",
      "1559"
    ],
    [
      1713,
      "wire",
      "1560"
    ],
    [
      1713,
      "wire",
      "1561"
    ],
    [
      1713,
      "wire",
      "1562"
    ],
    [
      1713,
      "wire",
      "1563"
    ],
    [
      1713,
      "wire",
      "1565"
    ],
    [
      1713,
      "wire",
      "1658"
    ],
    [
      1713,
      "wire",
      "1566"
    ],
    [
      1713,
      "wire",
      "1567"
    ],
    [
      1713,
      "wire",
      "1568"
    ],
    [
      1713,
      "wire",
      "1569"
    ],
    [
      1713,
      "wire",
      "1570"
    ],
    [
      1713,
      "wire",
      "1573"
    ],
    [
      1713,
      "wire",
      "1660"
    ],
    [
      1713,
      "wire",
      "1574"
    ],
    [
      1713,
      "wire",
      "1662"
    ],
    [
      1713,
      "wire",
      "1575"
    ],
    [
      1713,
      "wire",
      "1576"
    ],
    [
      1713,
      "wire",
      "1577"
    ],
    [
      1713,
      "wire",
      "1578"
    ],
    [
      1713,
      "wire",
      "1579"
    ],
    [
      1713,
      "wire",
      "1581"
    ],
    [
      1713,
      "wire",
      "1664"
    ],
    [
      1713,
      "wire",
      "1582"
    ],
    [
      1713,
      "wire",
      "1583"
    ],
    [
      1713,
      "wire",
      "1584"
    ],
    [
      1713,
      "wire",
      "1585"
    ],
    [
      1713,
      "wire",
      "1586"
    ],
    [
      1713,
      "wire",
      "1605"
    ],
    [
      1713,
      "wire",
      "1672"
    ],
    [
      1713,
      "wire",
      "1606"
    ],
    [
      1713,
      "wire",
      "1674"
    ],
    [
      1713,
      "wire",
      "1607"
    ],
    [
      1713,
      "wire",
      "1608"
    ],
    [
      1713,
      "wire",
      "1609"
    ],
    [
      1713,
      "wire",
      "1610"
    ],
    [
      1713,
      "wire",
      "1611"
    ],
    [
      1713,
      "wire",
      "1613"
    ],
    [
      1713,
      "wire",
      "1676"
    ],
    [
      1713,
      "wire",
      "1614"
    ],
    [
      1713,
      "wire",
      "1615"
    ],
    [
      1713,
      "wire",
      "1616"
    ],
    [
      1713,
      "wire",
      "1617"
    ],
    [
      1713,
      "wire",
      "1618"
    ],
    [
      1713,
      "wire",
      "1621"
    ],
    [
      1713,
      "wire",
      "1678"
    ],
    [
      1713,
      "wire",
      "1622"
    ],
    [
      1713,
      "wire",
      "1680"
    ],
    [
      1713,
      "wire",
      "1623"
    ],
    [
      1713,
      "wire",
      "1624"
    ],
    [
      1713,
      "wire",
      "1625"
    ],
    [
      1713,
      "wire",
      "1626"
    ],
    [
      1713,
      "wire",
      "1627"
    ],
    [
      1713,
      "wire",
      "1629"
    ],
    [
      1713,
      "wire",
      "1682"
    ],
    [
      1713,
      "wire",
      "1630"
    ],
    [
      1713,
      "wire",
      "1631"
    ],
    [
      1713,
      "wire",
      "1632"
    ],
    [
      1713,
      "wire",
      "1633"
    ],
    [
      1713,
      "wire",
      "1634"
    ],
    [
      1714,
      "part",
      "1943"
    ],
    [
      1714,
      "part",
      "1945"
    ],
    [
      1714,
      "part",
      "1592"
    ],
    [
      1714,
      "part",
      "1598"
    ],
    [
      1714,
      "part",
      "1601"
    ],
    [
      1714,
      "part",
      "1606"
    ],
    [
      1714,
      "part",
      "1612"
    ],
    [
      1714,
      "part",
      "1615"
    ],
    [
      1714,
      "part",
      "1947"
    ],
    [
      1714,
      "part",
      "1624"
    ],
    [
      1714,
      "part",
      "1630"
    ],
    [
      1714,
      "part",
      "1633"
    ],
    [
      1714,
      "part",
      "1638"
    ],
    [
      1714,
      "part",
      "1644"
    ],
    [
      1714,
      "part",
      "1647"
    ],
    [
      1714,
      "part",
      "1949"
    ],
    [
      1714,
      "part",
      "1656"
    ],
    [
      1714,
      "part",
      "1662"
    ],
    [
      1714,
      "part",
      "1665"
    ],
    [
      1714,
      "part",
      "1670"
    ],
    [
      1714,
      "part",
      "1676"
    ],
    [
      1714,
      "part",
      "1679"
    ],
    [
      1714,
      "part",
      "1951"
    ],
    [
      1714,
      "part",
      "1688"
    ],
    [
      1714,
      "part",
      "1694"
    ],
    [
      1714,
      "part",
      "1697"
    ],
    [
      1714,
      "part",
      "1702"
    ],
    [
      1714,
      "part",
      "1708"
    ],
    [
      1714,
      "part",
      "1711"
    ],
    [
      1714,
      "part",
      "1953"
    ],
    [
      1714,
      "part",
      "1720"
    ],
    [
      1714,
      "part",
      "1726"
    ],
    [
      1714,
      "part",
      "1729"
    ],
    [
      1714,
      "part",
      "1734"
    ],
    [
      1714,
      "part",
      "1740"
    ],
    [
      1714,
      "part",
      "1743"
    ],
    [
      1714,
      "part",
      "1955"
    ],
    [
      1714,
      "part",
      "1752"
    ],
    [
      1714,
      "part",
      "1758"
    ],
    [
      1714,
      "part",
      "1761"
    ],
    [
      1714,
      "part",
      "1766"
    ],
    [
      1714,
      "part",
      "1772"
    ],
    [
      1714,
      "part",
      "1775"
    ],
    [
      1714,
      "wire",
      "1957"
    ],
    [
      1714,
      "wire",
      "1845"
    ],
    [
      1714,
      "wire",
      "1944"
    ],
    [
      1714,
      "wire",
      "1846"
    ],
    [
      1714,
      "wire",
      "1946"
    ],
    [
      1714,
      "wire",
      "1847"
    ],
    [
      1714,
      "wire",
      "1848"
    ],
    [
      1714,
      "wire",
      "1849"
    ],
    [
      1714,
      "wire",
      "1850"
    ],
    [
      1714,
      "wire",
      "1851"
    ],
    [
      1714,
      "wire",
      "1852"
    ],
    [
      1714,
      "wire",
      "1854"
    ],
    [
      1714,
      "wire",
      "1855"
    ],
    [
      1714,
      "wire",
      "1856"
    ],
    [
      1714,
      "wire",
      "1857"
    ],
    [
      1714,
      "wire",
      "1858"
    ],
    [
      1714,
      "wire",
      "1859"
    ],
    [
      1714,
      "wire",
      "1862"
    ],
    [
      1714,
      "wire",
      "1948"
    ],
    [
      1714,
      "wire",
      "1863"
    ],
    [
      1714,
      "wire",
      "1864"
    ],
    [
      1714,
      "wire",
      "1865"
    ],
    [
      1714,
      "wire",
      "1866"
    ],
    [
      1714,
      "wire",
      "1867"
    ],
    [
      1714,
      "wire",
      "1868"
    ],
    [
      1714,
      "wire",
      "1870"
    ],
    [
      1714,
      "wire",
      "1871"
    ],
    [
      1714,
      "wire",
      "1872"
    ],
    [
      1714,
      "wire",
      "1873"
    ],
    [
      1714,
      "wire",
      "1874"
    ],
    [
      1714,
      "wire",
      "1875"
    ],
    [
      1714,
      "wire",
      "1878"
    ],
    [
      1714,
      "wire",
      "1950"
    ],
    [
      1714,
      "wire",
      "1879"
    ],
    [
      1714,
      "wire",
      "1880"
    ],
    [
      1714,
      "wire",
      "1881"
    ],
    [
      1714,
      "wire",
      "1882"
    ],
    [
      1714,
      "wire",
      "1883"
    ],
    [
      1714,
      "wire",
      "1884"
    ],
    [
      1714,
      "wire",
      "1886"
    ],
    [
      1714,
      "wire",
      "1887"
    ],
    [
      1714,
      "wire",
      "1888"
    ],
    [
      1714,
      "wire",
      "1889"
    ],
    [
      1714,
      "wire",
      "1890"
    ],
    [
      1714,
      "wire",
      "1891"
    ],
    [
      1714,
      "wire",
      "1894"
    ],
    [
      1714,
      "wire",
      "1952"
    ],
    [
      1714,
      "wire",
      "1895"
    ],
    [
      1714,
      "wire",
      "1896"
    ],
    [
      1714,
      "wire",
      "1897"
    ],
    [
      1714,
      "wire",
      "1898"
    ],
    [
      1714,
      "wire",
      "1899"
    ],
    [
      1714,
      "wire",
      "1900"
    ],
    [
      1714,
      "wire",
      "1902"
    ],
    [
      1714,
      "wire",
      "1903"
    ],
    [
      1714,
      "wire",
      "1904"
    ],
    [
      1714,
      "wire",
      "1905"
    ],
    [
      1714,
      "wire",
      "1906"
    ],
    [
      1714,
      "wire",
      "1907"
    ],
    [
      1714,
      "wire",
      "1910"
    ],
    [
      1714,
      "wire",
      "1954"
    ],
    [
      1714,
      "wire",
      "1911"
    ],
    [
      1714,
      "wire",
      "1912"
    ],
    [
      1714,
      "wire",
      "1913"
    ],
    [
      1714,
      "wire",
      "1914"
    ],
    [
      1714,
      "wire",
      "1915"
    ],
    [
      1714,
      "wire",
      "1916"
    ],
    [
      1714,
      "wire",
      "1918"
    ],
    [
      1714,
      "wire",
      "1919"
    ],
    [
      1714,
      "wire",
      "1920"
    ],
    [
      1714,
      "wire",
      "1921"
    ],
    [
      1714,
      "wire",
      "1922"
    ],
    [
      1714,
      "wire",
      "1923"
    ],
    [
      1714,
      "wire",
      "1926"
    ],
    [
      1714,
      "wire",
      "1956"
    ],
    [
      1714,
      "wire",
      "1927"
    ],
    [
      1714,
      "wire",
      "1928"
    ],
    [
      1714,
      "wire",
      "1929"
    ],
    [
      1714,
      "wire",
      "1930"
    ],
    [
      1714,
      "wire",
      "1931"
    ],
    [
      1714,
      "wire",
      "1932"
    ],
    [
      1714,
      "wire",
      "1934"
    ],
    [
      1714,
      "wire",
      "1935"
    ],
    [
      1714,
      "wire",
      "1936"
    ],
    [
      1714,
      "wire",
      "1937"
    ],
    [
      1714,
      "wire",
      "1938"
    ],
    [
      1714,
      "wire",
      "1939"
    ],
    [
      5,
      "part",
      "188"
    ],
    [
      5,
      "part",
      "190"
    ],
    [
      5,
      "part",
      "192"
    ],
    [
      5,
      "part",
      "194"
    ],
    [
      5,
      "part",
      "98"
    ],
    [
      5,
      "part",
      "196"
    ],
    [
      5,
      "part",
      "198"
    ],
    [
      5,
      "wire",
      "200"
    ],
    [
      5,
      "wire",
      "150"
    ],
    [
      5,
      "wire",
      "189"
    ],
    [
      5,
      "wire",
      "151"
    ],
    [
      5,
      "wire",
      "191"
    ],
    [
      5,
      "wire",
      "152"
    ],
    [
      5,
      "wire",
      "193"
    ],
    [
      5,
      "wire",
      "153"
    ],
    [
      5,
      "wire",
      "195"
    ],
    [
      5,
      "wire",
      "155"
    ],
    [
      5,
      "wire",
      "156"
    ],
    [
      5,
      "wire",
      "197"
    ],
    [
      5,
      "wire",
      "157"
    ],
    [
      5,
      "wire",
      "199"
    ],
    [
      5,
      "wire",
      "159"
    ],
    [
      5,
      "wire",
      "161"
    ],
    [
      5,
      "wire",
      "163"
    ],
    [
      5,
      "wire",
      "165"
    ],
    [
      5,
      "wire",
      "166"
    ],
    [
      5,
      "wire",
      "167"
    ],
    [
      5,
      "wire",
      "168"
    ],
    [
      5,
      "wire",
      "170"
    ],
    [
      5,
      "wire",
      "171"
    ],
    [
      5,
      "wire",
      "172"
    ],
    [
      5,
      "wire",
      "173"
    ],
    [
      5,
      "wire",
      "175"
    ],
    [
      5,
      "wire",
      "177"
    ],
    [
      5,
      "wire",
      "178"
    ],
    [
      5,
      "wire",
      "179"
    ],
    [
      5,
      "wire",
      "180"
    ],
    [
      5,
      "wire",
      "181"
    ],
    [
      5,
      "wire",
      "182"
    ],
    [
      5,
      "wire",
      "183"
    ],
    [
      5,
      "wire",
      "185"
    ],
    [
      5,
      "wire",
      "187"
    ],
    [
      1759,
      "part",
      "21"
    ],
    [
      1759,
      "part",
      "22"
    ],
    [
      1759,
      "wire",
      "50"
    ],
    [
      1759,
      "wire",
      "51"
    ],
    [
      1759,
      "wire",
      "52"
    ],
    [
      1759,
      "wire",
      "53"
    ],
    [
      1759,
      "wire",
      "54"
    ],
    [
      1759,
      "wire",
      "55"
    ],
    [
      1759,
      "wire",
      "56"
    ],
    [
      1759,
      "wire",
      "57"
    ],
    [
      1759,
      "wire",
      "58"
    ],
    [
      1759,
      "wire",
      "59"
    ],
    [
      1759,
      "wire",
      "60"
    ],
    [
      1759,
      "wire",
      "61"
    ],
    [
      1759,
      "wire",
      "62"
    ],
    [
      1759,
      "wire",
      "63"
    ],
    [
      1759,
      "wire",
      "64"
    ],
    [
      1759,
      "wire",
      "65"
    ],
    [
      1759,
      "wire",
      "66"
    ],
    [
      1759,
      "wire",
      "67"
    ],
    [
      1759,
      "wire",
      "68"
    ],
    [
      1759,
      "wire",
      "69"
    ],
    [
      1759,
      "wire",
      "70"
    ],
    [
      1759,
      "wire",
      "71"
    ],
    [
      1759,
      "wire",
      "72"
    ],
    [
      1759,
      "wire",
      "73"
    ],
    [
      1759,
      "wire",
      "74"
    ],
    [
      1759,
      "wire",
      "75"
    ],
    [
      1759,
      "wire",
      "76"
    ],
    [
      1759,
      "wire",
      "77"
    ],
    [
      1765,
      "part",
      "1321"
    ],
    [
      1765,
      "part",
      "1323"
    ],
    [
      1765,
      "part",
      "1233"
    ],
    [
      1765,
      "part",
      "1238"
    ],
    [
      1765,
      "part",
      "1242"
    ],
    [
      1765,
      "part",
      "1246"
    ],
    [
      1765,
      "part",
      "1325"
    ],
    [
      1765,
      "part",
      "1255"
    ],
    [
      1765,
      "part",
      "1260"
    ],
    [
      1765,
      "wire",
      "1327"
    ],
    [
      1765,
      "wire",
      "1295"
    ],
    [
      1765,
      "wire",
      "1322"
    ],
    [
      1765,
      "wire",
      "21"
    ],
    [
      1765,
      "wire",
      "1324"
    ],
    [
      1765,
      "wire",
      "1297"
    ],
    [
      1765,
      "wire",
      "1298"
    ],
    [
      1765,
      "wire",
      "1299"
    ],
    [
      1765,
      "wire",
      "1301"
    ],
    [
      1765,
      "wire",
      "1300"
    ],
    [
      1765,
      "wire",
      "1302"
    ],
    [
      1765,
      "wire",
      "1303"
    ],
    [
      1765,
      "wire",
      "1305"
    ],
    [
      1765,
      "wire",
      "1304"
    ],
    [
      1765,
      "wire",
      "1306"
    ],
    [
      1765,
      "wire",
      "1307"
    ],
    [
      1765,
      "wire",
      "1309"
    ],
    [
      1765,
      "wire",
      "1326"
    ],
    [
      1765,
      "wire",
      "1310"
    ],
    [
      1765,
      "wire",
      "1311"
    ],
    [
      1765,
      "wire",
      "1312"
    ],
    [
      1765,
      "wire",
      "1313"
    ],
    [
      1765,
      "wire",
      "1315"
    ],
    [
      1765,
      "wire",
      "1316"
    ],
    [
      1765,
      "wire",
      "1317"
    ],
    [
      1765,
      "wire",
      "1318"
    ],
    [
      1765,
      "wire",
      "1319"
    ],
    [
      1765,
      "wire",
      "24"
    ],
    [
      1621,
      "part",
      "352"
    ],
    [
      1621,
      "wire",
      "354"
    ],
    [
      1621,
      "wire",
      "350"
    ],
    [
      1621,
      "wire",
      "353"
    ],
    [
      1188,
      "wire",
      "21"
    ],
    [
      1188,
      "wire",
      "47"
    ],
    [
      1188,
      "wire",
      "48"
    ],
    [
      1188,
      "wire",
      "49"
    ],
    [
      1188,
      "wire",
      "50"
    ],
    [
      1188,
      "wire",
      "51"
    ],
    [
      1188,
      "wire",
      "52"
    ],
    [
      1188,
      "wire",
      "53"
    ],
    [
      1188,
      "wire",
      "56"
    ],
    [
      1188,
      "wire",
      "57"
    ],
    [
      1188,
      "wire",
      "62"
    ],
    [
      1188,
      "wire",
      "63"
    ],
    [
      1188,
      "wire",
      "64"
    ],
    [
      1188,
      "wire",
      "65"
    ],
    [
      1188,
      "wire",
      "68"
    ],
    [
      1186,
      "part",
      "63"
    ],
    [
      1186,
      "part",
      "64"
    ],
    [
      1186,
      "wire",
      "21"
    ],
    [
      1186,
      "wire",
      "24"
    ],
    [
      1186,
      "wire",
      "28"
    ],
    [
      1186,
      "wire",
      "30"
    ],
    [
      1186,
      "wire",
      "32"
    ],
    [
      1186,
      "wire",
      "34"
    ],
    [
      1186,
      "wire",
      "36"
    ],
    [
      1186,
      "wire",
      "42"
    ],
    [
      1186,
      "wire",
      "46"
    ],
    [
      1186,
      "wire",
      "38"
    ],
    [
      1186,
      "wire",
      "40"
    ],
    [
      1186,
      "wire",
      "41"
    ],
    [
      1821,
      "part",
      "1816"
    ],
    [
      1821,
      "part",
      "1837"
    ],
    [
      1821,
      "part",
      "22"
    ],
    [
      1821,
      "part",
      "1818"
    ],
    [
      1821,
      "part",
      "1792"
    ],
    [
      1821,
      "part",
      "1827"
    ],
    [
      1821,
      "part",
      "1828"
    ],
    [
      1821,
      "part",
      "1820"
    ],
    [
      1821,
      "part",
      "1822"
    ],
    [
      1821,
      "part",
      "1824"
    ],
    [
      1821,
      "part",
      "1798"
    ],
    [
      1821,
      "part",
      "1835"
    ],
    [
      1821,
      "part",
      "1836"
    ],
    [
      1821,
      "wire",
      "1826"
    ],
    [
      1821,
      "wire",
      "1806"
    ],
    [
      1821,
      "wire",
      "1817"
    ],
    [
      1821,
      "wire",
      "1840"
    ],
    [
      1821,
      "wire",
      "41"
    ],
    [
      1821,
      "wire",
      "43"
    ],
    [
      1821,
      "wire",
      "25"
    ],
    [
      1821,
      "wire",
      "1807"
    ],
    [
      1821,
      "wire",
      "1819"
    ],
    [
      1821,
      "wire",
      "36"
    ],
    [
      1821,
      "wire",
      "38"
    ],
    [
      1821,
      "wire",
      "39"
    ],
    [
      1821,
      "wire",
      "1809"
    ],
    [
      1821,
      "wire",
      "34"
    ],
    [
      1821,
      "wire",
      "42"
    ],
    [
      1821,
      "wire",
      "1834"
    ],
    [
      1821,
      "wire",
      "1810"
    ],
    [
      1821,
      "wire",
      "26"
    ],
    [
      1821,
      "wire",
      "1811"
    ],
    [
      1821,
      "wire",
      "1823"
    ],
    [
      1821,
      "wire",
      "1812"
    ],
    [
      1821,
      "wire",
      "1825"
    ],
    [
      1821,
      "wire",
      "1814"
    ],
    [
      1821,
      "wire",
      "31"
    ],
    [
      1821,
      "wire",
      "30"
    ],
    [
      1821,
      "wire",
      "28"
    ],
    [
      1982,
      "part",
      "539"
    ],
    [
      1982,
      "part",
      "484"
    ],
    [
      1982,
      "part",
      "487"
    ],
    [
      1982,
      "part",
      "483"
    ],
    [
      1982,
      "part",
      "22"
    ],
    [
      1982,
      "part",
      "490"
    ],
    [
      1982,
      "part",
      "541"
    ],
    [
      1982,
      "part",
      "494"
    ],
    [
      1982,
      "part",
      "497"
    ],
    [
      1982,
      "part",
      "501"
    ],
    [
      1982,
      "part",
      "503"
    ],
    [
      1982,
      "wire",
      "543"
    ],
    [
      1982,
      "wire",
      "518"
    ],
    [
      1982,
      "wire",
      "540"
    ],
    [
      1982,
      "wire",
      "519"
    ],
    [
      1982,
      "wire",
      "520"
    ],
    [
      1982,
      "wire",
      "521"
    ],
    [
      1982,
      "wire",
      "522"
    ],
    [
      1982,
      "wire",
      "523"
    ],
    [
      1982,
      "wire",
      "524"
    ],
    [
      1982,
      "wire",
      "525"
    ],
    [
      1982,
      "wire",
      "21"
    ],
    [
      1982,
      "wire",
      "24"
    ],
    [
      1982,
      "wire",
      "527"
    ],
    [
      1982,
      "wire",
      "528"
    ],
    [
      1982,
      "wire",
      "542"
    ],
    [
      1982,
      "wire",
      "529"
    ],
    [
      1982,
      "wire",
      "530"
    ],
    [
      1982,
      "wire",
      "531"
    ],
    [
      1982,
      "wire",
      "532"
    ],
    [
      1982,
      "wire",
      "533"
    ],
    [
      1982,
      "wire",
      "534"
    ],
    [
      1982,
      "wire",
      "535"
    ],
    [
      1982,
      "wire",
      "536"
    ],
    [
      1070,
      "part",
      "22"
    ],
    [
      1070,
      "part",
      "27"
    ],
    [
      1070,
      "part",
      "35"
    ],
    [
      1070,
      "part",
      "42"
    ],
    [
      1070,
      "part",
      "43"
    ],
    [
      1070,
      "part",
      "44"
    ],
    [
      1070,
      "part",
      "60"
    ],
    [
      1070,
      "part",
      "61"
    ],
    [
      1070,
      "part",
      "62"
    ],
    [
      1070,
      "part",
      "78"
    ],
    [
      1070,
      "part",
      "79"
    ],
    [
      1070,
      "part",
      "101"
    ],
    [
      1070,
      "part",
      "105"
    ],
    [
      1070,
      "part",
      "108"
    ],
    [
      1070,
      "part",
      "112"
    ],
    [
      1070,
      "part",
      "33"
    ],
    [
      1070,
      "part",
      "118"
    ],
    [
      1070,
      "part",
      "69"
    ],
    [
      1070,
      "part",
      "120"
    ],
    [
      1070,
      "part",
      "86"
    ],
    [
      1070,
      "part",
      "125"
    ],
    [
      1070,
      "part",
      "94"
    ],
    [
      1070,
      "part",
      "130"
    ],
    [
      1070,
      "part",
      "97"
    ],
    [
      1070,
      "part",
      "135"
    ],
    [
      1070,
      "part",
      "114"
    ],
    [
      1070,
      "part",
      "140"
    ],
    [
      1070,
      "part",
      "127"
    ],
    [
      1070,
      "part",
      "142"
    ],
    [
      1070,
      "part",
      "147"
    ],
    [
      1070,
      "part",
      "149"
    ],
    [
      1070,
      "part",
      "150"
    ],
    [
      1070,
      "part",
      "151"
    ],
    [
      1070,
      "wire",
      "21"
    ],
    [
      1070,
      "wire",
      "23"
    ],
    [
      1070,
      "wire",
      "34"
    ],
    [
      1070,
      "wire",
      "24"
    ],
    [
      1070,
      "wire",
      "31"
    ],
    [
      1070,
      "wire",
      "41"
    ],
    [
      1070,
      "wire",
      "32"
    ],
    [
      1070,
      "wire",
      "39"
    ],
    [
      1070,
      "wire",
      "40"
    ],
    [
      1070,
      "wire",
      "52"
    ],
    [
      1070,
      "wire",
      "53"
    ],
    [
      1070,
      "wire",
      "54"
    ],
    [
      1070,
      "wire",
      "55"
    ],
    [
      1070,
      "wire",
      "56"
    ],
    [
      1070,
      "wire",
      "57"
    ],
    [
      1070,
      "wire",
      "58"
    ],
    [
      1070,
      "wire",
      "59"
    ],
    [
      1070,
      "wire",
      "70"
    ],
    [
      1070,
      "wire",
      "71"
    ],
    [
      1070,
      "wire",
      "72"
    ],
    [
      1070,
      "wire",
      "73"
    ],
    [
      1070,
      "wire",
      "74"
    ],
    [
      1070,
      "wire",
      "75"
    ],
    [
      1070,
      "wire",
      "76"
    ],
    [
      1070,
      "wire",
      "77"
    ],
    [
      1070,
      "wire",
      "88"
    ],
    [
      1070,
      "wire",
      "89"
    ],
    [
      1070,
      "wire",
      "90"
    ],
    [
      1070,
      "wire",
      "91"
    ],
    [
      1070,
      "wire",
      "93"
    ],
    [
      1070,
      "wire",
      "100"
    ],
    [
      1070,
      "wire",
      "103"
    ],
    [
      1070,
      "wire",
      "104"
    ],
    [
      1070,
      "wire",
      "107"
    ],
    [
      1070,
      "wire",
      "110"
    ],
    [
      1070,
      "wire",
      "111"
    ],
    [
      1070,
      "wire",
      "30"
    ],
    [
      1070,
      "wire",
      "116"
    ],
    [
      1070,
      "wire",
      "117"
    ],
    [
      1070,
      "wire",
      "51"
    ],
    [
      1070,
      "wire",
      "124"
    ],
    [
      1070,
      "wire",
      "123"
    ],
    [
      1070,
      "wire",
      "85"
    ],
    [
      1070,
      "wire",
      "129"
    ],
    [
      1070,
      "wire",
      "128"
    ],
    [
      1070,
      "wire",
      "92"
    ],
    [
      1070,
      "wire",
      "134"
    ],
    [
      1070,
      "wire",
      "133"
    ],
    [
      1070,
      "wire",
      "96"
    ],
    [
      1070,
      "wire",
      "139"
    ],
    [
      1070,
      "wire",
      "138"
    ],
    [
      1070,
      "wire",
      "99"
    ],
    [
      1070,
      "wire",
      "144"
    ],
    [
      1070,
      "wire",
      "143"
    ],
    [
      1070,
      "wire",
      "122"
    ],
    [
      1070,
      "wire",
      "137"
    ],
    [
      1070,
      "wire",
      "145"
    ],
    [
      1070,
      "wire",
      "146"
    ],
    [
      1070,
      "wire",
      "155"
    ],
    [
      1070,
      "wire",
      "156"
    ],
    [
      1070,
      "wire",
      "157"
    ],
    [
      1070,
      "wire",
      "158"
    ],
    [
      402,
      "part",
      "208"
    ],
    [
      402,
      "part",
      "138"
    ],
    [
      402,
      "part",
      "141"
    ],
    [
      402,
      "part",
      "144"
    ],
    [
      402,
      "part",
      "147"
    ],
    [
      402,
      "part",
      "155"
    ],
    [
      402,
      "part",
      "158"
    ],
    [
      402,
      "part",
      "161"
    ],
    [
      402,
      "part",
      "164"
    ],
    [
      402,
      "wire",
      "184"
    ],
    [
      402,
      "wire",
      "185"
    ],
    [
      402,
      "wire",
      "186"
    ],
    [
      402,
      "wire",
      "187"
    ],
    [
      402,
      "wire",
      "188"
    ],
    [
      402,
      "wire",
      "189"
    ],
    [
      402,
      "wire",
      "190"
    ],
    [
      402,
      "wire",
      "191"
    ],
    [
      402,
      "wire",
      "192"
    ],
    [
      402,
      "wire",
      "193"
    ],
    [
      402,
      "wire",
      "194"
    ],
    [
      402,
      "wire",
      "195"
    ],
    [
      402,
      "wire",
      "196"
    ],
    [
      402,
      "wire",
      "197"
    ],
    [
      402,
      "wire",
      "198"
    ],
    [
      402,
      "wire",
      "199"
    ],
    [
      402,
      "wire",
      "200"
    ],
    [
      402,
      "wire",
      "201"
    ],
    [
      402,
      "wire",
      "202"
    ],
    [
      402,
      "wire",
      "203"
    ],
    [
      402,
      "wire",
      "204"
    ],
    [
      402,
      "wire",
      "205"
    ],
    [
      402,
      "wire",
      "206"
    ],
    [
      402,
      "wire",
      "209"
    ],
    [
      402,
      "wire",
      "210"
    ],
    [
      403,
      "part",
      "329"
    ],
    [
      403,
      "part",
      "250"
    ],
    [
      403,
      "part",
      "253"
    ],
    [
      403,
      "part",
      "256"
    ],
    [
      403,
      "part",
      "259"
    ],
    [
      403,
      "part",
      "267"
    ],
    [
      403,
      "part",
      "270"
    ],
    [
      403,
      "part",
      "273"
    ],
    [
      403,
      "part",
      "276"
    ],
    [
      403,
      "part",
      "281"
    ],
    [
      403,
      "wire",
      "331"
    ],
    [
      403,
      "wire",
      "303"
    ],
    [
      403,
      "wire",
      "330"
    ],
    [
      403,
      "wire",
      "304"
    ],
    [
      403,
      "wire",
      "306"
    ],
    [
      403,
      "wire",
      "305"
    ],
    [
      403,
      "wire",
      "307"
    ],
    [
      403,
      "wire",
      "309"
    ],
    [
      403,
      "wire",
      "308"
    ],
    [
      403,
      "wire",
      "310"
    ],
    [
      403,
      "wire",
      "312"
    ],
    [
      403,
      "wire",
      "311"
    ],
    [
      403,
      "wire",
      "313"
    ],
    [
      403,
      "wire",
      "314"
    ],
    [
      403,
      "wire",
      "315"
    ],
    [
      403,
      "wire",
      "317"
    ],
    [
      403,
      "wire",
      "316"
    ],
    [
      403,
      "wire",
      "318"
    ],
    [
      403,
      "wire",
      "320"
    ],
    [
      403,
      "wire",
      "319"
    ],
    [
      403,
      "wire",
      "321"
    ],
    [
      403,
      "wire",
      "323"
    ],
    [
      403,
      "wire",
      "322"
    ],
    [
      403,
      "wire",
      "324"
    ],
    [
      403,
      "wire",
      "325"
    ],
    [
      403,
      "wire",
      "326"
    ],
    [
      403,
      "wire",
      "327"
    ],
    [
      404,
      "part",
      "337"
    ],
    [
      404,
      "part",
      "293"
    ],
    [
      404,
      "part",
      "339"
    ],
    [
      404,
      "part",
      "297"
    ],
    [
      404,
      "part",
      "300"
    ],
    [
      404,
      "part",
      "341"
    ],
    [
      404,
      "part",
      "304"
    ],
    [
      404,
      "part",
      "307"
    ],
    [
      404,
      "part",
      "310"
    ],
    [
      404,
      "part",
      "313"
    ],
    [
      404,
      "wire",
      "324"
    ],
    [
      404,
      "wire",
      "325"
    ],
    [
      404,
      "wire",
      "326"
    ],
    [
      404,
      "wire",
      "328"
    ],
    [
      404,
      "wire",
      "329"
    ],
    [
      404,
      "wire",
      "330"
    ],
    [
      404,
      "wire",
      "332"
    ],
    [
      404,
      "wire",
      "333"
    ],
    [
      404,
      "wire",
      "334"
    ],
    [
      404,
      "wire",
      "335"
    ],
    [
      404,
      "wire",
      "338"
    ],
    [
      404,
      "wire",
      "340"
    ],
    [
      404,
      "wire",
      "342"
    ],
    [
      404,
      "wire",
      "343"
    ]
  ],
  "extra_sources": [
    "catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md",
    "catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md",
    "assets/catalog-circuits/Electrical_Rev2-P031.png",
    "assets/catalog-circuits/Electrical_Rev2-P032.png",
    "assets/catalog-circuits/Electrical_Rev2-P035.png",
    "assets/catalog-circuits/Electrical_Rev2-P036.png",
    "assets/catalog-circuits/Electrical_Rev2-P040.png",
    "assets/catalog-circuits/Electrical_Rev2-P118.png",
    "assets/catalog-circuits/Electrical_Rev2-P119.png",
    "assets/catalog-circuits/Electrical_Rev2-P124.png",
    "assets/catalog-circuits/Electrical_Rev2-P138.png",
    "assets/catalog-circuits/Electrical_Rev2-P147.png",
    "assets/catalog-circuits/Electrical_Rev2-P148.png",
    "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P026.png",
    "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png",
    "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png",
    "assets/catalog-circuits/PID_1684n002I-P001.png",
    "catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md"
  ],
  "internal_names": [],
  "signal_reference": {
    "id": "MV05",
    "signals": [
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.MV05_Auto",
        "addresses": [
          "DB2.DBX6.6"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "588",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "manual-open",
        "role": "requests",
        "name": "Flag.M_MV05_OPEN",
        "addresses": [
          "DB2.DBX9.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "582",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "manual-close",
        "role": "requests",
        "name": "Flag.M_MV05_CLOSE",
        "addresses": [
          "DB2.DBX9.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "586",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "output-open",
        "role": "outputs",
        "name": "Open MV05",
        "addresses": [
          "%Q1.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "596",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "output-close",
        "role": "outputs",
        "name": "Close MV05",
        "addresses": [
          "%Q1.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "605",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "raw-run-open",
        "role": "raw_inputs",
        "name": "mv05_fbk_opening",
        "addresses": [
          "%I2.0"
        ],
        "refs": [],
        "usages": []
      },
      {
        "id": "raw-run-close",
        "role": "raw_inputs",
        "name": "mv05_fbk_closing",
        "addresses": [
          "%I2.1"
        ],
        "refs": [],
        "usages": []
      },
      {
        "id": "raw-limit-open",
        "role": "raw_inputs",
        "name": "MV05_open",
        "addresses": [
          "%I7.1"
        ],
        "refs": [],
        "usages": []
      },
      {
        "id": "raw-limit-close",
        "role": "raw_inputs",
        "name": "MV05_Close",
        "addresses": [
          "%I7.2"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "22",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "run-open",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Opening",
        "addresses": [
          "DB13.DBX2.0"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "399",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "run-close",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Closing",
        "addresses": [
          "DB13.DBX2.1"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "59",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "limit-open",
        "role": "responses",
        "name": "Inputs.MV05 open",
        "addresses": [
          "DB13.DBX7.1"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "595",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "limit-close",
        "role": "responses",
        "name": "Inputs.MV05 Close",
        "addresses": [
          "DB13.DBX7.2"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "604",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.MV_05_FAULT",
        "addresses": [
          "DB3.DBX11.5"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "403",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "timer",
        "role": "timers",
        "name": "Tag_96",
        "addresses": [
          "%T15"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "401",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "count-open",
        "role": "responses",
        "name": "WorkData.W31",
        "addresses": [
          "DB6.DBW62"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1507",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "count-close",
        "role": "responses",
        "name": "WorkData.W32",
        "addresses": [
          "DB6.DBW64"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1513",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "position",
        "role": "responses",
        "name": "Data.Pot_MV05",
        "addresses": [
          "DB1.DBW140"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "1293",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "position-ofr",
        "role": "alarms",
        "name": "Allarm.Pot_MV05_OFR",
        "addresses": [
          "DB3.DBX25.1"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "23",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "pid-up",
        "role": "responses",
        "name": "PID UP MV05",
        "addresses": [
          "%M13.0"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "147",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "pid-down",
        "role": "responses",
        "name": "PID DOWN MV05",
        "addresses": [
          "%M13.1"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "148",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "oxygen-fault",
        "role": "alarms",
        "name": "Allarm.Oxigen_Fault · 공유 영향",
        "addresses": [
          "DB3.DBX9.6"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "510",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "service-bit",
        "role": "responses",
        "name": "ServiceBit · 공유 알람 게이트",
        "addresses": [
          "%M1000.0"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "23",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ],
        "usages": []
      }
    ]
  },
  "alarm_reference": {
    "id": "MV05",
    "timers": [
      {
        "network": 1226,
        "uid": "313",
        "name": "Tag_96",
        "address": "%T15",
        "preset": "S5T#150MS",
        "condition": "ON AND ((Q1.3 AND NOT 처리Open응답) OR(Q1.4 AND NOT 처리Close응답))"
      }
    ],
    "alarms": [
      {
        "name": "Allarm.MV_05_FAULT",
        "address": "DB3.DBX11.5",
        "actions": [
          {
            "network": 1226,
            "uid": "318",
            "gate": "SCoil",
            "condition": "T15 명령/응답불일치"
          },
          {
            "network": 1714,
            "uid": "1726",
            "gate": "SCoil",
            "condition": "ON AND W31>700"
          },
          {
            "network": 1714,
            "uid": "1740",
            "gate": "SCoil",
            "condition": "ON AND W32<-700"
          },
          {
            "network": 1226,
            "uid": "358",
            "gate": "RCoil",
            "condition": "ON AND RESET_ALLARM AND 자기고장"
          }
        ]
      }
    ]
  },
  "control_reference": {
    "native": [
      1708,
      1226,
      1712,
      1713,
      1714,
      5,
      1759,
      1765,
      1621,
      1188,
      1186,
      1821,
      1982,
      1070,
      402,
      403,
      404
    ],
    "chain": [
      "main ON정/내부ON부 원문보존",
      "산소고장/Testing와PID·수동펄스분리",
      "150ms T15·±700 누적·CH03 Div100 개별원본"
    ],
    "repair": [
      "main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력",
      "Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB",
      "LS15/16회로/처리DB/HMI미결속14개",
      "T15 응답감시 대 DB6 W31/W32±700",
      "HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63",
      "ServiceBit·RO01범위·UNDER_TESTING·방향식",
      "MV02/05/06공유응답/개별QM·KM·M15"
    ],
    "pending": [
      "현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별",
      "main ON정/내부ON부·스캔과다른쓰기·현행프로젝트",
      "QM/QS·인버터·접점극성·현행보호설정",
      "HMI CSV8태그와14핀미결속·실제이벤트쓰기",
      "CONT_S9개RefId부재와원형STL 공급본문·현재튜닝/단위",
      "HSC21개RefId부재·CH03/도면CH1 매핑·Capture/Sync/Reset",
      "DB8 DInt/Int·Retain·0쓰기·실제교정",
      "ZT05/ZT06 케이블명·AI/TM경계·가림행 유지",
      "산소 ServiceBit/0·200·5·195 단위와 UNDER_TESTING·안전성",
      "Startup Word0範囲·후속AutoSet·Warm/Cold/OB/Retain·현재값",
      "FG123/137 개정란 각각 실제원본Rev2정정·원문보존",
      "TIA컴파일·현재CPU·현장복구 별도"
    ],
    "native_refs": []
  },
  "completion": {
    "key": "MV05",
    "boundary": "source_linked; physical identity unverified",
    "existing_notes": [
      "원본정적대조·현장별도"
    ],
    "existing_pending": [
      "현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별",
      "main ON정/내부ON부·스캔과다른쓰기·현행프로젝트",
      "QM/QS·인버터·접점극성·현행보호설정",
      "HMI CSV8태그와14핀미결속·실제이벤트쓰기",
      "CONT_S9개RefId부재와원형STL 공급본문·현재튜닝/단위",
      "HSC21개RefId부재·CH03/도면CH1 매핑·Capture/Sync/Reset",
      "DB8 DInt/Int·Retain·0쓰기·실제교정",
      "ZT05/ZT06 케이블명·AI/TM경계·가림행 유지",
      "산소 ServiceBit/0·200·5·195 단위와 UNDER_TESTING·안전성",
      "Startup Word0範囲·후속AutoSet·Warm/Cold/OB/Retain·현재값",
      "FG123/137 개정란 각각 실제원본Rev2정정·원문보존",
      "TIA컴파일·현재CPU·현장복구 별도"
    ],
    "existing_review": []
  },
  "completion_blocks": [
    {
      "type": "paragraph",
      "text": "문서·정적검증·기록UI·게시·TIA·현재CPU·현장복구를 별도 확인합니다. FG123와FG137의 실제원본Rev2는 원초안 보존 후 표시정정합니다."
    },
    {
      "type": "list",
      "items": [
        "현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별",
        "main ON정/내부ON부·스캔과다른쓰기·현행프로젝트",
        "QM/QS·인버터·접점극성·현행보호설정",
        "HMI CSV8태그와14핀미결속·실제이벤트쓰기",
        "CONT_S9개RefId부재와원형STL 공급본문·현재튜닝/단위",
        "HSC21개RefId부재·CH03/도면CH1 매핑·Capture/Sync/Reset",
        "DB8 DInt/Int·Retain·0쓰기·실제교정",
        "ZT05/ZT06 케이블명·AI/TM경계·가림행 유지",
        "산소 ServiceBit/0·200·5·195 단위와 UNDER_TESTING·안전성",
        "Startup Word0範囲·후속AutoSet·Warm/Cold/OB/Retain·현재값",
        "FG123/137 개정란 각각 실제원본Rev2정정·원문보존",
        "TIA컴파일·현재CPU·현장복구 별도"
      ]
    }
  ],
  "repair": {
    "key": "MV05",
    "plc_id": "MV05",
    "boundary": "source_linked",
    "decisions": [
      {
        "id": "symptom-1",
        "title": "자동에서 움직이지 않음",
        "observe": "main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "현재 승인 프로젝트·호출·관찰값, 임의 논리 수정 금지",
        "common": "step-symptom-1"
      },
      {
        "id": "symptom-2",
        "title": "출력은 있는데 응답 없음",
        "observe": "Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "실제 결선/접촉기/모터 기계부 상태, 현재 극성",
        "common": "step-symptom-2"
      },
      {
        "id": "symptom-3",
        "title": "끝위치에서 반대 표시",
        "observe": "LS15/16회로/처리DB/HMI미결속14개",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "현장 끝단사진·HMI이벤트·표시극성",
        "common": "step-symptom-3"
      },
      {
        "id": "symptom-4",
        "title": "150ms고장·누적고장",
        "observe": "T15 응답감시 대 DB6 W31/W32±700",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "최초원인·스캔·피드백 지연·실제 기구 상태",
        "common": "step-symptom-4"
      },
      {
        "id": "symptom-5",
        "title": "위치값 이상",
        "observe": "HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "채널구성·현재Count/보존값·실제위치,강제0쓰기금지",
        "common": "step-symptom-5"
      },
      {
        "id": "symptom-6",
        "title": "산소 고장 후 닫힘",
        "observe": "ServiceBit·RO01범위·UNDER_TESTING·방향식",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "실제산소계/스케일/안전조건,현장안전평가",
        "common": "step-symptom-6"
      },
      {
        "id": "symptom-7",
        "title": "공유 인버터 이상",
        "observe": "MV02/05/06공유응답/개별QM·KM·M15",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "다른모터영향과M15자체고장구분",
        "common": "step-symptom-7"
      }
    ],
    "bindings": [
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.MV05_Auto",
        "addresses": [
          "DB2.DBX6.6"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "588",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "manual-open",
        "role": "requests",
        "name": "Flag.M_MV05_OPEN",
        "addresses": [
          "DB2.DBX9.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "582",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "manual-close",
        "role": "requests",
        "name": "Flag.M_MV05_CLOSE",
        "addresses": [
          "DB2.DBX9.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "586",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output-open",
        "role": "outputs",
        "name": "Open MV05",
        "addresses": [
          "%Q1.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "596",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output-close",
        "role": "outputs",
        "name": "Close MV05",
        "addresses": [
          "%Q1.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "605",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "raw-run-open",
        "role": "raw_inputs",
        "name": "mv05_fbk_opening",
        "addresses": [
          "%I2.0"
        ],
        "refs": []
      },
      {
        "id": "raw-run-close",
        "role": "raw_inputs",
        "name": "mv05_fbk_closing",
        "addresses": [
          "%I2.1"
        ],
        "refs": []
      },
      {
        "id": "raw-limit-open",
        "role": "raw_inputs",
        "name": "MV05_open",
        "addresses": [
          "%I7.1"
        ],
        "refs": []
      },
      {
        "id": "raw-limit-close",
        "role": "raw_inputs",
        "name": "MV05_Close",
        "addresses": [
          "%I7.2"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "22",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "run-open",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Opening",
        "addresses": [
          "DB13.DBX2.0"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "399",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "run-close",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Closing",
        "addresses": [
          "DB13.DBX2.1"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "59",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "limit-open",
        "role": "responses",
        "name": "Inputs.MV05 open",
        "addresses": [
          "DB13.DBX7.1"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "595",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "limit-close",
        "role": "responses",
        "name": "Inputs.MV05 Close",
        "addresses": [
          "DB13.DBX7.2"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "604",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.MV_05_FAULT",
        "addresses": [
          "DB3.DBX11.5"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "403",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "timer",
        "role": "timers",
        "name": "Tag_96",
        "addresses": [
          "%T15"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "401",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "count-open",
        "role": "responses",
        "name": "WorkData.W31",
        "addresses": [
          "DB6.DBW62"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1507",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ]
      },
      {
        "id": "count-close",
        "role": "responses",
        "name": "WorkData.W32",
        "addresses": [
          "DB6.DBW64"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1513",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ]
      },
      {
        "id": "position",
        "role": "responses",
        "name": "Data.Pot_MV05",
        "addresses": [
          "DB1.DBW140"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "1293",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "position-ofr",
        "role": "alarms",
        "name": "Allarm.Pot_MV05_OFR",
        "addresses": [
          "DB3.DBX25.1"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "23",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "pid-up",
        "role": "responses",
        "name": "PID UP MV05",
        "addresses": [
          "%M13.0"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "147",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ]
      },
      {
        "id": "pid-down",
        "role": "responses",
        "name": "PID DOWN MV05",
        "addresses": [
          "%M13.1"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "148",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ]
      },
      {
        "id": "oxygen-fault",
        "role": "alarms",
        "name": "Allarm.Oxigen_Fault · 공유 영향",
        "addresses": [
          "DB3.DBX9.6"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "510",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ]
      },
      {
        "id": "service-bit",
        "role": "responses",
        "name": "ServiceBit · 공유 알람 게이트",
        "addresses": [
          "%M1000.0"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "23",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ]
      }
    ]
  },
  "record_form": {
    "key": "MV05",
    "name": "MV05 산소 조절 모터 밸브",
    "reference_plc_id": "MV05",
    "boundary": "source_linked",
    "signals": [
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.MV05_Auto",
        "addresses": [
          "DB2.DBX6.6"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "588",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "manual-open",
        "role": "requests",
        "name": "Flag.M_MV05_OPEN",
        "addresses": [
          "DB2.DBX9.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "582",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "manual-close",
        "role": "requests",
        "name": "Flag.M_MV05_CLOSE",
        "addresses": [
          "DB2.DBX9.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "586",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output-open",
        "role": "outputs",
        "name": "Open MV05",
        "addresses": [
          "%Q1.3"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "596",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output-close",
        "role": "outputs",
        "name": "Close MV05",
        "addresses": [
          "%Q1.4"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "605",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "raw-run-open",
        "role": "raw_inputs",
        "name": "mv05_fbk_opening",
        "addresses": [
          "%I2.0"
        ],
        "refs": []
      },
      {
        "id": "raw-run-close",
        "role": "raw_inputs",
        "name": "mv05_fbk_closing",
        "addresses": [
          "%I2.1"
        ],
        "refs": []
      },
      {
        "id": "raw-limit-open",
        "role": "raw_inputs",
        "name": "MV05_open",
        "addresses": [
          "%I7.1"
        ],
        "refs": []
      },
      {
        "id": "raw-limit-close",
        "role": "raw_inputs",
        "name": "MV05_Close",
        "addresses": [
          "%I7.2"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "22",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "run-open",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Opening",
        "addresses": [
          "DB13.DBX2.0"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "399",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "run-close",
        "role": "responses",
        "name": "Inputs.MV05 RUN_Closing",
        "addresses": [
          "DB13.DBX2.1"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "59",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "limit-open",
        "role": "responses",
        "name": "Inputs.MV05 open",
        "addresses": [
          "DB13.DBX7.1"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "595",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "limit-close",
        "role": "responses",
        "name": "Inputs.MV05 Close",
        "addresses": [
          "DB13.DBX7.2"
        ],
        "refs": [
          {
            "network": 1708,
            "oref": "604",
            "source": "sources/decoded-original/0346-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.MV_05_FAULT",
        "addresses": [
          "DB3.DBX11.5"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "403",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "timer",
        "role": "timers",
        "name": "Tag_96",
        "addresses": [
          "%T15"
        ],
        "refs": [
          {
            "network": 1226,
            "oref": "401",
            "source": "sources/decoded-original/0159-FlgNet.xml"
          }
        ]
      },
      {
        "id": "count-open",
        "role": "responses",
        "name": "WorkData.W31",
        "addresses": [
          "DB6.DBW62"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1507",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ]
      },
      {
        "id": "count-close",
        "role": "responses",
        "name": "WorkData.W32",
        "addresses": [
          "DB6.DBW64"
        ],
        "refs": [
          {
            "network": 1713,
            "oref": "1513",
            "source": "sources/decoded-original/0351-FlgNet.xml"
          }
        ]
      },
      {
        "id": "position",
        "role": "responses",
        "name": "Data.Pot_MV05",
        "addresses": [
          "DB1.DBW140"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "1293",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "position-ofr",
        "role": "alarms",
        "name": "Allarm.Pot_MV05_OFR",
        "addresses": [
          "DB3.DBX25.1"
        ],
        "refs": [
          {
            "network": 1765,
            "oref": "23",
            "source": "sources/decoded-original/0515-FlgNet.xml"
          }
        ]
      },
      {
        "id": "pid-up",
        "role": "responses",
        "name": "PID UP MV05",
        "addresses": [
          "%M13.0"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "147",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ]
      },
      {
        "id": "pid-down",
        "role": "responses",
        "name": "PID DOWN MV05",
        "addresses": [
          "%M13.1"
        ],
        "refs": [
          {
            "network": 5,
            "oref": "148",
            "source": "sources/decoded-original/0475-FlgNet.xml"
          }
        ]
      },
      {
        "id": "oxygen-fault",
        "role": "alarms",
        "name": "Allarm.Oxigen_Fault · 공유 영향",
        "addresses": [
          "DB3.DBX9.6"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "510",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ]
      },
      {
        "id": "service-bit",
        "role": "responses",
        "name": "ServiceBit · 공유 알람 게이트",
        "addresses": [
          "%M1000.0"
        ],
        "refs": [
          {
            "network": 1982,
            "oref": "23",
            "source": "sources/decoded-original/0530-FlgNet.xml"
          }
        ]
      }
    ],
    "steps": [
      {
        "id": "symptom-1",
        "title": "자동에서 움직이지 않음",
        "observe": "main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "현재 승인 프로젝트·호출·관찰값, 임의 논리 수정 금지",
        "common": "step-symptom-1"
      },
      {
        "id": "symptom-2",
        "title": "출력은 있는데 응답 없음",
        "observe": "Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "실제 결선/접촉기/모터 기계부 상태, 현재 극성",
        "common": "step-symptom-2"
      },
      {
        "id": "symptom-3",
        "title": "끝위치에서 반대 표시",
        "observe": "LS15/16회로/처리DB/HMI미결속14개",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "현장 끝단사진·HMI이벤트·표시극성",
        "common": "step-symptom-3"
      },
      {
        "id": "symptom-4",
        "title": "150ms고장·누적고장",
        "observe": "T15 응답감시 대 DB6 W31/W32±700",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "최초원인·스캔·피드백 지연·실제 기구 상태",
        "common": "step-symptom-4"
      },
      {
        "id": "symptom-5",
        "title": "위치값 이상",
        "observe": "HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "채널구성·현재Count/보존값·실제위치,강제0쓰기금지",
        "common": "step-symptom-5"
      },
      {
        "id": "symptom-6",
        "title": "산소 고장 후 닫힘",
        "observe": "ServiceBit·RO01범위·UNDER_TESTING·방향식",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "실제산소계/스케일/안전조건,현장안전평가",
        "common": "step-symptom-6"
      },
      {
        "id": "symptom-7",
        "title": "공유 인버터 이상",
        "observe": "MV02/05/06공유응답/개별QM·KM·M15",
        "compare": "요청·Q·raw·처리DB·HMI·실제위치·최초알람의 각 관찰을 분리합니다.",
        "next": "다른모터영향과M15자체고장구분",
        "common": "step-symptom-7"
      }
    ],
    "evidence_plan": {
      "scope": "MV05 정적 근거와 개별 관찰",
      "sources": {
        "catalog-sources/MV05-DOTS-DRAFT.md": "12e12a123cfe45639f62078da84b8a08ca00a501ae3ef0317192e381c87084cc"
      },
      "circuit_equipment": "MV05 M15 전용QM/KM·LS15/16·ZT05",
      "circuit_distinction": "공유30AS1·RO01·ZT04전원/접속함과 하위ID 소유를 합산하지 않음.",
      "circuit_pages": [
        {
          "label": "FG30 · PDF31",
          "path": "sources/Electrical_Rev2.pdf#page=31"
        },
        {
          "label": "FG31 · PDF32",
          "path": "sources/Electrical_Rev2.pdf#page=32"
        },
        {
          "label": "FG34 · PDF35",
          "path": "sources/Electrical_Rev2.pdf#page=35"
        },
        {
          "label": "FG35 · PDF36",
          "path": "sources/Electrical_Rev2.pdf#page=36"
        },
        {
          "label": "FG39 · PDF40",
          "path": "sources/Electrical_Rev2.pdf#page=40"
        },
        {
          "label": "FG117 · PDF118",
          "path": "sources/Electrical_Rev2.pdf#page=118"
        },
        {
          "label": "FG118 · PDF119",
          "path": "sources/Electrical_Rev2.pdf#page=119"
        },
        {
          "label": "FG123 · PDF124",
          "path": "sources/Electrical_Rev2.pdf#page=124"
        },
        {
          "label": "FG137 · PDF138",
          "path": "sources/Electrical_Rev2.pdf#page=138"
        },
        {
          "label": "FG146 · PDF147",
          "path": "sources/Electrical_Rev2.pdf#page=147"
        },
        {
          "label": "FG147 · PDF148",
          "path": "sources/Electrical_Rev2.pdf#page=148"
        }
      ],
      "construction_boundary": "ZT05/06 원문상충·FLO1TB1/2공유·가림행 보존",
      "construction_pages": [
        {
          "label": "시공·케이블 · PDF26",
          "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=26"
        },
        {
          "label": "시공·케이블 · PDF51",
          "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=51"
        },
        {
          "label": "시공·케이블 · PDF56",
          "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=56"
        }
      ],
      "preflight": {
        "requirements": [
          {
            "owner": "실물/현재자료",
            "work": "현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별"
          }
        ],
        "source_links": [
          {
            "label": "MV05 방향식",
            "path": "networks/network-1708.html"
          },
          {
            "label": "150ms T15",
            "path": "networks/network-1226.html"
          },
          {
            "label": "±700 방향누적",
            "path": "networks/network-1714.html"
          },
          {
            "label": "CH03환산",
            "path": "networks/network-1765.html"
          },
          {
            "label": "FG34",
            "path": "sources/Electrical_Rev2.pdf#page=35"
          }
        ],
        "reviews": []
      },
      "steps": [
        {
          "step_id": "symptom-1",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "main ON 호출/내부 NOTON,Auto/PID/고장/리미트/반대출력"
            },
            {
              "owner": "현재자료",
              "work": "현재 승인 프로젝트·호출·관찰값, 임의 논리 수정 금지"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-2",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "Q→NC상대접점→KM코일→QM/QS공통귀환→KM13–14→I→DB"
            },
            {
              "owner": "현재자료",
              "work": "실제 결선/접촉기/모터 기계부 상태, 현재 극성"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-3",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "LS15/16회로/처리DB/HMI미결속14개"
            },
            {
              "owner": "현재자료",
              "work": "현장 끝단사진·HMI이벤트·표시극성"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-4",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "T15 응답감시 대 DB6 W31/W32±700"
            },
            {
              "owner": "현재자료",
              "work": "최초원인·스캔·피드백 지연·실제 기구 상태"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-5",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "HSCDB18/CH03,rawClose 게이트,누적/0쓰기/FC63"
            },
            {
              "owner": "현재자료",
              "work": "채널구성·현재Count/보존값·실제위치,강제0쓰기금지"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-6",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "ServiceBit·RO01범위·UNDER_TESTING·방향식"
            },
            {
              "owner": "현재자료",
              "work": "실제산소계/스케일/안전조건,현장안전평가"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-7",
          "requirements": [
            {
              "owner": "각 관찰점",
              "work": "MV02/05/06공유응답/개별QM·KM·M15"
            },
            {
              "owner": "현재자료",
              "work": "다른모터영향과M15자체고장구분"
            }
          ],
          "source_links": [
            {
              "label": "MV05 방향식",
              "path": "networks/network-1708.html"
            },
            {
              "label": "150ms T15",
              "path": "networks/network-1226.html"
            },
            {
              "label": "±700 방향누적",
              "path": "networks/network-1714.html"
            },
            {
              "label": "CH03환산",
              "path": "networks/network-1765.html"
            },
            {
              "label": "FG34",
              "path": "sources/Electrical_Rev2.pdf#page=35"
            }
          ],
          "reviews": []
        }
      ],
      "field_verified": false
    }
  },
  "drawing": {
    "key": "MV05",
    "plc_id": "MV05",
    "match": "catalog",
    "sheets": [
      {
        "id": "oem-30",
        "kind": "OEM 전기",
        "title": "FG30 · PDF31",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 31,
        "fg": 30,
        "image": "assets/catalog-circuits/Electrical_Rev2-P031.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · Rev2 · 17.03.2025"
      },
      {
        "id": "oem-31",
        "kind": "OEM 전기",
        "title": "FG31 · PDF32",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 32,
        "fg": 31,
        "image": "assets/catalog-circuits/Electrical_Rev2-P032.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-34",
        "kind": "OEM 전기",
        "title": "FG34 · PDF35",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 35,
        "fg": 34,
        "image": "assets/catalog-circuits/Electrical_Rev2-P035.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-35",
        "kind": "OEM 전기",
        "title": "FG35 · PDF36",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 36,
        "fg": 35,
        "image": "assets/catalog-circuits/Electrical_Rev2-P036.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-39",
        "kind": "OEM 전기",
        "title": "FG39 · PDF40",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 40,
        "fg": 39,
        "image": "assets/catalog-circuits/Electrical_Rev2-P040.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-117",
        "kind": "OEM 전기",
        "title": "FG117 · PDF118",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 118,
        "fg": 117,
        "image": "assets/catalog-circuits/Electrical_Rev2-P118.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · Rev2 · 17.03.2025"
      },
      {
        "id": "oem-118",
        "kind": "OEM 전기",
        "title": "FG118 · PDF119",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 119,
        "fg": 118,
        "image": "assets/catalog-circuits/Electrical_Rev2-P119.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · Rev2 · 17.03.2025"
      },
      {
        "id": "oem-123",
        "kind": "OEM 전기",
        "title": "FG123 · PDF124",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 124,
        "fg": 123,
        "image": "assets/catalog-circuits/Electrical_Rev2-P124.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · Rev2 · 17.03.2025"
      },
      {
        "id": "oem-137",
        "kind": "OEM 전기",
        "title": "FG137 · PDF138",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 138,
        "fg": 137,
        "image": "assets/catalog-circuits/Electrical_Rev2-P138.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · Rev2 · 17.03.2025"
      },
      {
        "id": "oem-146",
        "kind": "OEM 전기",
        "title": "FG146 · PDF147",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 147,
        "fg": 146,
        "image": "assets/catalog-circuits/Electrical_Rev2-P147.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-147",
        "kind": "OEM 전기",
        "title": "FG147 · PDF148",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 148,
        "fg": 147,
        "image": "assets/catalog-circuits/Electrical_Rev2-P148.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "기본일자27.05.2024 · 개정란 공란"
      },
      {
        "id": "construction-26",
        "kind": "시공·케이블",
        "title": "시공·케이블 · PDF26",
        "source": "sources/Electrical_Can_Decoating_20241118.pdf",
        "page": 26,
        "fg": null,
        "image": "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P026.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "24.11.11 Rev1 first draft design · 승인/준공 확인 전"
      },
      {
        "id": "construction-51",
        "kind": "시공·케이블",
        "title": "시공·케이블 · PDF51",
        "source": "sources/Electrical_Can_Decoating_20241118.pdf",
        "page": 51,
        "fg": null,
        "image": "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "24.11.11 Rev1 first draft design · 승인/준공 확인 전"
      },
      {
        "id": "construction-56",
        "kind": "시공·케이블",
        "title": "시공·케이블 · PDF56",
        "source": "sources/Electrical_Can_Decoating_20241118.pdf",
        "page": 56,
        "fg": null,
        "image": "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P056.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "24.11.11 Rev1 first draft design · 승인/준공 확인 전"
      },
      {
        "id": "pid",
        "kind": "P&ID",
        "title": "P&ID · PDF1",
        "source": "sources/PID_1684n002I.pdf",
        "page": 1,
        "fg": null,
        "image": "assets/catalog-circuits/PID_1684n002I-P001.png",
        "extent": "원본 전체 페이지",
        "status": "보존 자료 · 현행 실물 확인 전",
        "revision": "Rev I · 15/01/2013"
      }
    ],
    "circuit": {
      "id": "MV05",
      "equipment": "MV05 M15 전용QM/KM·LS15/16·ZT05",
      "distinction": "공유30AS1·RO01·ZT04전원/접속함과 하위ID 소유를 합산하지 않음.",
      "paths": [
        {
          "signal": "열기 명령",
          "fg": 34,
          "drawing": "FG137 MOD14 단자14 A1.3→34/4",
          "backup": "Q1.3",
          "nodes": [
            "상대34KM2 NC31–32→34KM1 A1",
            "A2→34.3→QM보조→34.4→XS21/34QS1/XS22→0V10.6",
            "KM1 NO13–14 +24V10.7→E2.0→118/2→FG118 단자21"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1708,
              "uid": "596"
            },
            {
              "network": 1226,
              "uid": "399"
            }
          ],
          "check": "M15 0.25kW/0.76A·QM0.7–1A는 도면표기, 현행 설정/회전 미확정."
        },
        {
          "signal": "닫기 명령",
          "fg": 34,
          "drawing": "FG137 MOD14 단자15 A1.4→34/6",
          "backup": "Q1.4",
          "nodes": [
            "상대34KM1 NC31–32→34KM2 A1",
            "A2 공통 QM/QS귀환",
            "KM2 NO13–14→E2.1→118/2→FG118 단자22"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1708,
              "uid": "605"
            },
            {
              "network": 1226,
              "uid": "59"
            }
          ],
          "check": "산소고장 가지와 현재 안전 기능·이동 완료 구별."
        },
        {
          "signal": "열림 리미트",
          "fg": 35,
          "drawing": "LS15 11–12→E7.1",
          "backup": "I7.1 / DB13.X7.1",
          "nodes": [
            "+24V10.7→X1:72 2AF→35.5",
            "LS15 11–12→X1:73→123/2→FG123 MOD9 단자32",
            "제어 정접점·PID NOT입력·HMI 별도"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1708,
              "uid": "595"
            },
            {
              "network": 5,
              "uid": "135"
            }
          ],
          "check": "NC 정상극성·현재 실제 끝단을 추정하지 않음."
        },
        {
          "signal": "닫힘 리미트",
          "fg": 35,
          "drawing": "LS16 11–12→E7.2",
          "backup": "I7.2 / DB13.X7.2",
          "nodes": [
            "+24V10.7→X1:74 2AF→35.6",
            "LS16 11–12→X1:75→123/3→FG123 단자33",
            "엔코더 raw I7.2반전 vs제어처리입력정조건"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1708,
              "uid": "604"
            },
            {
              "network": 1765,
              "uid": "22"
            }
          ],
          "check": "raw·DB·HMI·접촉기 응답·위치는 개별 기록."
        },
        {
          "signal": "입력 Word 전달",
          "fg": 118,
          "drawing": "입력2.0/.1와 DB13 Word2",
          "backup": "IW2→DB13.DBW2",
          "nodes": [
            "Move27 O28/O29 · 선행Move22 ENO→en W34",
            "리미트 I7.1/.2는 별도Word6 Move42"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1070,
              "uid": "28"
            },
            {
              "network": 1070,
              "uid": "29"
            }
          ],
          "check": "raw 복사와 다른쓰기·현재갱신을 구별."
        },
        {
          "signal": "엔코더 환산",
          "fg": 147,
          "drawing": "ZT05 D/E→MOD17 CH1.A/B 단자11/12",
          "backup": "DB18 / DB91.DBD172 / DB8.DBW42",
          "nodes": [
            "B/C→X1:67/68→35.1/.2→39/1",
            "FG39 같은35.1/.2→146/5→FG146 단자9+24/10M",
            "D/E→X1:69/70→35.3/.4→147/3→CH1.A/B;shield71",
            "별도147.1 X21:3041 2A→L+41/M44→0V10.6",
            "CH03 Add/Div100/Move Int→계수/제로→Data.Pot_MV05"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 1765,
              "uid": "1279"
            },
            {
              "network": 1765,
              "uid": "1282"
            },
            {
              "network": 1759,
              "uid": "47"
            }
          ],
          "check": "ZT04전원공유/CH03대CH1·내부전원·Retain·현행교정은 미확정."
        },
        {
          "signal": "산소 PID",
          "fg": 34,
          "drawing": "산소 제어와 M15 방향",
          "backup": "DB22 / M13.0/M13.1",
          "nodes": [
            "CYCLE100ms GAIN2.0 TI1min DEADB1.0",
            "PULSE200ms BREAK3s MTR5s DISV1.0",
            "NOTAuto OR(OxigenFault AND NOTTesting) COM_RST",
            "RO01 수치/ServiceBit·원형STL 공급본문 별도"
          ],
          "destination": "보존 원본 끝점 · 현행 측정 별도",
          "native_symbol_references": [
            {
              "network": 5,
              "uid": "147"
            },
            {
              "network": 5,
              "uid": "148"
            },
            {
              "network": 1982,
              "uid": "510"
            }
          ],
          "check": "PID 파라미터·0/200/5/195 수치의 현장단위/보호값을 추정하지 않음."
        }
      ],
      "pending": [
        "현재 M15/MV05·ZT05·LS15/16 실물/명판·설치 식별",
        "main ON정/내부ON부·스캔과다른쓰기·현행프로젝트",
        "QM/QS·인버터·접점극성·현행보호설정",
        "HMI CSV8태그와14핀미결속·실제이벤트쓰기",
        "CONT_S9개RefId부재와원형STL 공급본문·현재튜닝/단위",
        "HSC21개RefId부재·CH03/도면CH1 매핑·Capture/Sync/Reset",
        "DB8 DInt/Int·Retain·0쓰기·실제교정",
        "ZT05/ZT06 케이블명·AI/TM경계·가림행 유지",
        "산소 ServiceBit/0·200·5·195 단위와 UNDER_TESTING·안전성",
        "Startup Word0範囲·후속AutoSet·Warm/Cold/OB/Retain·현재값",
        "FG123/137 개정란 각각 실제원본Rev2정정·원문보존",
        "TIA컴파일·현재CPU·현장복구 별도"
      ]
    },
    "warnings": [
      "ZT05/ZT06·main ON정/내부ON부·공유산소/인버터 경계 유지"
    ]
  },
  "related_alarm_boundary": "MV05 T15·±700·위치OFR와공유산소/인버터고장구분.",
  "presentation": {
    "search_examples": "Q1.3, 150MS, 700, CH03, Div100, Oxigen, UNDER TESTING, FG123, Rev2"
  },
  "section_sources": {
    "overview": [
      [
        "MV05 보존자료",
        "devices/MV05.html"
      ],
      [
        "P&ID",
        "sources/PID_1684n002I.pdf#page=1"
      ]
    ],
    "io": [
      [
        "Word원본",
        "networks/network-1070.html"
      ],
      [
        "HMI14핀",
        "networks/network-1188.html"
      ],
      [
        "HMI CSV",
        "sources/hmi_plc_tags.csv"
      ]
    ],
    "control": [
      [
        "mv05 controlled by ro-01",
        "networks/network-1708.html"
      ],
      [
        "motorized valve",
        "networks/network-1621.html"
      ],
      [
        "motorized valve work time pulse generator",
        "networks/network-1712.html"
      ],
      [
        "controll ro01 moduling mv05 - pid",
        "networks/network-5.html"
      ],
      [
        "reading encoder mv05",
        "networks/network-1759.html"
      ],
      [
        "mv05 data management",
        "networks/network-1765.html"
      ],
      [
        "plants defaults",
        "networks/network-404.html"
      ],
      [
        "reset all flag start motors",
        "networks/network-402.html"
      ],
      [
        "reset all flag allarms",
        "networks/network-403.html"
      ]
    ],
    "circuits": [
      [
        "FG30 · PDF31",
        "sources/Electrical_Rev2.pdf#page=31"
      ],
      [
        "FG31 · PDF32",
        "sources/Electrical_Rev2.pdf#page=32"
      ],
      [
        "FG34 · PDF35",
        "sources/Electrical_Rev2.pdf#page=35"
      ],
      [
        "FG35 · PDF36",
        "sources/Electrical_Rev2.pdf#page=36"
      ],
      [
        "FG39 · PDF40",
        "sources/Electrical_Rev2.pdf#page=40"
      ],
      [
        "FG117 · PDF118",
        "sources/Electrical_Rev2.pdf#page=118"
      ],
      [
        "FG118 · PDF119",
        "sources/Electrical_Rev2.pdf#page=119"
      ],
      [
        "FG123 · PDF124",
        "sources/Electrical_Rev2.pdf#page=124"
      ],
      [
        "FG137 · PDF138",
        "sources/Electrical_Rev2.pdf#page=138"
      ],
      [
        "FG146 · PDF147",
        "sources/Electrical_Rev2.pdf#page=147"
      ],
      [
        "FG147 · PDF148",
        "sources/Electrical_Rev2.pdf#page=148"
      ],
      [
        "시공·케이블 · PDF26",
        "sources/Electrical_Can_Decoating_20241118.pdf#page=26"
      ],
      [
        "시공·케이블 · PDF51",
        "sources/Electrical_Can_Decoating_20241118.pdf#page=51"
      ],
      [
        "시공·케이블 · PDF56",
        "sources/Electrical_Can_Decoating_20241118.pdf#page=56"
      ],
      [
        "P&ID · PDF1",
        "sources/PID_1684n002I.pdf#page=1"
      ],
      [
        "FG123정정원문",
        "catalog-sources/MV05-FG123-REVISION-SUPPLEMENT.md"
      ],
      [
        "FG137독립정정",
        "catalog-sources/MV05-FG137-REVISION-SUPPLEMENT.md"
      ]
    ],
    "alarms": [
      [
        "150ms Set/Reset",
        "networks/network-1226.html"
      ],
      [
        "±700 Set",
        "networks/network-1714.html"
      ],
      [
        "산소 ServiceBit",
        "networks/network-1982.html"
      ],
      [
        "공유INV",
        "networks/network-1821.html"
      ]
    ],
    "repair": [
      [
        "MV05 방향식",
        "networks/network-1708.html"
      ],
      [
        "150ms T15",
        "networks/network-1226.html"
      ],
      [
        "±700 방향누적",
        "networks/network-1714.html"
      ],
      [
        "CH03환산",
        "networks/network-1765.html"
      ],
      [
        "FG34",
        "sources/Electrical_Rev2.pdf#page=35"
      ]
    ],
    "completion": [
      [
        "미확인 범위",
        "catalog-guides/MV05.html#completion"
      ]
    ]
  },
  "supplements": {
    "control": [
      {
        "id": "review-startup-word",
        "title": "Word0 초기화·Auto 후속Set·OFR 범위 밖",
        "type": "reviewed",
        "value": {
          "blocks": [
            {
              "type": "paragraph",
              "text": "LAD402 DB2 Word0..14는 Auto DB2.X6.6와 수동DB2.X9.3/.4를 포함합니다. LAD403 DB3 Word0..16은 구동FAULT DB3.X11.5와공유OxigenFault DB3.X9.6을 포함하지만 PotOFR DB3.X25.1은 범위 밖입니다. LAD404 ON→SCoil307 ORef321이 Auto를 후속Set합니다. Warm/Cold/Startup OB/Retain·스캔·HMI/다른쓰기와현재CPU는 별도 확인합니다."
            }
          ]
        },
        "links": []
      }
    ]
  },
  "text_corrections": [
    {
      "before": "FG118/PDF119는 Rev2 17.03.2025,FG137/PDF138은 공란이다.",
      "after": "FG118/PDF119와 FG137/PDF138은 각각 실제 원본에서 Rev2 17.03.2025를 확인했다. 원초안의 FG137 공란 표기는 표시 단계에서 정정한다.",
      "expected_matches": 1
    },
    {
      "before": "FG35/PDF36,FG123/PDF124,FG39/PDF40,FG146/PDF147,FG147/PDF148의 개정란은 각 렌더에서 공란이다.",
      "after": "FG123/PDF124는 수신 보강과 실제 원본에서 Rev2 17.03.2025를 확인했다. FG35/PDF36, FG39/PDF40, FG146/PDF147, FG147/PDF148은 각각 개정란 공란이다.",
      "expected_matches": 1
    },
    {
      "before": "실제 수행은 원본 정적 읽기·XML 선언/핀 대조·PDF 실제 렌더·해시 계산·이 초안 작성이다.",
      "after": "Dots 원초안 작성 당시 수행 범위는 원본 정적 읽기·XML 선언/핀 대조·PDF 실제 렌더·해시 계산·초안 작성이다.",
      "expected_matches": 1
    },
    {
      "before": "기존 로컬 phase2 133 통합·게시 제외 상태는 유지한다.",
      "after": "원초안 작성 당시 로컬 phase2 후보133개는 통합·게시 전이었다. 실제 통합·게시 상태는 현재 작업 기록에서 별도로 확인한다.",
      "expected_matches": 1
    }
  ]
}
