{
  "catalog_id": "VR03",
  "selection_key": "VR03",
  "priority_key": null,
  "type": "rotary_valve_contactor",
  "draft": "catalog-sources/VR03-DOTS-DRAFT.md",
  "draft_sha256": "e91123d864dbb051171b654740042b72a182910dba317d904541a03db5ea3198",
  "section_numbers": [
    1,
    2,
    3,
    4,
    5,
    6,
    7
  ],
  "source_pairs": [
    {
      "signal": "명령",
      "network": 1966,
      "uid": "1024",
      "label": "ON·요청 →Q4.3",
      "boundary": "접촉기·실제 회전/배출 별도"
    },
    {
      "signal": "입력 전달",
      "network": 1070,
      "uid": "35",
      "label": "IW4 →DB13.W4",
      "boundary": "선행 Move27 ENO·추가쓰기 별도"
    },
    {
      "signal": "응답 감시",
      "network": 1810,
      "uid": "1089",
      "label": "NOT RUN →T84 2초",
      "boundary": "FN04 공유90분과 별도"
    },
    {
      "signal": "고장 Set",
      "network": 1810,
      "uid": "1095",
      "label": "ON·Q4.3·T84 →고장 Set",
      "boundary": "NOT RUN은 SD 전단"
    },
    {
      "signal": "고장 Reset",
      "network": 1810,
      "uid": "1100",
      "label": "ON·Reset·자기고장 →Reset",
      "boundary": "실제복구·재요청 별도"
    },
    {
      "signal": "SC01 요청 영향",
      "network": 1956,
      "uid": "795",
      "label": "NOT VR03 Run·NOT Testing →SC01 요청Reset",
      "boundary": "SC01 fault와 OR·SC01 소유"
    }
  ],
  "extra_locations": [
    [
      1966,
      "part",
      "1038"
    ],
    [
      1966,
      "part",
      "1040"
    ],
    [
      1966,
      "part",
      "1020"
    ],
    [
      1966,
      "part",
      "1042"
    ],
    [
      1966,
      "part",
      "1024"
    ],
    [
      1966,
      "wire",
      "1044"
    ],
    [
      1966,
      "wire",
      "1030"
    ],
    [
      1966,
      "wire",
      "1039"
    ],
    [
      1966,
      "wire",
      "1031"
    ],
    [
      1966,
      "wire",
      "1041"
    ],
    [
      1966,
      "wire",
      "1033"
    ],
    [
      1966,
      "wire",
      "1034"
    ],
    [
      1966,
      "wire",
      "1043"
    ],
    [
      1966,
      "wire",
      "1036"
    ],
    [
      1810,
      "part",
      "1125"
    ],
    [
      1810,
      "part",
      "1127"
    ],
    [
      1810,
      "part",
      "1138"
    ],
    [
      1810,
      "part",
      "1089"
    ],
    [
      1810,
      "part",
      "1129"
    ],
    [
      1810,
      "part",
      "1095"
    ],
    [
      1810,
      "part",
      "1133"
    ],
    [
      1810,
      "part",
      "1135"
    ],
    [
      1810,
      "part",
      "1100"
    ],
    [
      1810,
      "wire",
      "1137"
    ],
    [
      1810,
      "wire",
      "1111"
    ],
    [
      1810,
      "wire",
      "1126"
    ],
    [
      1810,
      "wire",
      "1112"
    ],
    [
      1810,
      "wire",
      "1128"
    ],
    [
      1810,
      "wire",
      "1141"
    ],
    [
      1810,
      "wire",
      "21"
    ],
    [
      1810,
      "wire",
      "1113"
    ],
    [
      1810,
      "wire",
      "1114"
    ],
    [
      1810,
      "wire",
      "1115"
    ],
    [
      1810,
      "wire",
      "22"
    ],
    [
      1810,
      "wire",
      "1118"
    ],
    [
      1810,
      "wire",
      "1120"
    ],
    [
      1810,
      "wire",
      "1134"
    ],
    [
      1810,
      "wire",
      "1121"
    ],
    [
      1810,
      "wire",
      "1136"
    ],
    [
      1810,
      "wire",
      "1123"
    ],
    [
      1956,
      "part",
      "819"
    ],
    [
      1956,
      "part",
      "821"
    ],
    [
      1956,
      "part",
      "22"
    ],
    [
      1956,
      "part",
      "825"
    ],
    [
      1956,
      "part",
      "790"
    ],
    [
      1956,
      "part",
      "795"
    ],
    [
      1956,
      "part",
      "827"
    ],
    [
      1956,
      "part",
      "799"
    ],
    [
      1956,
      "wire",
      "829"
    ],
    [
      1956,
      "wire",
      "807"
    ],
    [
      1956,
      "wire",
      "820"
    ],
    [
      1956,
      "wire",
      "808"
    ],
    [
      1956,
      "wire",
      "822"
    ],
    [
      1956,
      "wire",
      "21"
    ],
    [
      1956,
      "wire",
      "24"
    ],
    [
      1956,
      "wire",
      "810"
    ],
    [
      1956,
      "wire",
      "826"
    ],
    [
      1956,
      "wire",
      "812"
    ],
    [
      1956,
      "wire",
      "814"
    ],
    [
      1956,
      "wire",
      "815"
    ],
    [
      1956,
      "wire",
      "828"
    ],
    [
      1956,
      "wire",
      "817"
    ],
    [
      1964,
      "part",
      "1020"
    ],
    [
      1964,
      "part",
      "1022"
    ],
    [
      1964,
      "part",
      "1024"
    ],
    [
      1964,
      "part",
      "1026"
    ],
    [
      1964,
      "part",
      "1028"
    ],
    [
      1964,
      "part",
      "1030"
    ],
    [
      1964,
      "part",
      "1032"
    ],
    [
      1964,
      "part",
      "1034"
    ],
    [
      1964,
      "part",
      "972"
    ],
    [
      1964,
      "part",
      "982"
    ],
    [
      1964,
      "part",
      "985"
    ],
    [
      1964,
      "part",
      "1036"
    ],
    [
      1964,
      "part",
      "990"
    ],
    [
      1964,
      "wire",
      "1038"
    ],
    [
      1964,
      "wire",
      "1004"
    ],
    [
      1964,
      "wire",
      "1021"
    ],
    [
      1964,
      "wire",
      "1005"
    ],
    [
      1964,
      "wire",
      "1023"
    ],
    [
      1964,
      "wire",
      "1006"
    ],
    [
      1964,
      "wire",
      "1025"
    ],
    [
      1964,
      "wire",
      "1007"
    ],
    [
      1964,
      "wire",
      "1027"
    ],
    [
      1964,
      "wire",
      "1008"
    ],
    [
      1964,
      "wire",
      "1029"
    ],
    [
      1964,
      "wire",
      "1009"
    ],
    [
      1964,
      "wire",
      "1031"
    ],
    [
      1964,
      "wire",
      "1010"
    ],
    [
      1964,
      "wire",
      "1033"
    ],
    [
      1964,
      "wire",
      "1011"
    ],
    [
      1964,
      "wire",
      "1035"
    ],
    [
      1964,
      "wire",
      "1012"
    ],
    [
      1964,
      "wire",
      "1013"
    ],
    [
      1964,
      "wire",
      "1014"
    ],
    [
      1964,
      "wire",
      "1015"
    ],
    [
      1964,
      "wire",
      "1016"
    ],
    [
      1964,
      "wire",
      "1037"
    ],
    [
      1964,
      "wire",
      "1018"
    ],
    [
      1965,
      "part",
      "1038"
    ],
    [
      1965,
      "part",
      "1040"
    ],
    [
      1965,
      "part",
      "22"
    ],
    [
      1965,
      "part",
      "1005"
    ],
    [
      1965,
      "part",
      "1042"
    ],
    [
      1965,
      "part",
      "1044"
    ],
    [
      1965,
      "part",
      "1003"
    ],
    [
      1965,
      "part",
      "1010"
    ],
    [
      1965,
      "part",
      "1046"
    ],
    [
      1965,
      "part",
      "1014"
    ],
    [
      1965,
      "wire",
      "1048"
    ],
    [
      1965,
      "wire",
      "1024"
    ],
    [
      1965,
      "wire",
      "1039"
    ],
    [
      1965,
      "wire",
      "1025"
    ],
    [
      1965,
      "wire",
      "1041"
    ],
    [
      1965,
      "wire",
      "21"
    ],
    [
      1965,
      "wire",
      "24"
    ],
    [
      1965,
      "wire",
      "1026"
    ],
    [
      1965,
      "wire",
      "1027"
    ],
    [
      1965,
      "wire",
      "1028"
    ],
    [
      1965,
      "wire",
      "1029"
    ],
    [
      1965,
      "wire",
      "1043"
    ],
    [
      1965,
      "wire",
      "1030"
    ],
    [
      1965,
      "wire",
      "1045"
    ],
    [
      1965,
      "wire",
      "1031"
    ],
    [
      1965,
      "wire",
      "1033"
    ],
    [
      1965,
      "wire",
      "1034"
    ],
    [
      1965,
      "wire",
      "1047"
    ],
    [
      1965,
      "wire",
      "1036"
    ],
    [
      1843,
      "part",
      "785"
    ],
    [
      1843,
      "part",
      "22"
    ],
    [
      1843,
      "part",
      "400"
    ],
    [
      1843,
      "part",
      "823"
    ],
    [
      1843,
      "part",
      "406"
    ],
    [
      1843,
      "part",
      "410"
    ],
    [
      1843,
      "part",
      "412"
    ],
    [
      1843,
      "part",
      "416"
    ],
    [
      1843,
      "part",
      "420"
    ],
    [
      1843,
      "part",
      "422"
    ],
    [
      1843,
      "part",
      "424"
    ],
    [
      1843,
      "part",
      "428"
    ],
    [
      1843,
      "part",
      "432"
    ],
    [
      1843,
      "part",
      "434"
    ],
    [
      1843,
      "part",
      "436"
    ],
    [
      1843,
      "part",
      "440"
    ],
    [
      1843,
      "part",
      "443"
    ],
    [
      1843,
      "part",
      "446"
    ],
    [
      1843,
      "part",
      "449"
    ],
    [
      1843,
      "part",
      "452"
    ],
    [
      1843,
      "part",
      "456"
    ],
    [
      1843,
      "part",
      "458"
    ],
    [
      1843,
      "part",
      "460"
    ],
    [
      1843,
      "part",
      "462"
    ],
    [
      1843,
      "part",
      "466"
    ],
    [
      1843,
      "part",
      "469"
    ],
    [
      1843,
      "part",
      "472"
    ],
    [
      1843,
      "part",
      "478"
    ],
    [
      1843,
      "part",
      "481"
    ],
    [
      1843,
      "part",
      "486"
    ],
    [
      1843,
      "part",
      "492"
    ],
    [
      1843,
      "part",
      "102"
    ],
    [
      1843,
      "part",
      "495"
    ],
    [
      1843,
      "part",
      "500"
    ],
    [
      1843,
      "part",
      "503"
    ],
    [
      1843,
      "part",
      "506"
    ],
    [
      1843,
      "part",
      "34"
    ],
    [
      1843,
      "part",
      "509"
    ],
    [
      1843,
      "part",
      "513"
    ],
    [
      1843,
      "part",
      "515"
    ],
    [
      1843,
      "part",
      "517"
    ],
    [
      1843,
      "part",
      "521"
    ],
    [
      1843,
      "part",
      "527"
    ],
    [
      1843,
      "part",
      "530"
    ],
    [
      1843,
      "part",
      "535"
    ],
    [
      1843,
      "part",
      "794"
    ],
    [
      1843,
      "part",
      "539"
    ],
    [
      1843,
      "part",
      "542"
    ],
    [
      1843,
      "part",
      "545"
    ],
    [
      1843,
      "part",
      "548"
    ],
    [
      1843,
      "part",
      "552"
    ],
    [
      1843,
      "part",
      "554"
    ],
    [
      1843,
      "part",
      "558"
    ],
    [
      1843,
      "part",
      "791"
    ],
    [
      1843,
      "part",
      "568"
    ],
    [
      1843,
      "part",
      "573"
    ],
    [
      1843,
      "part",
      "578"
    ],
    [
      1843,
      "part",
      "581"
    ],
    [
      1843,
      "part",
      "584"
    ],
    [
      1843,
      "part",
      "587"
    ],
    [
      1843,
      "part",
      "827"
    ],
    [
      1843,
      "part",
      "828"
    ],
    [
      1843,
      "part",
      "833"
    ],
    [
      1843,
      "part",
      "834"
    ],
    [
      1843,
      "part",
      "837"
    ],
    [
      1843,
      "part",
      "838"
    ],
    [
      1843,
      "wire",
      "793"
    ],
    [
      1843,
      "wire",
      "668"
    ],
    [
      1843,
      "wire",
      "786"
    ],
    [
      1843,
      "wire",
      "21"
    ],
    [
      1843,
      "wire",
      "32"
    ],
    [
      1843,
      "wire",
      "670"
    ],
    [
      1843,
      "wire",
      "671"
    ],
    [
      1843,
      "wire",
      "33"
    ],
    [
      1843,
      "wire",
      "826"
    ],
    [
      1843,
      "wire",
      "672"
    ],
    [
      1843,
      "wire",
      "673"
    ],
    [
      1843,
      "wire",
      "674"
    ],
    [
      1843,
      "wire",
      "675"
    ],
    [
      1843,
      "wire",
      "676"
    ],
    [
      1843,
      "wire",
      "677"
    ],
    [
      1843,
      "wire",
      "679"
    ],
    [
      1843,
      "wire",
      "680"
    ],
    [
      1843,
      "wire",
      "681"
    ],
    [
      1843,
      "wire",
      "682"
    ],
    [
      1843,
      "wire",
      "683"
    ],
    [
      1843,
      "wire",
      "684"
    ],
    [
      1843,
      "wire",
      "686"
    ],
    [
      1843,
      "wire",
      "687"
    ],
    [
      1843,
      "wire",
      "688"
    ],
    [
      1843,
      "wire",
      "689"
    ],
    [
      1843,
      "wire",
      "690"
    ],
    [
      1843,
      "wire",
      "691"
    ],
    [
      1843,
      "wire",
      "693"
    ],
    [
      1843,
      "wire",
      "694"
    ],
    [
      1843,
      "wire",
      "695"
    ],
    [
      1843,
      "wire",
      "697"
    ],
    [
      1843,
      "wire",
      "698"
    ],
    [
      1843,
      "wire",
      "699"
    ],
    [
      1843,
      "wire",
      "700"
    ],
    [
      1843,
      "wire",
      "702"
    ],
    [
      1843,
      "wire",
      "703"
    ],
    [
      1843,
      "wire",
      "704"
    ],
    [
      1843,
      "wire",
      "705"
    ],
    [
      1843,
      "wire",
      "706"
    ],
    [
      1843,
      "wire",
      "707"
    ],
    [
      1843,
      "wire",
      "708"
    ],
    [
      1843,
      "wire",
      "709"
    ],
    [
      1843,
      "wire",
      "711"
    ],
    [
      1843,
      "wire",
      "712"
    ],
    [
      1843,
      "wire",
      "713"
    ],
    [
      1843,
      "wire",
      "715"
    ],
    [
      1843,
      "wire",
      "716"
    ],
    [
      1843,
      "wire",
      "717"
    ],
    [
      1843,
      "wire",
      "718"
    ],
    [
      1843,
      "wire",
      "719"
    ],
    [
      1843,
      "wire",
      "720"
    ],
    [
      1843,
      "wire",
      "721"
    ],
    [
      1843,
      "wire",
      "723"
    ],
    [
      1843,
      "wire",
      "724"
    ],
    [
      1843,
      "wire",
      "725"
    ],
    [
      1843,
      "wire",
      "726"
    ],
    [
      1843,
      "wire",
      "104"
    ],
    [
      1843,
      "wire",
      "105"
    ],
    [
      1843,
      "wire",
      "727"
    ],
    [
      1843,
      "wire",
      "728"
    ],
    [
      1843,
      "wire",
      "729"
    ],
    [
      1843,
      "wire",
      "731"
    ],
    [
      1843,
      "wire",
      "732"
    ],
    [
      1843,
      "wire",
      "27"
    ],
    [
      1843,
      "wire",
      "28"
    ],
    [
      1843,
      "wire",
      "36"
    ],
    [
      1843,
      "wire",
      "37"
    ],
    [
      1843,
      "wire",
      "736"
    ],
    [
      1843,
      "wire",
      "737"
    ],
    [
      1843,
      "wire",
      "738"
    ],
    [
      1843,
      "wire",
      "739"
    ],
    [
      1843,
      "wire",
      "740"
    ],
    [
      1843,
      "wire",
      "25"
    ],
    [
      1843,
      "wire",
      "743"
    ],
    [
      1843,
      "wire",
      "744"
    ],
    [
      1843,
      "wire",
      "745"
    ],
    [
      1843,
      "wire",
      "746"
    ],
    [
      1843,
      "wire",
      "747"
    ],
    [
      1843,
      "wire",
      "748"
    ],
    [
      1843,
      "wire",
      "750"
    ],
    [
      1843,
      "wire",
      "751"
    ],
    [
      1843,
      "wire",
      "30"
    ],
    [
      1843,
      "wire",
      "797"
    ],
    [
      1843,
      "wire",
      "31"
    ],
    [
      1843,
      "wire",
      "755"
    ],
    [
      1843,
      "wire",
      "756"
    ],
    [
      1843,
      "wire",
      "757"
    ],
    [
      1843,
      "wire",
      "758"
    ],
    [
      1843,
      "wire",
      "760"
    ],
    [
      1843,
      "wire",
      "761"
    ],
    [
      1843,
      "wire",
      "762"
    ],
    [
      1843,
      "wire",
      "763"
    ],
    [
      1843,
      "wire",
      "764"
    ],
    [
      1843,
      "wire",
      "765"
    ],
    [
      1843,
      "wire",
      "767"
    ],
    [
      1843,
      "wire",
      "768"
    ],
    [
      1843,
      "wire",
      "769"
    ],
    [
      1843,
      "wire",
      "770"
    ],
    [
      1843,
      "wire",
      "792"
    ],
    [
      1843,
      "wire",
      "771"
    ],
    [
      1843,
      "wire",
      "772"
    ],
    [
      1843,
      "wire",
      "773"
    ],
    [
      1843,
      "wire",
      "774"
    ],
    [
      1843,
      "wire",
      "776"
    ],
    [
      1843,
      "wire",
      "777"
    ],
    [
      1843,
      "wire",
      "779"
    ],
    [
      1843,
      "wire",
      "780"
    ],
    [
      1843,
      "wire",
      "781"
    ],
    [
      1843,
      "wire",
      "783"
    ],
    [
      1843,
      "wire",
      "831"
    ],
    [
      1843,
      "wire",
      "832"
    ],
    [
      1843,
      "wire",
      "846"
    ],
    [
      1843,
      "wire",
      "847"
    ],
    [
      1843,
      "wire",
      "848"
    ],
    [
      1843,
      "wire",
      "849"
    ],
    [
      1843,
      "wire",
      "850"
    ],
    [
      1843,
      "wire",
      "851"
    ],
    [
      1843,
      "wire",
      "852"
    ],
    [
      1843,
      "wire",
      "853"
    ],
    [
      1843,
      "wire",
      "854"
    ],
    [
      1843,
      "wire",
      "855"
    ],
    [
      1844,
      "part",
      "1145"
    ],
    [
      1844,
      "part",
      "1154"
    ],
    [
      1844,
      "part",
      "1147"
    ],
    [
      1844,
      "part",
      "737"
    ],
    [
      1844,
      "part",
      "743"
    ],
    [
      1844,
      "part",
      "747"
    ],
    [
      1844,
      "part",
      "749"
    ],
    [
      1844,
      "part",
      "753"
    ],
    [
      1844,
      "part",
      "757"
    ],
    [
      1844,
      "part",
      "759"
    ],
    [
      1844,
      "part",
      "761"
    ],
    [
      1844,
      "part",
      "765"
    ],
    [
      1844,
      "part",
      "769"
    ],
    [
      1844,
      "part",
      "771"
    ],
    [
      1844,
      "part",
      "773"
    ],
    [
      1844,
      "part",
      "777"
    ],
    [
      1844,
      "part",
      "780"
    ],
    [
      1844,
      "part",
      "783"
    ],
    [
      1844,
      "part",
      "786"
    ],
    [
      1844,
      "part",
      "789"
    ],
    [
      1844,
      "part",
      "1149"
    ],
    [
      1844,
      "part",
      "793"
    ],
    [
      1844,
      "part",
      "796"
    ],
    [
      1844,
      "part",
      "799"
    ],
    [
      1844,
      "part",
      "802"
    ],
    [
      1844,
      "part",
      "805"
    ],
    [
      1844,
      "part",
      "808"
    ],
    [
      1844,
      "part",
      "811"
    ],
    [
      1844,
      "part",
      "814"
    ],
    [
      1844,
      "part",
      "817"
    ],
    [
      1844,
      "part",
      "820"
    ],
    [
      1844,
      "part",
      "826"
    ],
    [
      1844,
      "part",
      "829"
    ],
    [
      1844,
      "part",
      "834"
    ],
    [
      1844,
      "part",
      "1158"
    ],
    [
      1844,
      "part",
      "840"
    ],
    [
      1844,
      "part",
      "1162"
    ],
    [
      1844,
      "part",
      "846"
    ],
    [
      1844,
      "part",
      "850"
    ],
    [
      1844,
      "part",
      "852"
    ],
    [
      1844,
      "part",
      "854"
    ],
    [
      1844,
      "part",
      "858"
    ],
    [
      1844,
      "part",
      "864"
    ],
    [
      1844,
      "part",
      "867"
    ],
    [
      1844,
      "part",
      "872"
    ],
    [
      1844,
      "part",
      "878"
    ],
    [
      1844,
      "part",
      "881"
    ],
    [
      1844,
      "part",
      "886"
    ],
    [
      1844,
      "part",
      "889"
    ],
    [
      1844,
      "part",
      "892"
    ],
    [
      1844,
      "part",
      "896"
    ],
    [
      1844,
      "part",
      "898"
    ],
    [
      1844,
      "part",
      "902"
    ],
    [
      1844,
      "part",
      "1151"
    ],
    [
      1844,
      "part",
      "912"
    ],
    [
      1844,
      "part",
      "917"
    ],
    [
      1844,
      "part",
      "922"
    ],
    [
      1844,
      "part",
      "925"
    ],
    [
      1844,
      "part",
      "928"
    ],
    [
      1844,
      "part",
      "931"
    ],
    [
      1844,
      "wire",
      "1153"
    ],
    [
      1844,
      "wire",
      "1017"
    ],
    [
      1844,
      "wire",
      "1146"
    ],
    [
      1844,
      "wire",
      "1157"
    ],
    [
      1844,
      "wire",
      "21"
    ],
    [
      1844,
      "wire",
      "1018"
    ],
    [
      1844,
      "wire",
      "1148"
    ],
    [
      1844,
      "wire",
      "1019"
    ],
    [
      1844,
      "wire",
      "1020"
    ],
    [
      1844,
      "wire",
      "1021"
    ],
    [
      1844,
      "wire",
      "1022"
    ],
    [
      1844,
      "wire",
      "1023"
    ],
    [
      1844,
      "wire",
      "1024"
    ],
    [
      1844,
      "wire",
      "1025"
    ],
    [
      1844,
      "wire",
      "1026"
    ],
    [
      1844,
      "wire",
      "1028"
    ],
    [
      1844,
      "wire",
      "1029"
    ],
    [
      1844,
      "wire",
      "1030"
    ],
    [
      1844,
      "wire",
      "1031"
    ],
    [
      1844,
      "wire",
      "1032"
    ],
    [
      1844,
      "wire",
      "1033"
    ],
    [
      1844,
      "wire",
      "1035"
    ],
    [
      1844,
      "wire",
      "1036"
    ],
    [
      1844,
      "wire",
      "1037"
    ],
    [
      1844,
      "wire",
      "1038"
    ],
    [
      1844,
      "wire",
      "1039"
    ],
    [
      1844,
      "wire",
      "1040"
    ],
    [
      1844,
      "wire",
      "1042"
    ],
    [
      1844,
      "wire",
      "1043"
    ],
    [
      1844,
      "wire",
      "1044"
    ],
    [
      1844,
      "wire",
      "1046"
    ],
    [
      1844,
      "wire",
      "1047"
    ],
    [
      1844,
      "wire",
      "1048"
    ],
    [
      1844,
      "wire",
      "1049"
    ],
    [
      1844,
      "wire",
      "1051"
    ],
    [
      1844,
      "wire",
      "1052"
    ],
    [
      1844,
      "wire",
      "1053"
    ],
    [
      1844,
      "wire",
      "1054"
    ],
    [
      1844,
      "wire",
      "1055"
    ],
    [
      1844,
      "wire",
      "1150"
    ],
    [
      1844,
      "wire",
      "1057"
    ],
    [
      1844,
      "wire",
      "1058"
    ],
    [
      1844,
      "wire",
      "1059"
    ],
    [
      1844,
      "wire",
      "1060"
    ],
    [
      1844,
      "wire",
      "1062"
    ],
    [
      1844,
      "wire",
      "1063"
    ],
    [
      1844,
      "wire",
      "1064"
    ],
    [
      1844,
      "wire",
      "1065"
    ],
    [
      1844,
      "wire",
      "1067"
    ],
    [
      1844,
      "wire",
      "1068"
    ],
    [
      1844,
      "wire",
      "1069"
    ],
    [
      1844,
      "wire",
      "1070"
    ],
    [
      1844,
      "wire",
      "1072"
    ],
    [
      1844,
      "wire",
      "1073"
    ],
    [
      1844,
      "wire",
      "1074"
    ],
    [
      1844,
      "wire",
      "1075"
    ],
    [
      1844,
      "wire",
      "1077"
    ],
    [
      1844,
      "wire",
      "1078"
    ],
    [
      1844,
      "wire",
      "1079"
    ],
    [
      1844,
      "wire",
      "1080"
    ],
    [
      1844,
      "wire",
      "1081"
    ],
    [
      1844,
      "wire",
      "1082"
    ],
    [
      1844,
      "wire",
      "1083"
    ],
    [
      1844,
      "wire",
      "1085"
    ],
    [
      1844,
      "wire",
      "1086"
    ],
    [
      1844,
      "wire",
      "1087"
    ],
    [
      1844,
      "wire",
      "1161"
    ],
    [
      1844,
      "wire",
      "1090"
    ],
    [
      1844,
      "wire",
      "1091"
    ],
    [
      1844,
      "wire",
      "23"
    ],
    [
      1844,
      "wire",
      "1165"
    ],
    [
      1844,
      "wire",
      "1095"
    ],
    [
      1844,
      "wire",
      "1096"
    ],
    [
      1844,
      "wire",
      "1097"
    ],
    [
      1844,
      "wire",
      "1098"
    ],
    [
      1844,
      "wire",
      "1099"
    ],
    [
      1844,
      "wire",
      "1100"
    ],
    [
      1844,
      "wire",
      "1102"
    ],
    [
      1844,
      "wire",
      "1103"
    ],
    [
      1844,
      "wire",
      "1104"
    ],
    [
      1844,
      "wire",
      "1105"
    ],
    [
      1844,
      "wire",
      "1106"
    ],
    [
      1844,
      "wire",
      "1107"
    ],
    [
      1844,
      "wire",
      "1109"
    ],
    [
      1844,
      "wire",
      "1110"
    ],
    [
      1844,
      "wire",
      "1111"
    ],
    [
      1844,
      "wire",
      "1112"
    ],
    [
      1844,
      "wire",
      "1113"
    ],
    [
      1844,
      "wire",
      "1114"
    ],
    [
      1844,
      "wire",
      "1116"
    ],
    [
      1844,
      "wire",
      "1117"
    ],
    [
      1844,
      "wire",
      "1118"
    ],
    [
      1844,
      "wire",
      "1120"
    ],
    [
      1844,
      "wire",
      "1121"
    ],
    [
      1844,
      "wire",
      "1122"
    ],
    [
      1844,
      "wire",
      "1123"
    ],
    [
      1844,
      "wire",
      "1124"
    ],
    [
      1844,
      "wire",
      "1125"
    ],
    [
      1844,
      "wire",
      "1127"
    ],
    [
      1844,
      "wire",
      "1128"
    ],
    [
      1844,
      "wire",
      "1129"
    ],
    [
      1844,
      "wire",
      "1130"
    ],
    [
      1844,
      "wire",
      "1152"
    ],
    [
      1844,
      "wire",
      "1131"
    ],
    [
      1844,
      "wire",
      "1132"
    ],
    [
      1844,
      "wire",
      "1133"
    ],
    [
      1844,
      "wire",
      "1134"
    ],
    [
      1844,
      "wire",
      "1136"
    ],
    [
      1844,
      "wire",
      "1137"
    ],
    [
      1844,
      "wire",
      "1139"
    ],
    [
      1844,
      "wire",
      "1140"
    ],
    [
      1844,
      "wire",
      "1141"
    ],
    [
      1844,
      "wire",
      "1143"
    ],
    [
      1847,
      "part",
      "1095"
    ],
    [
      1847,
      "part",
      "881"
    ],
    [
      1847,
      "part",
      "887"
    ],
    [
      1847,
      "part",
      "1134"
    ],
    [
      1847,
      "part",
      "54"
    ],
    [
      1847,
      "part",
      "891"
    ],
    [
      1847,
      "part",
      "893"
    ],
    [
      1847,
      "part",
      "897"
    ],
    [
      1847,
      "part",
      "901"
    ],
    [
      1847,
      "part",
      "1130"
    ],
    [
      1847,
      "part",
      "51"
    ],
    [
      1847,
      "part",
      "905"
    ],
    [
      1847,
      "part",
      "907"
    ],
    [
      1847,
      "part",
      "909"
    ],
    [
      1847,
      "part",
      "913"
    ],
    [
      1847,
      "part",
      "1126"
    ],
    [
      1847,
      "part",
      "48"
    ],
    [
      1847,
      "part",
      "917"
    ],
    [
      1847,
      "part",
      "919"
    ],
    [
      1847,
      "part",
      "923"
    ],
    [
      1847,
      "part",
      "1122"
    ],
    [
      1847,
      "part",
      "45"
    ],
    [
      1847,
      "part",
      "927"
    ],
    [
      1847,
      "part",
      "929"
    ],
    [
      1847,
      "part",
      "931"
    ],
    [
      1847,
      "part",
      "935"
    ],
    [
      1847,
      "part",
      "1118"
    ],
    [
      1847,
      "part",
      "42"
    ],
    [
      1847,
      "part",
      "939"
    ],
    [
      1847,
      "part",
      "941"
    ],
    [
      1847,
      "part",
      "945"
    ],
    [
      1847,
      "part",
      "1114"
    ],
    [
      1847,
      "part",
      "39"
    ],
    [
      1847,
      "part",
      "948"
    ],
    [
      1847,
      "part",
      "951"
    ],
    [
      1847,
      "part",
      "1110"
    ],
    [
      1847,
      "part",
      "36"
    ],
    [
      1847,
      "part",
      "954"
    ],
    [
      1847,
      "part",
      "957"
    ],
    [
      1847,
      "part",
      "1106"
    ],
    [
      1847,
      "part",
      "33"
    ],
    [
      1847,
      "part",
      "961"
    ],
    [
      1847,
      "part",
      "963"
    ],
    [
      1847,
      "part",
      "965"
    ],
    [
      1847,
      "part",
      "969"
    ],
    [
      1847,
      "part",
      "1102"
    ],
    [
      1847,
      "part",
      "30"
    ],
    [
      1847,
      "part",
      "973"
    ],
    [
      1847,
      "part",
      "975"
    ],
    [
      1847,
      "part",
      "979"
    ],
    [
      1847,
      "part",
      "1098"
    ],
    [
      1847,
      "part",
      "27"
    ],
    [
      1847,
      "part",
      "982"
    ],
    [
      1847,
      "wire",
      "1097"
    ],
    [
      1847,
      "wire",
      "1028"
    ],
    [
      1847,
      "wire",
      "26"
    ],
    [
      1847,
      "wire",
      "1029"
    ],
    [
      1847,
      "wire",
      "1030"
    ],
    [
      1847,
      "wire",
      "1031"
    ],
    [
      1847,
      "wire",
      "1032"
    ],
    [
      1847,
      "wire",
      "1033"
    ],
    [
      1847,
      "wire",
      "55"
    ],
    [
      1847,
      "wire",
      "1137"
    ],
    [
      1847,
      "wire",
      "56"
    ],
    [
      1847,
      "wire",
      "1034"
    ],
    [
      1847,
      "wire",
      "1035"
    ],
    [
      1847,
      "wire",
      "1036"
    ],
    [
      1847,
      "wire",
      "1038"
    ],
    [
      1847,
      "wire",
      "1040"
    ],
    [
      1847,
      "wire",
      "1041"
    ],
    [
      1847,
      "wire",
      "52"
    ],
    [
      1847,
      "wire",
      "1133"
    ],
    [
      1847,
      "wire",
      "53"
    ],
    [
      1847,
      "wire",
      "1042"
    ],
    [
      1847,
      "wire",
      "1043"
    ],
    [
      1847,
      "wire",
      "1044"
    ],
    [
      1847,
      "wire",
      "1045"
    ],
    [
      1847,
      "wire",
      "1047"
    ],
    [
      1847,
      "wire",
      "1048"
    ],
    [
      1847,
      "wire",
      "49"
    ],
    [
      1847,
      "wire",
      "1129"
    ],
    [
      1847,
      "wire",
      "50"
    ],
    [
      1847,
      "wire",
      "1049"
    ],
    [
      1847,
      "wire",
      "1050"
    ],
    [
      1847,
      "wire",
      "1051"
    ],
    [
      1847,
      "wire",
      "1053"
    ],
    [
      1847,
      "wire",
      "1054"
    ],
    [
      1847,
      "wire",
      "46"
    ],
    [
      1847,
      "wire",
      "1125"
    ],
    [
      1847,
      "wire",
      "47"
    ],
    [
      1847,
      "wire",
      "1055"
    ],
    [
      1847,
      "wire",
      "1056"
    ],
    [
      1847,
      "wire",
      "1057"
    ],
    [
      1847,
      "wire",
      "1058"
    ],
    [
      1847,
      "wire",
      "1060"
    ],
    [
      1847,
      "wire",
      "1061"
    ],
    [
      1847,
      "wire",
      "43"
    ],
    [
      1847,
      "wire",
      "1121"
    ],
    [
      1847,
      "wire",
      "44"
    ],
    [
      1847,
      "wire",
      "1062"
    ],
    [
      1847,
      "wire",
      "1063"
    ],
    [
      1847,
      "wire",
      "1064"
    ],
    [
      1847,
      "wire",
      "1066"
    ],
    [
      1847,
      "wire",
      "1067"
    ],
    [
      1847,
      "wire",
      "1068"
    ],
    [
      1847,
      "wire",
      "1117"
    ],
    [
      1847,
      "wire",
      "40"
    ],
    [
      1847,
      "wire",
      "41"
    ],
    [
      1847,
      "wire",
      "1070"
    ],
    [
      1847,
      "wire",
      "1071"
    ],
    [
      1847,
      "wire",
      "1072"
    ],
    [
      1847,
      "wire",
      "1073"
    ],
    [
      1847,
      "wire",
      "1113"
    ],
    [
      1847,
      "wire",
      "37"
    ],
    [
      1847,
      "wire",
      "38"
    ],
    [
      1847,
      "wire",
      "1075"
    ],
    [
      1847,
      "wire",
      "1076"
    ],
    [
      1847,
      "wire",
      "1077"
    ],
    [
      1847,
      "wire",
      "34"
    ],
    [
      1847,
      "wire",
      "1109"
    ],
    [
      1847,
      "wire",
      "35"
    ],
    [
      1847,
      "wire",
      "1078"
    ],
    [
      1847,
      "wire",
      "1079"
    ],
    [
      1847,
      "wire",
      "1080"
    ],
    [
      1847,
      "wire",
      "1081"
    ],
    [
      1847,
      "wire",
      "1083"
    ],
    [
      1847,
      "wire",
      "1084"
    ],
    [
      1847,
      "wire",
      "31"
    ],
    [
      1847,
      "wire",
      "1105"
    ],
    [
      1847,
      "wire",
      "32"
    ],
    [
      1847,
      "wire",
      "1085"
    ],
    [
      1847,
      "wire",
      "1086"
    ],
    [
      1847,
      "wire",
      "1087"
    ],
    [
      1847,
      "wire",
      "1089"
    ],
    [
      1847,
      "wire",
      "1090"
    ],
    [
      1847,
      "wire",
      "1091"
    ],
    [
      1847,
      "wire",
      "1101"
    ],
    [
      1847,
      "wire",
      "28"
    ],
    [
      1847,
      "wire",
      "29"
    ],
    [
      1847,
      "wire",
      "1093"
    ],
    [
      1040,
      "part",
      "2342"
    ],
    [
      1040,
      "part",
      "2344"
    ],
    [
      1040,
      "part",
      "2296"
    ],
    [
      1040,
      "part",
      "2303"
    ],
    [
      1040,
      "part",
      "2306"
    ],
    [
      1040,
      "part",
      "2309"
    ],
    [
      1040,
      "part",
      "2312"
    ],
    [
      1040,
      "wire",
      "2346"
    ],
    [
      1040,
      "wire",
      "2325"
    ],
    [
      1040,
      "wire",
      "2343"
    ],
    [
      1040,
      "wire",
      "2326"
    ],
    [
      1040,
      "wire",
      "2345"
    ],
    [
      1040,
      "wire",
      "2327"
    ],
    [
      1040,
      "wire",
      "2328"
    ],
    [
      1040,
      "wire",
      "2329"
    ],
    [
      1040,
      "wire",
      "2330"
    ],
    [
      1040,
      "wire",
      "2331"
    ],
    [
      1040,
      "wire",
      "2332"
    ],
    [
      1040,
      "wire",
      "2334"
    ],
    [
      1040,
      "wire",
      "2336"
    ],
    [
      1040,
      "wire",
      "2335"
    ],
    [
      1040,
      "wire",
      "2337"
    ],
    [
      1040,
      "wire",
      "2339"
    ],
    [
      1040,
      "wire",
      "2338"
    ],
    [
      1040,
      "wire",
      "2340"
    ],
    [
      1053,
      "part",
      "3111"
    ],
    [
      1053,
      "part",
      "3070"
    ],
    [
      1053,
      "part",
      "3073"
    ],
    [
      1053,
      "part",
      "3076"
    ],
    [
      1053,
      "part",
      "3079"
    ],
    [
      1053,
      "part",
      "3082"
    ],
    [
      1053,
      "wire",
      "3113"
    ],
    [
      1053,
      "wire",
      "3096"
    ],
    [
      1053,
      "wire",
      "3112"
    ],
    [
      1053,
      "wire",
      "3097"
    ],
    [
      1053,
      "wire",
      "3099"
    ],
    [
      1053,
      "wire",
      "3098"
    ],
    [
      1053,
      "wire",
      "3100"
    ],
    [
      1053,
      "wire",
      "3102"
    ],
    [
      1053,
      "wire",
      "3101"
    ],
    [
      1053,
      "wire",
      "3103"
    ],
    [
      1053,
      "wire",
      "3105"
    ],
    [
      1053,
      "wire",
      "3104"
    ],
    [
      1053,
      "wire",
      "3106"
    ],
    [
      1053,
      "wire",
      "3108"
    ],
    [
      1053,
      "wire",
      "3107"
    ],
    [
      1053,
      "wire",
      "3109"
    ],
    [
      1053,
      "wire",
      "3110"
    ],
    [
      1055,
      "part",
      "3147"
    ],
    [
      1055,
      "part",
      "3149"
    ],
    [
      1055,
      "part",
      "3110"
    ],
    [
      1055,
      "part",
      "3151"
    ],
    [
      1055,
      "part",
      "3153"
    ],
    [
      1055,
      "part",
      "3118"
    ],
    [
      1055,
      "part",
      "3155"
    ],
    [
      1055,
      "part",
      "3123"
    ],
    [
      1055,
      "wire",
      "3157"
    ],
    [
      1055,
      "wire",
      "3133"
    ],
    [
      1055,
      "wire",
      "3148"
    ],
    [
      1055,
      "wire",
      "3134"
    ],
    [
      1055,
      "wire",
      "3150"
    ],
    [
      1055,
      "wire",
      "3136"
    ],
    [
      1055,
      "wire",
      "3137"
    ],
    [
      1055,
      "wire",
      "3152"
    ],
    [
      1055,
      "wire",
      "3139"
    ],
    [
      1055,
      "wire",
      "3154"
    ],
    [
      1055,
      "wire",
      "3138"
    ],
    [
      1055,
      "wire",
      "3141"
    ],
    [
      1055,
      "wire",
      "3142"
    ],
    [
      1055,
      "wire",
      "3156"
    ],
    [
      1055,
      "wire",
      "3144"
    ],
    [
      1056,
      "part",
      "3120"
    ],
    [
      1056,
      "part",
      "3112"
    ],
    [
      1056,
      "wire",
      "3122"
    ],
    [
      1056,
      "wire",
      "3118"
    ],
    [
      1056,
      "wire",
      "3121"
    ],
    [
      1056,
      "wire",
      "3117"
    ],
    [
      1056,
      "wire",
      "3119"
    ],
    [
      1070,
      "part",
      "22"
    ],
    [
      1070,
      "part",
      "27"
    ],
    [
      1070,
      "part",
      "35"
    ],
    [
      1070,
      "part",
      "42"
    ],
    [
      1070,
      "part",
      "43"
    ],
    [
      1070,
      "part",
      "44"
    ],
    [
      1070,
      "part",
      "60"
    ],
    [
      1070,
      "part",
      "61"
    ],
    [
      1070,
      "part",
      "62"
    ],
    [
      1070,
      "part",
      "78"
    ],
    [
      1070,
      "part",
      "79"
    ],
    [
      1070,
      "part",
      "101"
    ],
    [
      1070,
      "part",
      "105"
    ],
    [
      1070,
      "part",
      "108"
    ],
    [
      1070,
      "part",
      "112"
    ],
    [
      1070,
      "part",
      "33"
    ],
    [
      1070,
      "part",
      "118"
    ],
    [
      1070,
      "part",
      "69"
    ],
    [
      1070,
      "part",
      "120"
    ],
    [
      1070,
      "part",
      "86"
    ],
    [
      1070,
      "part",
      "125"
    ],
    [
      1070,
      "part",
      "94"
    ],
    [
      1070,
      "part",
      "130"
    ],
    [
      1070,
      "part",
      "97"
    ],
    [
      1070,
      "part",
      "135"
    ],
    [
      1070,
      "part",
      "114"
    ],
    [
      1070,
      "part",
      "140"
    ],
    [
      1070,
      "part",
      "127"
    ],
    [
      1070,
      "part",
      "142"
    ],
    [
      1070,
      "part",
      "147"
    ],
    [
      1070,
      "part",
      "149"
    ],
    [
      1070,
      "part",
      "150"
    ],
    [
      1070,
      "part",
      "151"
    ],
    [
      1070,
      "wire",
      "21"
    ],
    [
      1070,
      "wire",
      "23"
    ],
    [
      1070,
      "wire",
      "34"
    ],
    [
      1070,
      "wire",
      "24"
    ],
    [
      1070,
      "wire",
      "31"
    ],
    [
      1070,
      "wire",
      "41"
    ],
    [
      1070,
      "wire",
      "32"
    ],
    [
      1070,
      "wire",
      "39"
    ],
    [
      1070,
      "wire",
      "40"
    ],
    [
      1070,
      "wire",
      "52"
    ],
    [
      1070,
      "wire",
      "53"
    ],
    [
      1070,
      "wire",
      "54"
    ],
    [
      1070,
      "wire",
      "55"
    ],
    [
      1070,
      "wire",
      "56"
    ],
    [
      1070,
      "wire",
      "57"
    ],
    [
      1070,
      "wire",
      "58"
    ],
    [
      1070,
      "wire",
      "59"
    ],
    [
      1070,
      "wire",
      "70"
    ],
    [
      1070,
      "wire",
      "71"
    ],
    [
      1070,
      "wire",
      "72"
    ],
    [
      1070,
      "wire",
      "73"
    ],
    [
      1070,
      "wire",
      "74"
    ],
    [
      1070,
      "wire",
      "75"
    ],
    [
      1070,
      "wire",
      "76"
    ],
    [
      1070,
      "wire",
      "77"
    ],
    [
      1070,
      "wire",
      "88"
    ],
    [
      1070,
      "wire",
      "89"
    ],
    [
      1070,
      "wire",
      "90"
    ],
    [
      1070,
      "wire",
      "91"
    ],
    [
      1070,
      "wire",
      "93"
    ],
    [
      1070,
      "wire",
      "100"
    ],
    [
      1070,
      "wire",
      "103"
    ],
    [
      1070,
      "wire",
      "104"
    ],
    [
      1070,
      "wire",
      "107"
    ],
    [
      1070,
      "wire",
      "110"
    ],
    [
      1070,
      "wire",
      "111"
    ],
    [
      1070,
      "wire",
      "30"
    ],
    [
      1070,
      "wire",
      "116"
    ],
    [
      1070,
      "wire",
      "117"
    ],
    [
      1070,
      "wire",
      "51"
    ],
    [
      1070,
      "wire",
      "124"
    ],
    [
      1070,
      "wire",
      "123"
    ],
    [
      1070,
      "wire",
      "85"
    ],
    [
      1070,
      "wire",
      "129"
    ],
    [
      1070,
      "wire",
      "128"
    ],
    [
      1070,
      "wire",
      "92"
    ],
    [
      1070,
      "wire",
      "134"
    ],
    [
      1070,
      "wire",
      "133"
    ],
    [
      1070,
      "wire",
      "96"
    ],
    [
      1070,
      "wire",
      "139"
    ],
    [
      1070,
      "wire",
      "138"
    ],
    [
      1070,
      "wire",
      "99"
    ],
    [
      1070,
      "wire",
      "144"
    ],
    [
      1070,
      "wire",
      "143"
    ],
    [
      1070,
      "wire",
      "122"
    ],
    [
      1070,
      "wire",
      "137"
    ],
    [
      1070,
      "wire",
      "145"
    ],
    [
      1070,
      "wire",
      "146"
    ],
    [
      1070,
      "wire",
      "155"
    ],
    [
      1070,
      "wire",
      "156"
    ],
    [
      1070,
      "wire",
      "157"
    ],
    [
      1070,
      "wire",
      "158"
    ],
    [
      1206,
      "wire",
      "21"
    ],
    [
      1206,
      "wire",
      "24"
    ],
    [
      1206,
      "wire",
      "28"
    ],
    [
      1206,
      "wire",
      "30"
    ],
    [
      1206,
      "wire",
      "32"
    ],
    [
      1206,
      "wire",
      "34"
    ],
    [
      1206,
      "wire",
      "36"
    ],
    [
      1206,
      "wire",
      "42"
    ],
    [
      1206,
      "wire",
      "46"
    ],
    [
      402,
      "part",
      "208"
    ],
    [
      402,
      "part",
      "138"
    ],
    [
      402,
      "part",
      "141"
    ],
    [
      402,
      "part",
      "144"
    ],
    [
      402,
      "part",
      "147"
    ],
    [
      402,
      "part",
      "155"
    ],
    [
      402,
      "part",
      "158"
    ],
    [
      402,
      "part",
      "161"
    ],
    [
      402,
      "part",
      "164"
    ],
    [
      402,
      "wire",
      "184"
    ],
    [
      402,
      "wire",
      "185"
    ],
    [
      402,
      "wire",
      "186"
    ],
    [
      402,
      "wire",
      "187"
    ],
    [
      402,
      "wire",
      "188"
    ],
    [
      402,
      "wire",
      "189"
    ],
    [
      402,
      "wire",
      "190"
    ],
    [
      402,
      "wire",
      "191"
    ],
    [
      402,
      "wire",
      "192"
    ],
    [
      402,
      "wire",
      "193"
    ],
    [
      402,
      "wire",
      "194"
    ],
    [
      402,
      "wire",
      "195"
    ],
    [
      402,
      "wire",
      "196"
    ],
    [
      402,
      "wire",
      "197"
    ],
    [
      402,
      "wire",
      "198"
    ],
    [
      402,
      "wire",
      "199"
    ],
    [
      402,
      "wire",
      "200"
    ],
    [
      402,
      "wire",
      "201"
    ],
    [
      402,
      "wire",
      "202"
    ],
    [
      402,
      "wire",
      "203"
    ],
    [
      402,
      "wire",
      "204"
    ],
    [
      402,
      "wire",
      "205"
    ],
    [
      402,
      "wire",
      "206"
    ],
    [
      402,
      "wire",
      "209"
    ],
    [
      402,
      "wire",
      "210"
    ],
    [
      403,
      "part",
      "329"
    ],
    [
      403,
      "part",
      "250"
    ],
    [
      403,
      "part",
      "253"
    ],
    [
      403,
      "part",
      "256"
    ],
    [
      403,
      "part",
      "259"
    ],
    [
      403,
      "part",
      "267"
    ],
    [
      403,
      "part",
      "270"
    ],
    [
      403,
      "part",
      "273"
    ],
    [
      403,
      "part",
      "276"
    ],
    [
      403,
      "part",
      "281"
    ],
    [
      403,
      "wire",
      "331"
    ],
    [
      403,
      "wire",
      "303"
    ],
    [
      403,
      "wire",
      "330"
    ],
    [
      403,
      "wire",
      "304"
    ],
    [
      403,
      "wire",
      "306"
    ],
    [
      403,
      "wire",
      "305"
    ],
    [
      403,
      "wire",
      "307"
    ],
    [
      403,
      "wire",
      "309"
    ],
    [
      403,
      "wire",
      "308"
    ],
    [
      403,
      "wire",
      "310"
    ],
    [
      403,
      "wire",
      "312"
    ],
    [
      403,
      "wire",
      "311"
    ],
    [
      403,
      "wire",
      "313"
    ],
    [
      403,
      "wire",
      "314"
    ],
    [
      403,
      "wire",
      "315"
    ],
    [
      403,
      "wire",
      "317"
    ],
    [
      403,
      "wire",
      "316"
    ],
    [
      403,
      "wire",
      "318"
    ],
    [
      403,
      "wire",
      "320"
    ],
    [
      403,
      "wire",
      "319"
    ],
    [
      403,
      "wire",
      "321"
    ],
    [
      403,
      "wire",
      "323"
    ],
    [
      403,
      "wire",
      "322"
    ],
    [
      403,
      "wire",
      "324"
    ],
    [
      403,
      "wire",
      "325"
    ],
    [
      403,
      "wire",
      "326"
    ],
    [
      403,
      "wire",
      "327"
    ],
    [
      1613,
      "part",
      "37"
    ],
    [
      1613,
      "wire",
      "31"
    ],
    [
      1613,
      "wire",
      "32"
    ],
    [
      1613,
      "wire",
      "33"
    ],
    [
      1613,
      "wire",
      "42"
    ],
    [
      1613,
      "wire",
      "44"
    ],
    [
      1613,
      "wire",
      "43"
    ],
    [
      1619,
      "part",
      "282"
    ],
    [
      1619,
      "wire",
      "284"
    ],
    [
      1619,
      "wire",
      "280"
    ],
    [
      1619,
      "wire",
      "283"
    ],
    [
      1620,
      "part",
      "350"
    ],
    [
      1620,
      "wire",
      "352"
    ],
    [
      1620,
      "wire",
      "348"
    ],
    [
      1620,
      "wire",
      "351"
    ],
    [
      1723,
      "part",
      "188"
    ],
    [
      1723,
      "wire",
      "187"
    ],
    [
      1723,
      "wire",
      "189"
    ],
    [
      1723,
      "wire",
      "190"
    ]
  ],
  "extra_sources": [
    "catalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md",
    "sources/decoded-original/0623-IdentXmlPart.xml",
    "sources/decoded-original/0624-IdentXmlPart.xml",
    "sources/decoded-original/0626-IdentXmlPart.xml",
    "assets/catalog-circuits/Electrical_Rev2-P062.png",
    "assets/catalog-circuits/Electrical_Rev2-P122.png",
    "assets/catalog-circuits/Electrical_Rev2-P141.png",
    "assets/catalog-circuits/Electrical_Rev2-P257.png",
    "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P035.png",
    "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png",
    "assets/catalog-circuits/PID_1684n002I-P001.png"
  ],
  "internal_names": [],
  "signal_reference": {
    "id": "VR03",
    "signals": [
      {
        "id": "request",
        "role": "requests",
        "name": "Flag.M_VR_03",
        "addresses": [
          "DB2.DBX2.5"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1028",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "output",
        "role": "outputs",
        "name": "Start VR03",
        "addresses": [
          "%Q4.3"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1029",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "raw-feedback",
        "role": "raw_inputs",
        "name": "VR03_Fbk",
        "addresses": [
          "%I5.4"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2314",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "feedback",
        "role": "responses",
        "name": "Inputs.VR03 Run",
        "addresses": [
          "DB13.DBX5.4"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1139",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.VR_03_FAULT",
        "addresses": [
          "DB3.DBX2.5"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1107",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "reset",
        "role": "requests",
        "name": "Flag.RESET_ALLARM · 공통 요청",
        "addresses": [
          "DB2.DBX6.0"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1108",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "fault-timer",
        "role": "timers",
        "name": "Tag_75 · 응답 SD",
        "addresses": [
          "%T84"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1104",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "minutes",
        "role": "responses",
        "name": "hours motors.VR_03_MIN",
        "addresses": [
          "DB9.DBW164"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2317",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "hours",
        "role": "responses",
        "name": "hours motors.VR_03_HOUR",
        "addresses": [
          "DB9.DBW166"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2321",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "on",
        "role": "requests",
        "name": "ON · 공통 메모리",
        "addresses": [
          "%M0.0"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1025",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.Auto_ON1 · 공통 모드",
        "addresses": [
          "DB2.DBX7.3"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "824",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "type",
        "role": "responses",
        "name": "Data.Tipo_preset · 공통 Int",
        "addresses": [
          "DB1.DBW98"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "590",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ],
        "usages": []
      },
      {
        "id": "tempo",
        "role": "responses",
        "name": "Data.Tempo_presetting · 공통 Int",
        "addresses": [
          "DB1.DBW96"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "596",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ],
        "usages": []
      }
    ]
  },
  "alarm_reference": {
    "id": "VR03",
    "timers": [
      {
        "network": 1810,
        "uid": "1089",
        "name": "Tag_75",
        "address": "%T84",
        "preset": "S5T#2S",
        "condition": "ON AND Q4.3 AND NOT Inputs.VR03 Run"
      }
    ],
    "alarms": [
      {
        "name": "Allarm.VR_03_FAULT",
        "address": "DB3.DBX2.5",
        "actions": [
          {
            "network": 1810,
            "uid": "1095",
            "gate": "SCoil",
            "condition": "ON AND Q4.3 AND T84"
          },
          {
            "network": 1810,
            "uid": "1100",
            "gate": "RCoil",
            "condition": "ON AND RESET_ALLARM AND 자기고장"
          }
        ]
      }
    ]
  },
  "control_reference": {
    "native": [
      1966,
      1810,
      1956,
      1964,
      1965,
      1843,
      1844,
      1847,
      1040,
      1053,
      1055,
      1056,
      1070,
      1206,
      402,
      403,
      1613,
      1619,
      1620,
      1723
    ],
    "chain": [
      "ON·요청Reset/출력Coil 분리",
      "자동1/3 Set·2/3 Set·5/(20 OR Emergency) Reset",
      "T84 2초와 SC01/FN04 요청·공유90분 경계",
      "HMI8 미결속·IW4/Word4·HOUR Move1/선행ENO 후0"
    ],
    "repair": [
      "HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3",
      "FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태",
      "Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각",
      "IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1",
      "VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값",
      "FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04",
      "원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계"
    ],
    "pending": [
      "VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성",
      "Q4.3/I5.4/DB13.X5.4 실제동시값·ENO·추가쓰기",
      "HMI3주소·0382 데이터4개/상수후보4개 총8 ORef의 NID 미결속",
      "61QS1/61QM1 보조단자·BOM/보호설정/양끝 실물",
      "접촉기 응답과 실제회전/분진배출/기밀성 분리",
      "고유T84 2초·SC01 요청Reset·FN04 공유T13190분 소유",
      "자동1/3·2/3 Set와5/(20 OR Emergency) Reset·실제시간 미확인",
      "HOUR Move1와 LAD1053 선행 FN04 Move3070 ENO 뒤Move3073 0·외부누계",
      "Startup Word2 포함·Warm/Cold/Retain/다른쓰기",
      "1_23 CV4×1.5·Adjustment3/LEN101 설계·단위/준공 별도",
      "TIA컴파일/현재CPU/현장복구 미수행"
    ],
    "native_refs": []
  },
  "completion": {
    "key": "VR03",
    "boundary": "source_linked; physical identity unverified",
    "existing_notes": [
      "원본정적 대조·현재CPU/현장 별도"
    ],
    "existing_pending": [
      "VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성",
      "Q4.3/I5.4/DB13.X5.4 실제동시값·ENO·추가쓰기",
      "HMI3주소·0382 데이터4개/상수후보4개 총8 ORef의 NID 미결속",
      "61QS1/61QM1 보조단자·BOM/보호설정/양끝 실물",
      "접촉기 응답과 실제회전/분진배출/기밀성 분리",
      "고유T84 2초·SC01 요청Reset·FN04 공유T13190분 소유",
      "자동1/3·2/3 Set와5/(20 OR Emergency) Reset·실제시간 미확인",
      "HOUR Move1와 LAD1053 선행 FN04 Move3070 ENO 뒤Move3073 0·외부누계",
      "Startup Word2 포함·Warm/Cold/Retain/다른쓰기",
      "1_23 CV4×1.5·Adjustment3/LEN101 설계·단위/준공 별도",
      "TIA컴파일/현재CPU/현장복구 미수행"
    ],
    "existing_review": []
  },
  "completion_blocks": [
    {
      "type": "paragraph",
      "text": "7영역 문서/기록 UI·묶음최종검사·실제 게시와 TIA/현재CPU/현장복구를 구분합니다. 직접회로/BOM·시공·PID 원본7쪽이며 현재 장착품·회전·분진배출·P14 동일성은 확인 전입니다."
    },
    {
      "type": "list",
      "items": [
        "VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성",
        "Q4.3/I5.4/DB13.X5.4 실제동시값·ENO·추가쓰기",
        "HMI3주소·0382 데이터4개/상수후보4개 총8 ORef의 NID 미결속",
        "61QS1/61QM1 보조단자·BOM/보호설정/양끝 실물",
        "접촉기 응답과 실제회전/분진배출/기밀성 분리",
        "고유T84 2초·SC01 요청Reset·FN04 공유T13190분 소유",
        "자동1/3·2/3 Set와5/(20 OR Emergency) Reset·실제시간 미확인",
        "HOUR Move1와 LAD1053 선행 FN04 Move3070 ENO 뒤Move3073 0·외부누계",
        "Startup Word2 포함·Warm/Cold/Retain/다른쓰기",
        "1_23 CV4×1.5·Adjustment3/LEN101 설계·단위/준공 별도",
        "TIA컴파일/현재CPU/현장복구 미수행"
      ]
    }
  ],
  "repair": {
    "key": "VR03",
    "plc_id": "VR03",
    "boundary": "source_linked",
    "decisions": [
      {
        "id": "symptom-1",
        "title": "HMI 요청이 있는데 출력이 없음",
        "observe": "HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3",
        "compare": "HMI 이벤트 실제 Write, LAD1966 RCoil, LAD1847 전체정지와 동일 시각 교차참조",
        "next": "버튼 표시만으로 PLC 요청·출력 확정 금지",
        "common": "step-symptom-1"
      },
      {
        "id": "symptom-2",
        "title": "Q4.3 명령은 있는데 모터가 안 돎",
        "observe": "FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태",
        "compare": "도면과 실물 단자·안전한 전압 확인, 접촉기/보호기·기계부 상태",
        "next": "Q=1을 코일 여자·회전 완료로 기록 금지",
        "common": "step-symptom-2"
      },
      {
        "id": "symptom-3",
        "title": "기동 뒤 VR03 FAULT 발생",
        "observe": "Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각",
        "compare": "명령이 있었는지, 2초 타이머 조건, 원시/처리 전달·다른 Writer·호출 경계",
        "next": "알람 Reset만으로 원인 제거·복구 완료 금지",
        "common": "step-symptom-3"
      },
      {
        "id": "symptom-4",
        "title": "I5.4는 켜졌는데 처리Run/HMI가 다름",
        "observe": "IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1",
        "compare": "실제 DB 구조, 미결속 HMI4 ORef, 통신 및 화면 이벤트·현재 프로젝트",
        "next": "HMI 표시 문제를 곧바로 기계 고장으로 확정하지 않음",
        "common": "step-symptom-4"
      },
      {
        "id": "symptom-5",
        "title": "VR03 문제와 함께 SC01이 멈춤",
        "observe": "VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값",
        "compare": "LAD1956 OR와 NOT 조건, 발생 순서·두 모터 실제 상태",
        "next": "VR03 고장을 SC01 고장으로 병합하지 않음",
        "common": "step-symptom-5"
      },
      {
        "id": "symptom-6",
        "title": "FN04 예고장 또는 후속 정지",
        "observe": "FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04",
        "compare": "LAD1964→1965 연결, 90분 타이머와 다른 정지 원인",
        "next": "VR03 한 신호만으로 FAN 정지 원인을 확정하지 않음",
        "common": "step-symptom-6"
      },
      {
        "id": "symptom-7",
        "title": "운전시간이0/1로 보이거나 증가가 이상함",
        "observe": "원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계",
        "compare": "LAD1040 Move1/1053 Move0/1055 handshake, 저장 이력",
        "next": "HOUR값을 실제 누적시간·정비기한으로 바로 사용 금지",
        "common": "step-symptom-7"
      }
    ],
    "bindings": [
      {
        "id": "request",
        "role": "requests",
        "name": "Flag.M_VR_03",
        "addresses": [
          "DB2.DBX2.5"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1028",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output",
        "role": "outputs",
        "name": "Start VR03",
        "addresses": [
          "%Q4.3"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1029",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "raw-feedback",
        "role": "raw_inputs",
        "name": "VR03_Fbk",
        "addresses": [
          "%I5.4"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2314",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "feedback",
        "role": "responses",
        "name": "Inputs.VR03 Run",
        "addresses": [
          "DB13.DBX5.4"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1139",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.VR_03_FAULT",
        "addresses": [
          "DB3.DBX2.5"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1107",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "reset",
        "role": "requests",
        "name": "Flag.RESET_ALLARM · 공통 요청",
        "addresses": [
          "DB2.DBX6.0"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1108",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault-timer",
        "role": "timers",
        "name": "Tag_75 · 응답 SD",
        "addresses": [
          "%T84"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1104",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "minutes",
        "role": "responses",
        "name": "hours motors.VR_03_MIN",
        "addresses": [
          "DB9.DBW164"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2317",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "hours",
        "role": "responses",
        "name": "hours motors.VR_03_HOUR",
        "addresses": [
          "DB9.DBW166"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2321",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "on",
        "role": "requests",
        "name": "ON · 공통 메모리",
        "addresses": [
          "%M0.0"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1025",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.Auto_ON1 · 공통 모드",
        "addresses": [
          "DB2.DBX7.3"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "824",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      },
      {
        "id": "type",
        "role": "responses",
        "name": "Data.Tipo_preset · 공통 Int",
        "addresses": [
          "DB1.DBW98"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "590",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      },
      {
        "id": "tempo",
        "role": "responses",
        "name": "Data.Tempo_presetting · 공통 Int",
        "addresses": [
          "DB1.DBW96"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "596",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      }
    ]
  },
  "record_form": {
    "key": "VR03",
    "name": "VR03 로터리 밸브",
    "reference_plc_id": "VR03",
    "boundary": "source_linked",
    "signals": [
      {
        "id": "request",
        "role": "requests",
        "name": "Flag.M_VR_03",
        "addresses": [
          "DB2.DBX2.5"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1028",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "output",
        "role": "outputs",
        "name": "Start VR03",
        "addresses": [
          "%Q4.3"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1029",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "raw-feedback",
        "role": "raw_inputs",
        "name": "VR03_Fbk",
        "addresses": [
          "%I5.4"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2314",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "feedback",
        "role": "responses",
        "name": "Inputs.VR03 Run",
        "addresses": [
          "DB13.DBX5.4"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1139",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault",
        "role": "alarms",
        "name": "Allarm.VR_03_FAULT",
        "addresses": [
          "DB3.DBX2.5"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1107",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "reset",
        "role": "requests",
        "name": "Flag.RESET_ALLARM · 공통 요청",
        "addresses": [
          "DB2.DBX6.0"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1108",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "fault-timer",
        "role": "timers",
        "name": "Tag_75 · 응답 SD",
        "addresses": [
          "%T84"
        ],
        "refs": [
          {
            "network": 1810,
            "oref": "1104",
            "source": "sources/decoded-original/0444-FlgNet.xml"
          }
        ]
      },
      {
        "id": "minutes",
        "role": "responses",
        "name": "hours motors.VR_03_MIN",
        "addresses": [
          "DB9.DBW164"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2317",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "hours",
        "role": "responses",
        "name": "hours motors.VR_03_HOUR",
        "addresses": [
          "DB9.DBW166"
        ],
        "refs": [
          {
            "network": 1040,
            "oref": "2321",
            "source": "sources/decoded-original/0327-FlgNet.xml"
          }
        ]
      },
      {
        "id": "on",
        "role": "requests",
        "name": "ON · 공통 메모리",
        "addresses": [
          "%M0.0"
        ],
        "refs": [
          {
            "network": 1966,
            "oref": "1025",
            "source": "sources/decoded-original/0266-FlgNet.xml"
          }
        ]
      },
      {
        "id": "auto",
        "role": "requests",
        "name": "Flag.Auto_ON1 · 공통 모드",
        "addresses": [
          "DB2.DBX7.3"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "824",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      },
      {
        "id": "type",
        "role": "responses",
        "name": "Data.Tipo_preset · 공통 Int",
        "addresses": [
          "DB1.DBW98"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "590",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      },
      {
        "id": "tempo",
        "role": "responses",
        "name": "Data.Tempo_presetting · 공통 Int",
        "addresses": [
          "DB1.DBW96"
        ],
        "refs": [
          {
            "network": 1843,
            "oref": "596",
            "source": "sources/decoded-original/0164-FlgNet.xml"
          }
        ]
      }
    ],
    "steps": [
      {
        "id": "symptom-1",
        "title": "HMI 요청이 있는데 출력이 없음",
        "observe": "HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3",
        "compare": "HMI 이벤트 실제 Write, LAD1966 RCoil, LAD1847 전체정지와 동일 시각 교차참조",
        "next": "버튼 표시만으로 PLC 요청·출력 확정 금지",
        "common": "step-symptom-1"
      },
      {
        "id": "symptom-2",
        "title": "Q4.3 명령은 있는데 모터가 안 돎",
        "observe": "FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태",
        "compare": "도면과 실물 단자·안전한 전압 확인, 접촉기/보호기·기계부 상태",
        "next": "Q=1을 코일 여자·회전 완료로 기록 금지",
        "common": "step-symptom-2"
      },
      {
        "id": "symptom-3",
        "title": "기동 뒤 VR03 FAULT 발생",
        "observe": "Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각",
        "compare": "명령이 있었는지, 2초 타이머 조건, 원시/처리 전달·다른 Writer·호출 경계",
        "next": "알람 Reset만으로 원인 제거·복구 완료 금지",
        "common": "step-symptom-3"
      },
      {
        "id": "symptom-4",
        "title": "I5.4는 켜졌는데 처리Run/HMI가 다름",
        "observe": "IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1",
        "compare": "실제 DB 구조, 미결속 HMI4 ORef, 통신 및 화면 이벤트·현재 프로젝트",
        "next": "HMI 표시 문제를 곧바로 기계 고장으로 확정하지 않음",
        "common": "step-symptom-4"
      },
      {
        "id": "symptom-5",
        "title": "VR03 문제와 함께 SC01이 멈춤",
        "observe": "VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값",
        "compare": "LAD1956 OR와 NOT 조건, 발생 순서·두 모터 실제 상태",
        "next": "VR03 고장을 SC01 고장으로 병합하지 않음",
        "common": "step-symptom-5"
      },
      {
        "id": "symptom-6",
        "title": "FN04 예고장 또는 후속 정지",
        "observe": "FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04",
        "compare": "LAD1964→1965 연결, 90분 타이머와 다른 정지 원인",
        "next": "VR03 한 신호만으로 FAN 정지 원인을 확정하지 않음",
        "common": "step-symptom-6"
      },
      {
        "id": "symptom-7",
        "title": "운전시간이0/1로 보이거나 증가가 이상함",
        "observe": "원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계",
        "compare": "LAD1040 Move1/1053 Move0/1055 handshake, 저장 이력",
        "next": "HOUR값을 실제 누적시간·정비기한으로 바로 사용 금지",
        "common": "step-symptom-7"
      }
    ],
    "evidence_plan": {
      "scope": "VR03 읽기전용 정적 근거/독립 관찰",
      "sources": {
        "catalog-sources/VR03-DOTS-DRAFT.md": "e91123d864dbb051171b654740042b72a182910dba317d904541a03db5ea3198"
      },
      "circuit_equipment": "VR03 로터리 밸브 · M37/61QM1/61KM1",
      "circuit_distinction": "SC01 요청Reset·FN04 Prealarm/T131 90분/Stop_Fan_FN04 소유와 VR03 전용2초를 구분합니다. 역사 SC01/CY02·04·05 관계로 부모·P14 동일성을 새로 배정하지 않습니다.",
      "circuit_pages": [
        {
          "label": "FG61 · PDF62",
          "path": "sources/Electrical_Rev2.pdf#page=62"
        },
        {
          "label": "FG121 · PDF122",
          "path": "sources/Electrical_Rev2.pdf#page=122"
        },
        {
          "label": "FG140 · PDF141",
          "path": "sources/Electrical_Rev2.pdf#page=141"
        },
        {
          "label": "FG254 · PDF257",
          "path": "sources/Electrical_Rev2.pdf#page=257"
        }
      ],
      "construction_boundary": "1_23 설계 LEN101·단위/준공/양끝 별도",
      "construction_pages": [
        {
          "label": "시공·케이블 · PDF35",
          "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=35"
        },
        {
          "label": "시공·케이블 · PDF51",
          "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=51"
        }
      ],
      "preflight": {
        "requirements": [
          {
            "owner": "실물/현재자료",
            "work": "VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성"
          }
        ],
        "source_links": [
          {
            "label": "출력/요청Reset",
            "path": "networks/network-1966.html"
          },
          {
            "label": "2초고장",
            "path": "networks/network-1810.html"
          },
          {
            "label": "입력Word",
            "path": "networks/network-1070.html"
          },
          {
            "label": "SC01 영향",
            "path": "networks/network-1956.html"
          },
          {
            "label": "FN04 공유영향",
            "path": "networks/network-1964.html"
          },
          {
            "label": "HOUR Move1",
            "path": "networks/network-1040.html"
          }
        ],
        "reviews": []
      },
      "steps": [
        {
          "step_id": "symptom-1",
          "requirements": [
            {
              "owner": "관찰",
              "work": "HMI DB2,X2.5, M_VR_03, ON, VR_03_FAULT, 자동 Set/Reset 모드·Tempo, Q4.3"
            },
            {
              "owner": "배제/현재자료",
              "work": "버튼 표시만으로 PLC 요청·출력 확정 금지"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-2",
          "requirements": [
            {
              "owner": "관찰",
              "work": "FG140 단자4, XS59/60, QS1/QM1 경로, KM1 A1/A2, 주회로/모터 상태"
            },
            {
              "owner": "배제/현재자료",
              "work": "Q=1을 코일 여자·회전 완료로 기록 금지"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-3",
          "requirements": [
            {
              "owner": "관찰",
              "work": "Start, Tag75, I5.4, DB13.DBX5.4, 접촉기13/14, 감시/Reset 시각"
            },
            {
              "owner": "배제/현재자료",
              "work": "알람 Reset만으로 원인 제거·복구 완료 금지"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-4",
          "requirements": [
            {
              "owner": "관찰",
              "work": "IW4→DB13.DBW4, HMI Inputs 허가·ENO, HMI의 DB11,X58.0/58.1"
            },
            {
              "owner": "배제/현재자료",
              "work": "HMI 표시 문제를 곧바로 기계 고장으로 확정하지 않음"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-5",
          "requirements": [
            {
              "owner": "관찰",
              "work": "VR03 처리Run, SC01 fault/M_SC_01/Q3.4, UNDER TESTING 읽기값"
            },
            {
              "owner": "배제/현재자료",
              "work": "VR03 고장을 SC01 고장으로 병합하지 않음"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-6",
          "requirements": [
            {
              "owner": "관찰",
              "work": "FN04 Run, 여섯 처리 응답, Prealarms_FN04, Tag126, Stop_Fan_FN04, M_FN_04"
            },
            {
              "owner": "배제/현재자료",
              "work": "VR03 한 신호만으로 FAN 정지 원인을 확정하지 않음"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        },
        {
          "step_id": "symptom-7",
          "requirements": [
            {
              "owner": "관찰",
              "work": "원시 Fbk, Tag47, MIN164/HOUR166, Flag_Aggiorna_DB, Tag48, 외부 누계"
            },
            {
              "owner": "배제/현재자료",
              "work": "HOUR값을 실제 누적시간·정비기한으로 바로 사용 금지"
            }
          ],
          "source_links": [
            {
              "label": "출력/요청Reset",
              "path": "networks/network-1966.html"
            },
            {
              "label": "2초고장",
              "path": "networks/network-1810.html"
            },
            {
              "label": "입력Word",
              "path": "networks/network-1070.html"
            },
            {
              "label": "SC01 영향",
              "path": "networks/network-1956.html"
            },
            {
              "label": "FN04 공유영향",
              "path": "networks/network-1964.html"
            },
            {
              "label": "HOUR Move1",
              "path": "networks/network-1040.html"
            }
          ],
          "reviews": []
        }
      ],
      "field_verified": false
    }
  },
  "drawing": {
    "key": "VR03",
    "plc_id": "VR03",
    "match": "catalog",
    "sheets": [
      {
        "id": "oem-61",
        "kind": "OEM 전기",
        "title": "FG61 · PDF62",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 62,
        "fg": 61,
        "image": "assets/catalog-circuits/Electrical_Rev2-P062.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "DATA27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-121",
        "kind": "OEM 전기",
        "title": "FG121 · PDF122",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 122,
        "fg": 121,
        "image": "assets/catalog-circuits/Electrical_Rev2-P122.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "DATA27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-140",
        "kind": "OEM 전기",
        "title": "FG140 · PDF141",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 141,
        "fg": 140,
        "image": "assets/catalog-circuits/Electrical_Rev2-P141.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "DATA27.05.2024 · 개정란 공란"
      },
      {
        "id": "oem-254",
        "kind": "OEM 전기",
        "title": "FG254 · PDF257",
        "source": "sources/Electrical_Rev2.pdf",
        "page": 257,
        "fg": 254,
        "image": "assets/catalog-circuits/Electrical_Rev2-P257.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "DATA27.05.2024 · 개정란 공란"
      },
      {
        "id": "construction-35",
        "kind": "시공·케이블",
        "title": "시공·케이블 · PDF35",
        "source": "sources/Electrical_Can_Decoating_20241118.pdf",
        "page": 35,
        "fg": null,
        "image": "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P035.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "24.11.11 Rev1 first draft · 승인란 공란"
      },
      {
        "id": "construction-51",
        "kind": "시공·케이블",
        "title": "시공·케이블 · PDF51",
        "source": "sources/Electrical_Can_Decoating_20241118.pdf",
        "page": 51,
        "fg": null,
        "image": "assets/catalog-circuits/Electrical_Can_Decoating_20241118-P051.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "24.11.11 Rev1 first draft · 승인란 공란"
      },
      {
        "id": "pid",
        "kind": "P&ID",
        "title": "P&ID · PDF1",
        "source": "sources/PID_1684n002I.pdf",
        "page": 1,
        "fg": null,
        "image": "assets/catalog-circuits/PID_1684n002I-P001.png",
        "extent": "원본 전체 페이지",
        "status": "보존 설계 · 현행 실물 확인 전",
        "revision": "Rev I 15/01/2013"
      }
    ],
    "circuit": {
      "id": "VR03",
      "equipment": "VR03 로터리 밸브 · M37/61QM1/61KM1",
      "distinction": "SC01 요청Reset·FN04 Prealarm/T131 90분/Stop_Fan_FN04 소유와 VR03 전용2초를 구분합니다. 역사 SC01/CY02·04·05 관계로 부모·P14 동일성을 새로 배정하지 않습니다.",
      "paths": [
        {
          "signal": "명령",
          "fg": 61,
          "drawing": "FG140 단자4 →61/4",
          "backup": "Q4.3",
          "nodes": [
            "+24V10.9→X21:3032 4A→FG140 단자10/9→A4.3 단자4",
            "XS59→61QS1보조→XS60→61.1→61QM1보조→61KM1 A1/A2 −0V10.6",
            "8.3L1/L2/L3→61QM1→61KM1→XM61U/V/W→61QS1→M37"
          ],
          "destination": "보존 끝점 · 같은 시각 개별 관찰",
          "native_symbol_references": [
            {
              "network": 1966,
              "uid": "1029"
            }
          ],
          "check": "0.55kW/1.25A·QM1.1–1.6A 및 FG254 BOM은 보존자료, 현재 명판/설정 별도"
        },
        {
          "signal": "입력 전달",
          "fg": 121,
          "drawing": "61KM1 NO13–14 →E5.4",
          "backup": "I5.4→DB13.X5.4",
          "nodes": [
            "+24V10.7→61KM1 NO13–14→121/5",
            "FG121 CPU515 MOD9 단자15·입력공통20/19",
            "IW4 Move35→DB13.W4 · 선행 Move27 ENO"
          ],
          "destination": "보존 끝점 · 같은 시각 개별 관찰",
          "native_symbol_references": [
            {
              "network": 1040,
              "uid": "2314"
            },
            {
              "network": 1070,
              "uid": "36"
            },
            {
              "network": 1070,
              "uid": "37"
            },
            {
              "network": 1810,
              "uid": "1139"
            }
          ],
          "check": "접촉기 응답과 실제 축회전/배출 별도"
        },
        {
          "signal": "응답 감시",
          "fg": 61,
          "drawing": "명령/처리RUN 비교",
          "backup": "T84 S5T#2S",
          "nodes": [
            "ON+Q4.3+NOT RUN→SD1089",
            "T84 접점1129→S1095 고장",
            "ON+RESET_ALLARM+자기고장→R1100"
          ],
          "destination": "보존 끝점 · 같은 시각 개별 관찰",
          "native_symbol_references": [
            {
              "network": 1810,
              "uid": "1103"
            },
            {
              "network": 1810,
              "uid": "1107"
            },
            {
              "network": 1810,
              "uid": "1110"
            }
          ],
          "check": "SC01/FN04 영향·현재 호출·고장Reset 후 재요청 별도"
        }
      ],
      "pending": [
        "VR03/M37 현재 명판·SC01/CY02·04·05 역사배치와 실물/P14 동일성",
        "Q4.3/I5.4/DB13.X5.4 실제동시값·ENO·추가쓰기",
        "HMI3주소·0382 데이터4개/상수후보4개 총8 ORef의 NID 미결속",
        "61QS1/61QM1 보조단자·BOM/보호설정/양끝 실물",
        "접촉기 응답과 실제회전/분진배출/기밀성 분리",
        "고유T84 2초·SC01 요청Reset·FN04 공유T13190분 소유",
        "자동1/3·2/3 Set와5/(20 OR Emergency) Reset·실제시간 미확인",
        "HOUR Move1와 LAD1053 선행 FN04 Move3070 ENO 뒤Move3073 0·외부누계",
        "Startup Word2 포함·Warm/Cold/Retain/다른쓰기",
        "1_23 CV4×1.5·Adjustment3/LEN101 설계·단위/준공 별도",
        "TIA컴파일/현재CPU/현장복구 미수행"
      ]
    },
    "warnings": [
      "접촉기 응답·실제회전/배출 별도",
      "역사SC01/CY 관계·P14/부모 미배정",
      "VR03 고유2초와 FN04 공유90분 분리"
    ]
  },
  "related_alarm_boundary": "SC01 요청Reset·FN04 Prealarm/T131 90분/Stop_Fan_FN04 소유와 VR03 전용2초를 구분합니다. 역사 SC01/CY02·04·05 관계로 부모·P14 동일성을 새로 배정하지 않습니다.",
  "presentation": {
    "search_examples": "Q4.3, I5.4, T84, T131, Move2306, 1_23, FG254"
  },
  "section_sources": {
    "overview": [
      [
        "VR03 보존자료",
        "devices/VR03.html"
      ],
      [
        "P&ID",
        "sources/PID_1684n002I.pdf#page=1"
      ]
    ],
    "io": [
      [
        "입력Word",
        "networks/network-1070.html"
      ],
      [
        "미결속 HMI",
        "networks/network-1206.html"
      ],
      [
        "HMI CSV",
        "sources/hmi_plc_tags.csv"
      ]
    ],
    "control": [
      [
        "1966",
        "networks/network-1966.html"
      ],
      [
        "1956",
        "networks/network-1956.html"
      ],
      [
        "1964",
        "networks/network-1964.html"
      ],
      [
        "1965",
        "networks/network-1965.html"
      ],
      [
        "1843",
        "networks/network-1843.html"
      ],
      [
        "1844",
        "networks/network-1844.html"
      ],
      [
        "1847",
        "networks/network-1847.html"
      ],
      [
        "1040",
        "networks/network-1040.html"
      ],
      [
        "1053",
        "networks/network-1053.html"
      ],
      [
        "1055",
        "networks/network-1055.html"
      ],
      [
        "1056",
        "networks/network-1056.html"
      ],
      [
        "1070",
        "networks/network-1070.html"
      ],
      [
        "1206",
        "networks/network-1206.html"
      ],
      [
        "402",
        "networks/network-402.html"
      ],
      [
        "403",
        "networks/network-403.html"
      ],
      [
        "1613",
        "networks/network-1613.html"
      ],
      [
        "1619",
        "networks/network-1619.html"
      ],
      [
        "1620",
        "networks/network-1620.html"
      ],
      [
        "1723",
        "networks/network-1723.html"
      ]
    ],
    "circuits": [
      [
        "FG61 · PDF62",
        "sources/Electrical_Rev2.pdf#page=62"
      ],
      [
        "FG121 · PDF122",
        "sources/Electrical_Rev2.pdf#page=122"
      ],
      [
        "FG140 · PDF141",
        "sources/Electrical_Rev2.pdf#page=141"
      ],
      [
        "FG254 · PDF257",
        "sources/Electrical_Rev2.pdf#page=257"
      ],
      [
        "시공·케이블 · PDF35",
        "sources/Electrical_Can_Decoating_20241118.pdf#page=35"
      ],
      [
        "시공·케이블 · PDF51",
        "sources/Electrical_Can_Decoating_20241118.pdf#page=51"
      ],
      [
        "P&ID · PDF1",
        "sources/PID_1684n002I.pdf#page=1"
      ]
    ],
    "alarms": [
      [
        "고장 Set/Reset",
        "networks/network-1810.html"
      ]
    ],
    "repair": [
      [
        "출력/요청Reset",
        "networks/network-1966.html"
      ],
      [
        "2초고장",
        "networks/network-1810.html"
      ],
      [
        "입력Word",
        "networks/network-1070.html"
      ],
      [
        "SC01 영향",
        "networks/network-1956.html"
      ],
      [
        "FN04 공유영향",
        "networks/network-1964.html"
      ],
      [
        "HOUR Move1",
        "networks/network-1040.html"
      ]
    ],
    "completion": [
      [
        "현행근거 공백",
        "catalog-guides/VR03.html#completion"
      ]
    ]
  },
  "supplements": {
    "control": [
      {
        "id": "review-startup-word",
        "title": "요청·고장 Word2 포함과 OB/Retain 한계",
        "type": "reviewed",
        "value": {
          "blocks": [
            {
              "type": "paragraph",
              "text": "LAD402 DB2 Word0..14와 LAD403 DB3 Word0..16의 Word2(바이트2/3)에 VR03 요청DB2.X2.5/고장DB3.X2.5가 포함됩니다. INT#0 Word 쓰기이며 전체메모리/현재CPU/자동재기동은 보증하지 않습니다. OB·Warm/Cold/Retain·다른쓰기를 구분합니다."
            }
          ]
        },
        "links": []
      }
    ],
    "io": [
      {
        "id": "hmi-binding-boundary",
        "title": "HMI 4개 데이터와 4개 상수 후보",
        "type": "reviewed",
        "value": {
          "blocks": [
            {
              "type": "paragraph",
              "text": "LAD1206/0382 inferred_original_nid=null입니다. 데이터 ORef25/29/43/47과 RID48 상수후보 ORef31/33/35/37 모두 최종 NID 결속을 확보하지 못했습니다. CSV3 설정행과 함수핀 선은 보존하되 총8개 외부 피연산자를 선언 확정·현재 표시로 바꾸지 않습니다."
            }
          ]
        },
        "links": []
      }
    ]
  },
  "section_overrides": {}
}
