# CLIENT-CL09 · 현재 보존 원본 검토

## 1. 설비·자료 기준

CLIENT-CL09(Belt conveyor C)는 실제 대장에서 외부 연동 설비으로 분류합니다. 별도 부모 ID는 배정되어 있지 않습니다.

PLC 외부 모터/설비 채널 09. 원격 신호와 실제 외부 제어반 상태를 대조한다.

외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.

외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.

Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.

## 2. I/O·HMI

CLIENT-CL09 대장에는 입력·출력·내부 신호 4행과 HMI 설정 0행이 연결됩니다.

- belt conveyor c run — %i13.3 / bool / 원본 문서523; 원본 검색 색인 Name/Address 근거 · 같은 이름의 복원 XML 주소 선언 미확보; 같은 이름 LAD 핀 0곳. 원문 설명: e 14.0 belt conveyor "c"run
- belt conveyor c fault — %i15.6 / bool / 원본 문서541; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 2곳. 원문 설명: e 18.6 belt conveyor "c"fault
- belt conveyor c fault_doppio! — %i16.6 / bool / 원본 문서567; 원본 검색 색인 Name/Address 근거 · 같은 이름의 복원 XML 주소 선언 미확보; 같은 이름 LAD 핀 0곳. 원문 설명: e20.0 belt conveyor "c"fault
- start client motor 9 — %q61.5 / bool / 원본 문서483; 원본 검색 색인 Name/Address 근거 · 같은 이름의 복원 XML 주소 선언 미확보; 같은 이름 LAD 핀 0곳. 원문 설명: it should be free but it is used

| 원문 신호 | 백업 주소 | 형식 | 주소 증거 |
| --- | --- | --- | --- |
| belt conveyor c run | %i13.3 | bool | Address 색인; native 선언 미확보 |
| belt conveyor c fault | %i15.6 | bool | native 선언 일치 |
| belt conveyor c fault_doppio! | %i16.6 | bool | Address 색인; native 선언 미확보 |
| start client motor 9 | %q61.5 | bool | Address 색인; native 선언 미확보 |

## 3. 제어 구조

외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.

CLIENT-CL09의 직접 제어 명세 규칙은 0개입니다. 고객 인터페이스 또는 운전시간 참조를 고객 모터 내부 기동·정지·안전 순서로 확대하지 않습니다.

- 원시 이름의 핀 참조를 확인한 네트워크: 418. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.
- 대장 연결 네트워크 418, 1010은 연관 범위입니다. 현재 소유와 실제 동작은 원본 핀·외부 계약·현장 자료로 별도 확인합니다.

| 고유/관련 원문 이름 | 원본 네트워크 | 명령 UID·Gate·Pin | Wire·ORef | 소유 경계 |
| --- | --- | --- | --- | --- |
| BELT CONVEYOR C FAULT | 418 | 213 Contact.operand | 203 / 197 | 외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. |
| BELT CONVEYOR C FAULT | 418 | 215 Contact.operand | 206 / 199 | 외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다. |

## 4. 전기 전달 경로

선택한 OEM 원본 위치는 FG89/PDF90, FG93/PDF94, FG95/PDF96입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.

P&ID에서 이 고유 ID의 독립된 정확한 태그는 확인하지 못했습니다. 대장 pid 표시는 전용 I/O·회로 근거가 아닙니다.

- belt conveyor c run %i13.3와 OEM 인터페이스 단자 X1:300/301를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.
- belt conveyor c fault %i15.6와 OEM 인터페이스 단자 X1:338/339를 비교합니다. 고객 제어반 끝점 및 현재 접속은 별도 확인입니다.

| 원문 신호 | 백업 주소 | OEM 원문 끝점 | 현재 고객/현장 경계 |
| --- | --- | --- | --- |
| belt conveyor c run | %i13.3 | X1:300/301 | 인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정 |
| belt conveyor c fault | %i15.6 | X1:338/339 | 인터페이스 단자 근거; 고객 제어반 내부/현재 배선 미확정 |

## 5. 알람·복구

대장의 FAULT 원시 행은 외부에서 받은 상태 신호입니다. 같은 이름의 전용 GME 알람 Set/Reset이 식별되지 않은 경우 고객 내부 고장 원인·지연·복구 순서를 새로 만들지 않습니다.

외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.

## 6. 증상별 관찰

CLIENT-CL09의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.

- Belt conveyor C 인터페이스의 실제 값·시각·주소(belt conveyor c run %i13.3, belt conveyor c fault %i15.6, belt conveyor c fault_doppio! %i16.6, start client motor 9 %q61.5)와 OEM 단자 및 고객 제어반 끝점의 비교
- 고객 인터페이스·운전시간 원본 참조를 대조하되 고객 안전·기동 내부 회로를 추정하지 않음
- 현재 설치·명판·호출 주체·명령 계약을 독립 확인

## 7. 완료·누락·검증

CLIENT-CL09의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- 같은 이름 XML 주소 선언 미확보: belt conveyor c run %i13.3, belt conveyor c fault_doppio! %i16.6, start client motor 9 %q61.5. 검색 색인 근거와 직접 선언 근거를 구분합니다.
- 고객 제어반의 실제 끝점·신호 계약·정상 접점 극성·현재 명판·설치 상태가 필요합니다. 외부 안전 내부 순서는 이번 원본으로 확정하지 않습니다.
- 외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.

현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.

- 같은 이름 XML 주소 선언 미확보: belt conveyor c run %i13.3, belt conveyor c fault_doppio! %i16.6, start client motor 9 %q61.5. 검색 색인 근거와 직접 선언 근거를 구분합니다.
- 고객 제어반의 실제 끝점·신호 계약·정상 접점 극성·현재 명판·설치 상태가 필요합니다. 외부 안전 내부 순서는 이번 원본으로 확정하지 않습니다.
- 외부 인터페이스 범위입니다. 명령·피드백·상태 원본 참조만으로 고객 모터의 배선·내부 인터록·현재 실물 동일성을 확정하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.
