# LS16 · 현재 보존 원본 검토

## 1. 설비·자료 기준

LS16(밸브 위치 리미트 스위치)는 실제 대장에서 하위 구성품으로 분류합니다. 담당 부모는 MV05입니다.

개방/폐쇄 위치 센서. 번호·방향·단자·PLC 입력을 상위 장치와 대조한다.

OEM FG35/PDF36의 LS-16 원문 기능은 VALVE CLOSING(밸브 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:74/75에서 E7.2 입력으로 이어집니다.

LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.

Dots 원초안은 abcf31c/v1.12.0 당시 연구 자료이며 원문 바이트를 보존했습니다. 아래는 현재 원본과 독립 대조한 검토본입니다.

## 2. I/O·HMI

LS16 대장에는 입력·출력·내부 신호 1행과 HMI 설정 0행이 연결됩니다.

OEM FG35/PDF36의 LS-16 원문 기능은 VALVE CLOSING(밸브 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:74/75에서 E7.2 입력으로 이어집니다.

- mv05_close — %i7.2 / bool / 원본 문서1513; 원본 XML의 SAD/SSD·자료형 및 백업 주소 대응 확인; 같은 이름 LAD 핀 1곳. 원문 설명: limit switch ls-16

| 원문 신호 | 백업 주소 | 형식 | 주소 증거 |
| --- | --- | --- | --- |
| mv05_close | %i7.2 | bool | native 선언 일치 |

## 3. 제어 구조

LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.

MV05의 구동 명령과 LS16의 실제 끝위치를 구분하여 읽습니다. 원시 접점·처리 비트·열림/닫힘 기억은 같은 실물 신호로 합치지 않습니다.

- 원시 이름의 핀 참조를 확인한 네트워크: 1765. 읽기·쓰기·호출은 원본 Part/Wire/ORef 표로 구분합니다.
- 관련 처리·부모 신호: Inputs.MV05 Close. 관련 신호를 새로운 구성품 전용 제어로 복제하지 않습니다.

| 고유/관련 원문 이름 | 원본 네트워크 | 명령 UID·Gate·Pin | Wire·ORef | 소유 경계 |
| --- | --- | --- | --- | --- |
| MV05_Close | 1765 | 1323 Contact.operand | 21 / 22 | LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. |
| Inputs.MV05 Close | 1708 | 662 Contact.operand | 614 / 583 | LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. |
| Inputs.MV05 Close | 1708 | 700 Contact.operand | 647 / 604 | LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. |
| Inputs.MV05 Close | 5 | 198 Contact.operand | 157 / 136 | LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다. |

## 4. 전기 전달 경로

선택한 OEM 원본 위치는 FG30/PDF31, FG31/PDF32, FG34/PDF35, FG35/PDF36입니다. 도면 FG와 PDF 페이지를 별도 필드로 유지합니다.

시공 PDF 태그 등장 페이지 26, 56는 실제 조사 범위입니다. 등장만으로 케이블 끝점·부품 소유·현장 접속을 확정하지 않습니다.

시공 표지 FOR APPROVAL과 빈 APPROVED 상태를 승인 시공·현재 실물 배선 완료로 해석하지 않습니다.

- OEM FG35/PDF36의 LS-16 원문 기능은 VALVE CLOSING(밸브 닫힘)입니다. 퓨즈를 거친24V 경로는 X1:74/75에서 E7.2 입력으로 이어집니다.
- 시공 PDF56 행6_19 =FLA+MV05-LS16A: MV-05/FLO1TB2→MV-05/LS-16, DC·CVV·2C·1.0·SPARE0.
- OEM 디지털 입력 모듈 FG123/PDF124은 LS-16 E7.2와35/7 연결 참조를 표시합니다.

## 5. 알람·복구

LS16 전용 알람·타이머는 직접 확보된 근거로만 설명합니다. 부모·공통 알람과 기계 관찰을 새 독립 알람으로 만들지 않습니다.

LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.

## 6. 증상별 관찰

LS16의 원인은 아래 관찰을 실제로 수집한 뒤 원본과 비교합니다. 빈 관찰 양식을 현재 값이나 복구 완료 증거로 채우지 않습니다.

- LS16 접점·X1:74/75와 원시 PLC 입력 E7.2의 대응
- 실제 기계 끝위치와 전기 접점·처리 비트·기억 비트의 별도 상태
- MV05 명령·출력·끝위치 접점의 시각차; 고장·Reset 로직은 부모 소유로 유지

## 7. 완료·누락·검증

LS16의 문서·정적 검토 결과와 다음에 필요한 증거를 구분하여 인계합니다.

- LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.

현재 CPU·호출/최종쓰기·실물·정상 극성·현재 승인 설정·TIA 컴파일·현장 복구는 확인 전입니다.

- LS16는 MV05의 끝위치 구성품입니다. 인용한 원시 입력은 구성품 근거로 다루지만 부모 액추에이터 출력·PID·알람을 새 독립 기능으로 복제하지 않습니다.
- 이번 범위는 원본 정적 문서 검토입니다. TIA에서 현재 프로젝트·호출·복수 쓰기·컴파일을 확인하는 작업, 현재 CPU 비교, 실제 현장 시험·복구는 미수행·미확정입니다.
- 시뮬레이터는 영구 중지입니다. 이전 대장의 오프라인 실행·시험 설계 문구를 시뮬레이터 생성·실행 재개 지시로 사용하지 않습니다. 실제 PLC·현장·보호값 변경은 수행하지 않았습니다.
