# MV02 / ZT03 전원 참조 보강 — 기존 원초안 보존

2026-10-11 UTC, 고정 원본 abcf31c5030bc7ef8749ed8e869a857f2387a28a / Electrical_Rev2.pdf.

기존 MV02 초안 G13은 FG37의 전원45/1 참조를 그대로 기록하고 끝점 추적을 미완료로 남겼다. 이번 ZT03 조사에서 해당 참조를 실제 PDF렌더로 추가 대조했다. 원초안 오류 단정·원문 수정 없이 추가근거로 보강한다.

- FG37 / 실제 PDF38: ZT03 B(+24Vdc)→X1:76→37.1→45/1, C(-0Vdc)→X1:77→37.2→45/1.
- FG45 / 실제 PDF46: 37.1/37.2가 왼쪽37/2에서 들어와 오른쪽144/5로 이어진다. 그림상 접속점으로 ZT02 B→X1:107, C→X1:108 선에 각각 분기된다. 참조45/1은145/1로 바꿀 오기라고 판단하지 않는다.
- FG144 / 실제 PDF145: 37.1(45/3)→CPU515 MOD16 단자9(24 VDC),37.2(45/3)→단자10(M).
- FG145 / 실제 PDF146: ZT03의37.3/37.4는 각각CH1.A/B 단자11/12. 별도 모듈 공급은+24Vdc10.7→X21:3040 2A IST→145.1→41L+, -0Vdc10.6→44M이다. 9/10과41/44의 내부 관계는 이 외부도면만으로 단정하지 않는다.

네 페이지 모두 기본 DATA27.05.2024, 별도개정행 없음. 파일명Rev2를 모든 쪽의 개정일로 복제하지 않았다. 새 렌더는 `render/FG37-p38.png`, `FG45-p46.png`, `FG144-p145.png`, `FG145-p146.png`이며 모두 직접 눈으로 확인했다.

이 보강이 좁히는 것은 문서상 연결 공백이다. 현재 실물 동일성, 물리 공통전원 정상성, 전압/도통, 현행 TM 내부회로·보호설정은 미확인이다. ZT02 신호 전체 조사나 별도 완료는 포함하지 않는다. 기존 원초안·원본·PLC·현장·보호값 변경 없음.

원본 SHA256: 5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6. 전체표/고정 Git blob 바이트 일치는 ZT03-DOTS-DRAFT.md 부록과SOURCE-SHA256.json 참조.
