<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BC01 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>BC01 · 드럼 투입 컨베이어 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=19">FG18 · PDF 19</a><a href="../sources/Electrical_Rev2.pdf#page=20">FG19 · PDF 20</a><a href="../procedures/BC01.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG18: 모터 M02 BC-01, 18AS1 ABB ACS355-03E-08A8-4(4kW), 18QM1·18QS1. 도면 정격은 현장 명판 확인 전 참고값입니다.</p><p>PLC 출력 1과 인버터 DI1의 실제 기동 입력은 다릅니다. SS-01·18QS1·18QM1의 직렬 접점과 19KA1을 거친 회로를 별도로 확인합니다.</p><p><a href="../construction-guides/BC01.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/BC01.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a><a href="#signal-4">트립와이어 감시</a><a href="#signal-5">회전 감시 예비</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A0.0</strong> ↔ 백업 %Q0.0 / start bc01 · <a href="../sources/Electrical_Rev2.pdf#page=20">FG19 · PDF 20</a></p><ol><li>A0.0 (FG136/1 참조)</li><li>X1:44 / 2A F(5×20)</li><li>SS-01:11→12</li><li>X1:45 → XS:1</li><li>18QS1 보조접점 → XS:2</li><li>18QM1 보조접점</li><li>19KA1 코일 A1→A2 / 0V</li></ol><p><strong>전달·사용 위치:</strong> FG18: +24V 단자9 → 19KA1 접점1→9 → 인버터 단자12(DI1 START).</p><div class="notice"><strong>진단 판단:</strong> Q0.0=1인데 DI1이 없으면 직렬 회로·19KA1 코일과 접점을 구간별로 확인합니다. PLC 로직 허가와 현장 접점 허가를 함께 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1785.html">1785 / allarms 1 / ORef 230</a> · <a href="../networks/network-1935.html">1935 / motors 1 / ORef 211</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E0.0</strong> ↔ 백업 %I0.0 / bc01_fbk · <a href="../sources/Electrical_Rev2.pdf#page=19">FG18 · PDF 19</a></p><ol><li>+24Vdc 10.7 → 18AS1 단자17(RUNNING 공통)</li><li>18AS1 단자19 → E0.0</li><li>FG116/2 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> PLC 입력 → 내부 Inputs.BC01 run 전달 위치는 현재 복원 자료에서 확정하지 못했습니다. 알람 사용 위치는 원본1785입니다.</p><div class="notice"><strong>진단 판단:</strong> 인버터 RUNNING 출력, PLC I0.0, 내부 응답을 따로 기록합니다. 릴레이 출력의 파라미터 기능·정상 극성은 현재 설정과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1018.html">1018 / time work motor / ORef 1126</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E0.1</strong> ↔ 백업 %I0.1 / bc01_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=19">FG18 · PDF 19</a></p><ol><li>+24Vdc 10.7 → 18AS1 단자20(ALARM 공통)</li><li>18AS1 단자21 → E0.1</li><li>FG116/2 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 원본1785는 Inputs.BC01_All_inv를 읽어 Allarm.BC01_INV를 Set/Reset합니다. 물리 입력과 내부 신호의 전체 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 ALARM 표기만으로 입력1=고장이라고 확정하지 않습니다. 출력 접점 기능·정상 상태·입력 반전 여부를 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 트립와이어 감시</h2><p><strong>E6.2</strong> ↔ 백업 %I6.2 / bc01_tripwire · <a href="../sources/Electrical_Rev2.pdf#page=20">FG19 · PDF 20</a></p><ol><li>+24Vdc 10.7 → X1:46 / 2A F(5×20)</li><li>SS-01:13→14</li><li>X1:47 → E6.2</li><li>FG122/3 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> SS-01의 기동 회로 접점11/12와 감시 접점13/14는 점선으로 기계적 연결이 표시됩니다. 원본1786은 내부 trip wire 알람을 관리합니다.</p><div class="notice"><strong>진단 판단:</strong> 두 접점의 동작·복귀와 PLC 입력을 함께 확인합니다. 내부 시험 모드로 현장 직렬 접점의 허가를 대신할 수 있다고 설명하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-5">6. 회전 감시 예비</h2><p><strong>E6.3</strong> ↔ 백업 %I6.3 / bc01_prox · <a href="../sources/Electrical_Rev2.pdf#page=20">FG19 · PDF 20</a></p><ol><li>+24Vdc 10.7 → X1:48 / 2A F(5×20)</li><li>SSL-01:13→14</li><li>X1:49 → E6.3</li><li>FG122/4 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> FG19의 점선 SPARE 영역에 있습니다. 트립와이어 E6.2와 별도 신호입니다.</p><div class="notice"><strong>진단 판단:</strong> 도면 존재와 실제 설치·사용을 구분합니다. 예비 입력을 회전 정상 조건이나 안전 스위치 대체 입력으로 지정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1018.html">원본 1018</a><a href="../networks/network-1785.html">원본 1785</a><a href="../networks/network-1786.html">원본 1786</a><a href="../networks/network-1935.html">원본 1935</a></nav><h2>남은 확인과 기록</h2><ul><li>FG136/116/122 PLC 단자 모듈과 현장 배선의 끝점 대조</li><li>BC01 물리 입력→Inputs DB의 전달 위치 및 반전 확인</li><li>SS-01 두 접점의 정상·트립·복귀 상태와 설치 상태</li><li>18AS1 출력 접점 설정 및 현장 명판·파라미터</li><li>별도 속도 회로: FG18의 ±PAW288·AI1 단자2/3, FG112/1 참조 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 18 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=19"><img class="source-image" src="../assets/circuits/FG18.png" alt="전기도면 FG 18 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 19 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=20"><img class="source-image" src="../assets/circuits/FG19.png" alt="전기도면 FG 19 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>