<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>BR01 · 가스 버너 · 외부 제어 인터페이스 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a><a href="../sources/Electrical_Rev2.pdf#page=99">FG98 · PDF 99</a><a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a><a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a><a href="../sources/Electrical_Rev2.pdf#page=134">FG133 · PDF 134</a><a href="../procedures/BR01.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.</p><p>이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.</p><p><a href="../construction-guides/BR01.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/BR01.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">버너 ON</a><a href="#signal-2">버너 LOCKOUT</a><a href="#signal-3">버너 IN MODULATION</a><a href="#signal-4">가스 최소 압력 접점</a><a href="#signal-5">가스 최대 압력 접점</a><a href="#signal-6">공기 최소 압력 접점</a><a href="#signal-7">공기 최대 압력 접점</a><a href="#signal-8">고화염 가스 밸브 삽입 응답</a><a href="#signal-9">원격 START/STOP</a><a href="#signal-10">최대 필터 온도 인터록</a><a href="#signal-11">버너 알람 리셋</a><a href="#signal-12">고화염 기동 요청</a><a href="#signal-13">강제 점화 전환 접점</a><a href="#signal-14">가스 서보 위치 전달</a><a href="#signal-15">가스 서보 설정</a><a href="#signal-16">공기 서보 위치 전달</a><a href="#signal-17">공기 서보 설정</a><a href="#signal-18">가스 유량 FIT2001</a><a href="#signal-19">공기 유량 FIT3001</a></nav><h2 id="signal-1">2. 버너 ON</h2><p><strong>E17.0</strong> ↔ 백업 %I17.0 / burner on · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:372 / 2A F(5×20)</li><li>버너 전용반 X/6/2 → KA40 접점 → X/6/3</li><li>X1:373 → E17.0 → FG133 MOD.12 단자11</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-2">3. 버너 LOCKOUT</h2><p><strong>E17.1</strong> ↔ 백업 %I17.1 / brurner lock out · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:374 / 2A F(5×20)</li><li>버너 전용반 X/6/5 → KA41 접점 → X/6/6</li><li>X1:375 → E17.1 → FG133 MOD.12 단자12</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1854.html">1854 / burner control / ORef 166</a></p><h2 id="signal-3">4. 버너 IN MODULATION</h2><p><strong>E17.2</strong> ↔ 백업 %I17.2 / burner on and ok · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:376 / 2A F(5×20)</li><li>버너 전용반 X/6/8 → KA41 접점 → X/6/9</li><li>X1:377 → E17.2 → FG133 MOD.12 단자13</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1862.html">1862 / burner control / ORef 480</a></p><h2 id="signal-4">5. 가스 최소 압력 접점</h2><p><strong>E17.3</strong> ↔ 백업 %I17.3 / min pressure gas · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:378 / 2A F(5×20)</li><li>버너 전용반 X/6/11 → KA20 접점 → X/6/12</li><li>X1:379 → E17.3 → FG133 MOD.12 단자14</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-5">6. 가스 최대 압력 접점</h2><p><strong>E17.4</strong> ↔ 백업 %I17.4 / max pressure gas · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:380 / 2A F(5×20)</li><li>버너 전용반 X/6/14 → KA21 접점 → X/6/15</li><li>X1:381 → E17.4 → FG133 MOD.12 단자15</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-6">7. 공기 최소 압력 접점</h2><p><strong>E17.5</strong> ↔ 백업 %I17.5 / min pressure air · <a href="../sources/Electrical_Rev2.pdf#page=98">FG97 · PDF 98</a></p><ol><li>+24Vdc10.7 → X1:382 / 2A F(5×20)</li><li>버너 전용반 X/6/17 → KA30 접점 → X/6/18</li><li>X1:383 → E17.5 → FG133 MOD.12 단자16</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-7">8. 공기 최대 압력 접점</h2><p><strong>E17.6</strong> ↔ 백업 %I17.6 / max pressure air · <a href="../sources/Electrical_Rev2.pdf#page=99">FG98 · PDF 99</a></p><ol><li>+24Vdc10.7 → X1:384 / 2A F(5×20)</li><li>버너 전용반 X/6/20 → KA31 접점 → X/6/21</li><li>X1:385 → E17.6 → FG133 MOD.12 단자17</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-8">9. 고화염 가스 밸브 삽입 응답</h2><p><strong>E17.7</strong> ↔ 백업 %I17.7 / high flame gas · <a href="../sources/Electrical_Rev2.pdf#page=99">FG98 · PDF 99</a></p><ol><li>+24Vdc10.7 → X1:386 / 2A F(5×20)</li><li>버너 전용반 X/6/23 → KA50 접점 → X/6/24</li><li>X1:387 → E17.7 → FG133 MOD.12 단자18</li></ol><p><strong>전달·사용 위치:</strong> 원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-9">10. 원격 START/STOP</h2><p><strong>A6.5</strong> ↔ 백업 %Q6.5 / rem. start/stop burner · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a></p><ol><li>A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6</li><li>버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7</li></ol><p><strong>전달·사용 위치:</strong> 원본1866의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1866.html">1866 / burner control / ORef 620</a> · <a href="../networks/network-1872.html">1872 / burner control / ORef 1307</a> · <a href="../networks/network-1872.html">1872 / burner control / ORef 1312</a></p><h2 id="signal-10">11. 최대 필터 온도 인터록</h2><p><strong>A6.6</strong> ↔ 백업 %Q6.6 / temperature interlock ok · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a></p><ol><li>A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6</li><li>버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4</li></ol><p><strong>전달·사용 위치:</strong> 원본1856의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1856.html">1856 / burner control / ORef 154</a></p><h2 id="signal-11">12. 버너 알람 리셋</h2><p><strong>A6.7</strong> ↔ 백업 %Q6.7 / rst allarm burner · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a></p><ol><li>A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6</li><li>버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10</li></ol><p><strong>전달·사용 위치:</strong> 원본1854의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1854.html">1854 / burner control / ORef 181</a></p><h2 id="signal-12">13. 고화염 기동 요청</h2><p><strong>A7.0</strong> ↔ 백업 %Q7.0 / start high flame · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a></p><ol><li>A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6</li><li>버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13</li></ol><p><strong>전달·사용 위치:</strong> 원본1862의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1862.html">1862 / burner control / ORef 479</a> · <a href="../networks/network-1862.html">1862 / burner control / ORef 481</a> · <a href="../networks/network-1862.html">1862 / burner control / ORef 494</a> · <a href="../networks/network-1862.html">1862 / burner control / ORef 495</a> · <a href="../networks/network-1862.html">1862 / burner control / ORef 503</a> · <a href="../networks/network-1863.html">1863 / burner control / ORef 488</a> · <a href="../networks/network-1863.html">1863 / burner control / ORef 490</a></p><h2 id="signal-13">14. 강제 점화 전환 접점</h2><p><strong>A7.1</strong> ↔ 백업 %Q7.1 / foced spark · <a href="../sources/Electrical_Rev2.pdf#page=100">FG99 · PDF 100</a></p><ol><li>A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6</li><li>버너 X/5/2 → X1:396 → 99KA5 단자1</li><li>버너 X/220V → X1:397 → 99KA5 단자5</li><li>99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)</li></ol><p><strong>전달·사용 위치:</strong> 원본1863은 Main flame ON 기억과 Tag141을 사용합니다. 도면 제목에는 전환 중3초라고 표시되지만 현재 타이머·전용기능을 별도로 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1863.html">1863 / burner control / ORef 495</a></p><h2 id="signal-14">15. 가스 서보 위치 전달</h2><p><strong>+PEW360</strong> ↔ 백업 %IW360 / br01_gas · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)</li><li>버너 X1/2/4 → X1:400 → -100.1 (FG111/0)</li><li>실드 X1:402 → 100SCH1</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1752의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 176</a> · <a href="../networks/network-1752.html">1752 / analog input conversion / ORef 603</a></p><h2 id="signal-15">16. 가스 서보 설정</h2><p><strong>+PAW308</strong> ↔ 백업 %QW308 / br01_gas_sp · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3</li><li>공통·리턴은 FG111/114와 버너 전용도면에서 대조</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1687의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1687.html">1687 / analog output conversion / ORef 606</a> · <a href="../networks/network-1687.html">1687 / analog output conversion / ORef 26</a></p><h2 id="signal-16">17. 공기 서보 위치 전달</h2><p><strong>+PEW362</strong> ↔ 백업 %IW362 / br01_air · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)</li><li>버너 X1/3/4 → X1:404 → -100.2 (FG111/1)</li><li>실드 X1:406 → 100SCH2</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1753의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 178</a> · <a href="../networks/network-1753.html">1753 / analog input conversion / ORef 623</a></p><h2 id="signal-17">18. 공기 서보 설정</h2><p><strong>+PAW310</strong> ↔ 백업 %QW310 / br01_air_sp · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3</li><li>공통·리턴은 FG111/114와 버너 전용도면에서 대조</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1686의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1686.html">1686 / analog output conversion / ORef 560</a></p><h2 id="signal-18">19. 가스 유량 FIT2001</h2><p><strong>±PEW364</strong> ↔ 백업 %IW364 / br01_flowmeter_gas · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)</li><li>버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)</li><li>실드 X1:409 → 100SCH3</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1754의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 180</a> · <a href="../networks/network-1754.html">1754 / analog input conversion / ORef 675</a></p><h2 id="signal-19">20. 공기 유량 FIT3001</h2><p><strong>±PEW366</strong> ↔ 백업 %IW366 / br01_flowmeter_air · <a href="../sources/Electrical_Rev2.pdf#page=101">FG100 · PDF 101</a></p><ol><li>버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)</li><li>버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)</li><li>실드 X1:412 → 100SCH4</li></ol><p><strong>전달·사용 위치:</strong> FG100은4–20mA 표기입니다. 원본1755의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</p><div class="notice"><strong>진단 판단:</strong> 물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 198</a> · <a href="../networks/network-1755.html">1755 / analog input conversion / ORef 684</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1071.html">원본 1071</a><a href="../networks/network-1686.html">원본 1686</a><a href="../networks/network-1687.html">원본 1687</a><a href="../networks/network-1752.html">원본 1752</a><a href="../networks/network-1753.html">원본 1753</a><a href="../networks/network-1754.html">원본 1754</a><a href="../networks/network-1755.html">원본 1755</a><a href="../networks/network-1830.html">원본 1830</a><a href="../networks/network-1834.html">원본 1834</a><a href="../networks/network-1854.html">원본 1854</a><a href="../networks/network-1856.html">원본 1856</a><a href="../networks/network-1858.html">원본 1858</a><a href="../networks/network-1862.html">원본 1862</a><a href="../networks/network-1863.html">원본 1863</a><a href="../networks/network-1865.html">원본 1865</a><a href="../networks/network-1866.html">원본 1866</a><a href="../networks/network-1868.html">원본 1868</a><a href="../networks/network-1869.html">원본 1869</a><a href="../networks/network-1872.html">원본 1872</a></nav><h2>남은 확인과 기록</h2><ul><li>버너 전용010-390 도면과 실제 제어기 모델·개정·현재 기능 확보</li><li>FG97 LOCKOUT·IN MODULATION 두 접점 모두 KA41 표기: 제작사 도면/실물 대조 전 이름을 수정하지 않음</li><li>압력 입력·서보 최소위치·Lockout·버너 ON·Modulation의 정상 극성·전달 확인</li><li>원본1854의 APP M10.2·m491·Tag135/136/137와 리셋 펄스·유지 조건 확인</li><li>99KA5/X1:398 외부 종착점, 점화 전환 기능·Tag141 현재 설정 확인</li><li>시공도면 BR01F 두 행 C02와 외부반 양단 표찰·핀 대조</li><li>서보 설정/위치·가스/공기 유량 환산·단위·전용 안전 제어 경계 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 97 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=98"><img class="source-image" src="../assets/circuits/FG97.png" alt="전기도면 FG 97 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 98 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=99"><img class="source-image" src="../assets/circuits/FG98.png" alt="전기도면 FG 98 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 99 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=100"><img class="source-image" src="../assets/circuits/FG99.png" alt="전기도면 FG 99 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 100 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=101"><img class="source-image" src="../assets/circuits/FG100.png" alt="전기도면 FG 100 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 133 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=134"><img class="source-image" src="../assets/circuits/FG133.png" alt="전기도면 FG 133 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>