<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN01-FAN 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN01-FAN · FN01 모터 냉각팬 예비 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=55">FG54 · PDF 55</a><a href="../procedures/FN01-FAN.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG54 전체가 SPARE 점선 영역입니다. M29 냉각팬(도면1.1kW·2.26A), 54QM1·54KM1·54QS1이 표시됩니다.</p><p>FN01 주팬의 Q2.7·I3.5와 구분합니다. 예비 회로 표기, 백업 태그 존재, 현장 설치·운전을 서로 다른 확인 상태로 관리합니다.</p><p><a href="../construction-guides/FN01-FAN.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/FN01-FAN.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">예비 냉각팬 기동</a><a href="#signal-2">예비 접촉기 응답</a></nav><h2 id="signal-1">2. 예비 냉각팬 기동</h2><p><strong>A3.5</strong> ↔ 백업 %Q3.5 / star fan fn01 · <a href="../sources/Electrical_Rev2.pdf#page=55">FG54 · PDF 55</a></p><ol><li>A3.5 (FG139/1)</li><li>XS:45 → 54QS1 보조접점 → XS:46</li><li>54QM1 보조접점</li><li>54KM1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 해당 출력의 현재 쓰기·호출과 실제 설치 상태를 확인합니다. 주팬 운전 로직의 필수 장치로 자동 지정하지 않습니다.</p><div class="notice"><strong>진단 판단:</strong> 예비 회로를 기동 시험할 대상으로 확정하지 않습니다. 현장 설치·전원·배선·승인된 사용 정책을 먼저 식별합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-2">3. 예비 접촉기 응답</h2><p><strong>E4.5</strong> ↔ 백업 %I4.5 / fn01f_fbk · <a href="../sources/Electrical_Rev2.pdf#page=55">FG54 · PDF 55</a></p><ol><li>+24Vdc10.7 → 54KM1 보조접점13→14</li><li>E4.5 → FG120/5</li></ol><p><strong>전달·사용 위치:</strong> 접촉기 응답의 내부 전달과 주팬 연동 사용 여부를 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 태그 존재만으로 입력을 정상값1로 고정하거나 주팬 고장 원인으로 단정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"></nav><h2>남은 확인과 기록</h2><ul><li>실제 장치·코일·PLC 입력 사용과 SPARE 표기를 대조</li><li>FN01-FAN 태그의 읽기·쓰기와 운전 정책 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 54 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=55"><img class="source-image" src="../assets/circuits/FG54.png" alt="전기도면 FG 54 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>