<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN02 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN02 · 열회수 블로어 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=43">FG42 · PDF 43</a><a href="../sources/Electrical_Rev2.pdf#page=44">FG43 · PDF 44</a><a href="../procedures/FN02.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG42: M19 FN-02(도면75kW·123A), 42AS1 ABB ACS580-01-145A-4(75kW), 42QM1·42QS1.</p><p>운전 요청·DI1 기동·RUNNING 응답·속도 설정·전류를 별도 구간으로 추적합니다. fn-02 aspirator라는 제목만으로 FN04 전류 변환을 FN02에 배정하지 않습니다.</p><p><a href="../construction-guides/FN02.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/FN02.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a><a href="#signal-4">속도 설정</a><a href="#signal-5">전류 전달</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A2.3</strong> ↔ 백업 %Q2.3 / start fn02 · <a href="../sources/Electrical_Rev2.pdf#page=44">FG43 · PDF 44</a></p><ol><li>A2.3 (FG138/1)</li><li>XS:27 → 42QS1 보조접점 → XS:28</li><li>42QM1 보조접점</li><li>43KA1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> FG42: 단자10(+24V) → 43KA1 접점1→9 → 단자13(DI1). 원본1948의 요청과1796의2초 감시를 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> 풍량0에 의한 요청 해제와 출력 이후 접점·릴레이 전달 실패를 구분합니다. 전체 설정값 쓰기 순서를 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1796.html">1796 / allarms 1 / ORef 626</a> · <a href="../networks/network-1948.html">1948 / motors 1 / ORef 603</a> · <a href="../networks/network-12.html">12 / cyc_int5 ogni 100ms / ORef 365</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E3.0</strong> ↔ 백업 %I3.0 / fn02_fbk · <a href="../sources/Electrical_Rev2.pdf#page=43">FG42 · PDF 43</a></p><ol><li>+24Vdc10.7 → 42AS1 단자22</li><li>단자24 → E3.0</li><li>PLC 입력 참조 FG119/2</li></ol><p><strong>전달·사용 위치:</strong> 원본1796·1948의 내부 FN02 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1026.html">1026 / time work motor / ORef 1558</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E3.1</strong> ↔ 백업 %I3.1 / fn02_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=43">FG42 · PDF 43</a></p><ol><li>+24Vdc10.7 → 42AS1 단자25</li><li>단자27 → E3.1</li><li>PLC 입력 참조 FG119/2</li></ol><p><strong>전달·사용 위치:</strong> FN02_INV 래치·요청 해제와 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> 백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 속도 설정</h2><p><strong>±PAW306</strong> ↔ 백업 %QW306 / fn02_sp · <a href="../sources/Electrical_Rev2.pdf#page=43">FG42 · PDF 43</a></p><ol><li>+PAW306 → 42AS1 단자2(AI1+)</li><li>-PAW306 → 단자3(AGND)</li><li>아날로그 출력 참조 FG114/1</li></ol><p><strong>전달·사용 위치:</strong> 풍량 설정·아날로그 출력 변환과 요청 해제를 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1688.html">1688 / analog output conversion / ORef 655</a></p><h2 id="signal-5">6. 전류 전달</h2><p><strong>±PEW328</strong> ↔ 백업 %IW328 / fn02_current · <a href="../sources/Electrical_Rev2.pdf#page=43">FG42 · PDF 43</a></p><ol><li>42AS1 단자8(AO2) → +PEW328</li><li>단자9(AGND) → -PEW328</li><li>아날로그 입력 참조 FG109/1·2</li></ol><p><strong>전달·사용 위치:</strong> 원본1071 Part122: FN02_Current → Inputs.FN02_ABSORPTION.</p><div class="notice"><strong>진단 판단:</strong> 전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 128</a> · <a href="../networks/network-1767.html">1767 / analog input conversion / ORef 1464</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-12.html">원본 12</a><a href="../networks/network-1026.html">원본 1026</a><a href="../networks/network-1071.html">원본 1071</a><a href="../networks/network-1688.html">원본 1688</a><a href="../networks/network-1767.html">원본 1767</a><a href="../networks/network-1770.html">원본 1770</a><a href="../networks/network-1796.html">원본 1796</a><a href="../networks/network-1948.html">원본 1948</a></nav><h2>남은 확인과 기록</h2><ul><li>FN02와 FN04 전류·변환 대상·HMI 단위의 연결을 주소로 대조</li><li>인버터 입력 모드·스케일·운전 설정과 정지 요청의 역할 확인</li></ul><h2>제조사 단자 정의 대조</h2><p>ABB ACS580-01 하드웨어 매뉴얼 Rev.D의 인쇄141·142페이지(PDF145·146)는22=RO2C,25=RO3C로 정의합니다. 이 자료는 단자 정의 대조에 사용하며 기본 매크로의 신호 기능·전압 모드를 현재 현장 설정으로 간주하지 않습니다.</p><p><a href="https://library.e.abb.com/public/2412cccc15634c51932d3a8a590b727e/EN_ACS580-01_HW_D_A5_screen.pdf#page=146" target="_blank" rel="noopener">ABB 공식 하드웨어 매뉴얼</a></p><h2>도면을 함께 확인</h2><details><summary>FG 42 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=43"><img class="source-image" src="../assets/circuits/FG42.png" alt="전기도면 FG 42 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 43 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=44"><img class="source-image" src="../assets/circuits/FG43.png" alt="전기도면 FG 43 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>