<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN03 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN03 · 연소 공기 블로어 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=52">FG51 · PDF 52</a><a href="../procedures/FN03.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG51: M25 FN-03(도면37kW·61.9A), 51AS1 ABB PSE72-600-70 소프트스타터와51QM1·51QS1. 인버터 방식과 구분합니다.</p><p>PLC fn03_fbk(E4.1)는 도면의 TOR 단자5에 연결됩니다. RUN 단자4는 이 도면에서 입력 연결이 표시되지 않습니다. 기동 명령과 TOR 상태를 분리합니다.</p><p><a href="../construction-guides/FN03.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/FN03.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">소프트스타터 기동</a><a href="#signal-2">피드백으로 쓰는 TOR</a><a href="#signal-3">소프트스타터 이상</a></nav><h2 id="signal-1">2. 소프트스타터 기동</h2><p><strong>A3.2</strong> ↔ 백업 %Q3.2 / start fn03 · <a href="../sources/Electrical_Rev2.pdf#page=52">FG51 · PDF 52</a></p><ol><li>A3.2 (FG139/1)</li><li>XS:39 → 51QS1 보조접점 → XS:40</li><li>51QM1 보조접점</li><li>51KA1 코일 A1→A2 / 0Vdc10.6</li><li>51AS1 단자8/9 START ↔ 51KA1 접점1→9</li></ol><p><strong>전달·사용 위치:</strong> 별도 제어 전원:110Vac9.7 → 51FU1(6A GG10×38) → 51AS1 단자1, 단자2→0Vac9.9. 원본1954의 요청·1801의 감시와 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> 24V 명령 릴레이와110V 소프트스타터 제어 전원을 분리합니다. 기동 중 RUN/TOR·램프 시간·고장 상태를 구분하고35초 타이머의 두 쓰기 경로를 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1801.html">1801 / allarms 1 / ORef 45</a> · <a href="../networks/network-1801.html">1801 / allarms 1 / ORef 57</a> · <a href="../networks/network-1801.html">1801 / allarms 1 / ORef 866</a> · <a href="../networks/network-1954.html">1954 / motors 1 / ORef 754</a></p><h2 id="signal-2">3. 피드백으로 쓰는 TOR</h2><p><strong>E4.1</strong> ↔ 백업 %I4.1 / fn03_fbk · <a href="../sources/Electrical_Rev2.pdf#page=52">FG51 · PDF 52</a></p><ol><li>+24Vdc10.7 → 51AS1 단자3</li><li>TOR 접점 단자5 → E4.1</li><li>FG120/2 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 백업은 feedback motor fn-03, 도면은 TOR입니다. 원본1801·1866의 내부 FN03 Run과 실제 전달·펄스 처리를 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> TOR 명칭의 실제 기능과 현재 소프트스타터 설정은 제작사·현장 자료로 확인합니다. 일반 RUN 응답과 같은 발생 시점으로 가정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1031.html">1031 / time work motor / ORef 1828</a></p><h2 id="signal-3">4. 소프트스타터 이상</h2><p><strong>E4.2</strong> ↔ 백업 %I4.2 / fn03_all_softstarter · <a href="../sources/Electrical_Rev2.pdf#page=52">FG51 · PDF 52</a></p><ol><li>+24Vdc10.7 → 51AS1 단자3</li><li>FAULT 접점 단자6 → E4.2</li><li>FG120/3 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 소프트스타터 고장 입력의 내부 전달, FN03 고장 래치·버너 허가 영향과 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> 고장 접점의 정상 극성과 리셋 조건을 확인합니다. 인버터 이상 태그로 임의 치환하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1031.html">원본 1031</a><a href="../networks/network-1801.html">원본 1801</a><a href="../networks/network-1866.html">원본 1866</a><a href="../networks/network-1954.html">원본 1954</a></nav><h2>남은 확인과 기록</h2><ul><li>PSE 모델·TOR/RUN/FAULT 설정·실제 입력 전달 확인</li><li>Tag66 SD 두 곳과 PContact의 TIA 실행·감시 시작 시점 확인</li><li>팬 운전 응답과 버너 허가를 승인된 실제 운전 순서로 대조</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 51 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=52"><img class="source-image" src="../assets/circuits/FG51.png" alt="전기도면 FG 51 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>