<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN04 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN04 · 집진 흡입 팬 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=60">FG59 · PDF 60</a><a href="../sources/Electrical_Rev2.pdf#page=61">FG60 · PDF 61</a><a href="../procedures/FN04.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG59: 59AS1 ABB ACS580-01-293A-4(160kW) 출력에서 M31 FN-04와 M36 FN-04A 두 모터(도면 각75kW·123A)로 분기합니다. 두 모터의 실물·설비 카드 관계는 미확인입니다.</p><p>FN04 PLC 태그 하나를 단일 모터로 해석하면 안 됩니다. 공동 인버터와 두 분기 차단기·개폐기·모터를 나눠 진단합니다.</p><p><a href="../construction-guides/FN04.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/FN04.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a><a href="#signal-4">속도 설정</a><a href="#signal-5">전류 전달</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A17.1</strong> ↔ 백업 %Q17.1 / start fn04 · <a href="../sources/Electrical_Rev2.pdf#page=61">FG60 · PDF 61</a></p><ol><li>A17.1 (FG180/1 참조)</li><li>X3:124 → X5:14</li><li>59QS1 보조접점 → X5:15</li><li>59QS2 보조접점 → X5:16</li><li>59QM1 보조접점</li><li>59QM2 보조접점</li><li>59QM3 보조접점</li><li>60KA1 코일 A1→A2 / 0V152.4</li></ol><p><strong>전달·사용 위치:</strong> FG59: 인버터 단자10(+24V) → 60KA1 접점1→9 → 단자13(DI1).</p><div class="notice"><strong>진단 판단:</strong> Q17.1=1이어도 직렬 접점이 열리면 60KA1·DI1의 기동이 전달되지 않을 수 있습니다. 두 모터 분기와 공통 인버터 허가를 함께 조사합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1809.html">1809 / allarms 1 / ORef 1068</a> · <a href="../networks/network-1900.html">1900 / filter / ORef 1852</a> · <a href="../networks/network-1965.html">1965 / motors 1 / ORef 1023</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E28.2</strong> ↔ 백업 %I28.2 / fn04_fbk · <a href="../sources/Electrical_Rev2.pdf#page=60">FG59 · PDF 60</a></p><ol><li>+24Vdc152.5 → 59AS1 단자22(RUNNING 공통)</li><li>59AS1 단자24 → X5:7 → X3:107</li><li>E28.2 → FG177/3 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 원본1070 hmi inputs: FN04_Fbk → Inputs.FN04 Run(코일 Part118). 사용 위치1809·1964 등. 원본1085 simulation도 같은 내부 응답을 씁니다.</p><div class="notice"><strong>진단 판단:</strong> 공통 인버터 RUNNING만으로 두 모터가 각각 정상 회전했다고 판단하지 않습니다. 물리 입력, 내부 응답, 두 모터 관찰을 별도 기록합니다. 입력 전달 블록의 현재 호출과 다른 쓰기 위치도 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1039.html">1039 / time work motor / ORef 2260</a> · <a href="../networks/network-1070.html">1070 / hmi inputs / ORef 38</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E28.3</strong> ↔ 백업 %I28.3 / fn04_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=60">FG59 · PDF 60</a></p><ol><li>+24Vdc152.5 → 59AS1 단자25(ALARM 공통)</li><li>59AS1 단자27 → X5:8 → X3:108</li><li>E28.3 → FG177/4 PLC 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 원본1070: FN04_All_inv → Inputs.FN04_All_inv(코일 Part120). 원본1809에서 래치,1965에서 요청 해제.</p><div class="notice"><strong>진단 판단:</strong> ALARM 릴레이 기능·현재 정상 극성과 PLC 내부 반전을 확인합니다. 표기 또는 가상 시험의 초기값을 현장 정상값으로 쓰지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1070.html">1070 / hmi inputs / ORef 80</a></p><h2 id="signal-4">5. 속도 설정</h2><p><strong>±PAW336</strong> ↔ 백업 %QW336 / fn04_sp · <a href="../sources/Electrical_Rev2.pdf#page=60">FG59 · PDF 60</a></p><ol><li>+PAW336 → X3:120 → X5:10 → 59AS1 단자2(AI1+)</li><li>-PAW336 → X3:121 → X5:11 → 단자3(AGND)</li><li>FG180A/1 아날로그 출력 참조</li></ol><p><strong>전달·사용 위치:</strong> 도면 AI1은 4–20mA 표기. 원본1689는 Data.SET_PERC_FN04와 FN04_SP를 연결합니다. 변환 명령은 지원 부분 실행 범위 밖입니다.</p><div class="notice"><strong>진단 판단:</strong> 요청 백분율·PLC 원시 출력·실제 AI1 신호·인버터 주파수의 네 값을 구분합니다. PLC 스케일·인버터 파라미터·허용 풍량을 확인한 뒤 판단합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1689.html">1689 / analog output conversion / ORef 859</a></p><h2 id="signal-5">6. 전류 전달</h2><p><strong>±PEW394</strong> ↔ 백업 %IW394 / fn04_current · <a href="../sources/Electrical_Rev2.pdf#page=60">FG59 · PDF 60</a></p><ol><li>59AS1 단자8(AO2) → X5:12 → X3:122 → +PEW394</li><li>단자9(AGND) → X5:13 → X3:123 → -PEW394</li><li>FG172/1·2 아날로그 입력 참조</li></ol><p><strong>전달·사용 위치:</strong> 원본1071: FN04_Current → Inputs.FN04_Absorption(Part123). 변환 제목 fn-02 aspirator와 실제 FN04 신호의 불일치는 계속 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 공통 인버터의 전달값을 각 모터 개별 전류라고 단정하지 않습니다. AO2 기능과 환산 범위·HMI 표시 단위를 대조합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 130</a> · <a href="../networks/network-1770.html">1770 / analog input conversion / ORef 1484</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1039.html">원본 1039</a><a href="../networks/network-1070.html">원본 1070</a><a href="../networks/network-1071.html">원본 1071</a><a href="../networks/network-1085.html">원본 1085</a><a href="../networks/network-1689.html">원본 1689</a><a href="../networks/network-1770.html">원본 1770</a><a href="../networks/network-1809.html">원본 1809</a><a href="../networks/network-1900.html">원본 1900</a><a href="../networks/network-1964.html">원본 1964</a><a href="../networks/network-1965.html">원본 1965</a></nav><h2>남은 확인과 기록</h2><ul><li>Q17.1→60KA1 명령 회로와 FG180 출력 모듈·현재 배선 대조</li><li>백업 Q4.2 spare_0와 과거 설명의 관계: 기존 FN04 자료 불일치 유지</li><li>M31 FN-04와 M36 FN-04A 실물·설비 카드·정비 이력을 별도 식별</li><li>두 분기 중 한쪽 차단 시 기동 허가·운전 응답·보호 정책 확인</li><li>59AS1 AI1/AO2·RUNNING/ALARM의 현재 파라미터·스케일 확인</li><li>hmi inputs와 원본 simulation 블록의 현재 호출 조건·동일 응답 복수 쓰기 확인</li><li>1689에서 SET_PERC_FN04를 5~100으로 제한하는 쓰기와 1965의 설정0 정지 조건: 전체 호출·다른 쓰기 순서 확인</li></ul><h2>제조사 단자 정의 대조</h2><p>ABB ACS580-01 하드웨어 매뉴얼 Rev.D의 인쇄141·142페이지(PDF145·146)는22=RO2C,25=RO3C로 정의합니다. 이 자료는 단자 정의 대조에 사용하며 기본 매크로의 신호 기능·전압 모드를 현재 현장 설정으로 간주하지 않습니다.</p><p><a href="https://library.e.abb.com/public/2412cccc15634c51932d3a8a590b727e/EN_ACS580-01_HW_D_A5_screen.pdf#page=146" target="_blank" rel="noopener">ABB 공식 하드웨어 매뉴얼</a></p><p>정정 기록: 초기 작업지의 공통 단자23·26 표기를 확대 도면과 ABB 정의에 따라22·25로 바로잡았습니다. 원본 도면은 변경하지 않았습니다.</p><h2>도면을 함께 확인</h2><details><summary>FG 59 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=60"><img class="source-image" src="../assets/circuits/FG59.png" alt="전기도면 FG 59 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 60 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=61"><img class="source-image" src="../assets/circuits/FG60.png" alt="전기도면 FG 60 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>