<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN06 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN06 · 보조 블로어 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=53">FG52 · PDF 53</a><a href="../procedures/FN06.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG52: M26 FN-06(도면3kW·5.8A), 52QM1·52KM1·52QS1의 직접 기동 회로입니다.</p><p>인버터 고장 입력이 별도로 식별된 회로가 아닙니다. 접촉기 피드백 없음, 차단기·개폐기 상태, RD01 연동 정지를 구분합니다.</p><p><a href="../construction-guides/FN06.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/FN06.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">접촉기 응답</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A3.3</strong> ↔ 백업 %Q3.3 / start fn06 · <a href="../sources/Electrical_Rev2.pdf#page=53">FG52 · PDF 53</a></p><ol><li>A3.3 (FG139/1)</li><li>XS:41 → 52QS1 보조접점 → XS:42</li><li>52QM1 보조접점</li><li>52KM1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1955의 요청과 RD01 운전 응답 연동,1802의2초 감시를 연결합니다. 고장 내부 이름은Allarm.MBVA01_FAULT입니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 요청 해제 원인과 출력 이후 접촉기 기동 실패를 구분합니다. 다른 인버터의 Fault 입력을 임의로 연결하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1802.html">1802 / allarms 1 / ORef 830</a> · <a href="../networks/network-1955.html">1955 / motors 1 / ORef 783</a></p><h2 id="signal-2">3. 접촉기 응답</h2><p><strong>E4.3</strong> ↔ 백업 %I4.3 / fn06_fbk · <a href="../sources/Electrical_Rev2.pdf#page=53">FG52 · PDF 53</a></p><ol><li>+24Vdc10.7 → 52KM1 보조접점13→14</li><li>E4.3 → FG120/4</li></ol><p><strong>전달·사용 위치:</strong> 원본1802의 내부 Inputs.FeedbackMotor FN-06과 Allarm.MBVA01_FAULT를 추적합니다. 물리→DB 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 접촉기 응답, 모터 회전·풍량·기계부 정상 여부를 분리해 관찰합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1032.html">1032 / time work motor / ORef 1882</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1032.html">원본 1032</a><a href="../networks/network-1802.html">원본 1802</a><a href="../networks/network-1857.html">원본 1857</a><a href="../networks/network-1955.html">원본 1955</a></nav><h2>남은 확인과 기록</h2><ul><li>MBVA01 고장 명칭·HMI 문구와 FN06 실물 대응 확인</li><li>RD01 정지·냉각·운전 연동 정책과 현재 응답 전달 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 52 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=53"><img class="source-image" src="../assets/circuits/FG52.png" alt="전기도면 FG 52 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>