<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MC04 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MC04 · 금속 컨베이어 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=25">FG24 · PDF 25</a><a href="../sources/Electrical_Rev2.pdf#page=26">FG25 · PDF 26</a><a href="../procedures/MC04.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG24: M09 MC-04(도면11kW·19.3A), 24AS1 ACS355-03E-31A0-4(15kW), 24QM1·24QS1. FG25의 SS-10 토크 감시는 SPARE 영역입니다.</p><p>PLC 요청은 VS01 운전 응답·유지보수 신호와 연동되지만, 실제 DI1 전달은 별도 하드웨어 접점을 거칩니다. 예비 토크 입력을 기동 피드백 대신 쓰지 않습니다.</p><p><a href="../construction-guides/MC04.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/MC04.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a><a href="#signal-4">토크 감시 예비</a><a href="#signal-5">속도 회로 주소 대조</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A0.4</strong> ↔ 백업 %Q0.4 / start mc04 · <a href="../sources/Electrical_Rev2.pdf#page=26">FG25 · PDF 26</a></p><ol><li>A0.4 (FG136/1)</li><li>XS:9 → 24QS1 보조접점 → XS:10</li><li>24QM1 보조접점</li><li>25KA1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> FG24: 24AS1 단자9(+24V) → 25KA1 접점1→9 → 단자12(DI1 START). 원본1941의 요청과1791의5초 감시를 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 출력→코일→릴레이→DI1을 확인하고 VS01 인터록에 의한 요청 해제와 전기 회로 전달 실패를 구분합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1791.html">1791 / allarms 1 / ORef 450</a> · <a href="../networks/network-1941.html">1941 / motors 1 / ORef 352</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E0.6</strong> ↔ 백업 %I0.6 / mc04_fbk · <a href="../sources/Electrical_Rev2.pdf#page=25">FG24 · PDF 25</a></p><ol><li>+24Vdc10.7 → 24AS1 단자17</li><li>단자19 → E0.6</li><li>PLC 입력 참조 FG116/6</li></ol><p><strong>전달·사용 위치:</strong> 원본1791·1941의 내부 MC04 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1022.html">1022 / time work motor / ORef 1342</a> · <a href="../networks/network-1916.html">1916 / r1 scraps gate 2 / ORef 482</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E0.7</strong> ↔ 백업 %I0.7 / mc04_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=25">FG24 · PDF 25</a></p><ol><li>+24Vdc10.7 → 24AS1 단자20</li><li>단자21 → E0.7</li><li>PLC 입력 참조 FG116/7</li></ol><p><strong>전달·사용 위치:</strong> 백업 설명에 feedback 표기가 있으나 심볼은 인버터 이상, 도면은 ALARM입니다. 명칭·극성 확인이 필요합니다.</p><div class="notice"><strong>진단 판단:</strong> 백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 토크 감시 예비</h2><p><strong>E6.5</strong> ↔ 백업 %I6.5 / mc04_torque · <a href="../sources/Electrical_Rev2.pdf#page=26">FG25 · PDF 26</a></p><ol><li>+24Vdc10.7 → X1:54 / 2A F(5×20)</li><li>SS-10:11→12</li><li>X1:55 → E6.5 → FG122/5</li></ol><p><strong>전달·사용 위치:</strong> FG25 점선 SPARE 영역. 원본1792의 deleted 표기와 실제 사용 여부를 함께 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 도면에 있는 신호가 현재 설치·활성 상태라는 뜻은 아닙니다. 현장 설치와 내부 전달·사용 로직을 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-5">6. 속도 회로 주소 대조</h2><p><strong>±PAW294</strong> ↔ 백업 %QW294 / 102a5_spare3 · <a href="../sources/Electrical_Rev2.pdf#page=25">FG24 · PDF 25</a></p><ol><li>+PAW294 → 24AS1 단자2(AI1+)</li><li>-PAW294 → 단자3(GND)</li><li>아날로그 출력 참조 FG112/1</li></ol><p><strong>전달·사용 위치:</strong> 도면은 MC04 인버터의 속도 입력으로 보이지만 백업QW294의 이름은102a5_spare3입니다. 대응·활성 상태는 확정하지 않습니다.</p><div class="notice"><strong>진단 판단:</strong> 다른 MV04·MC04 아날로그 신호나 과거 주석과 자동 병합하지 않습니다. 현재 출력 주소·배선·명령 쓰기 위치를 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1693.html">1693 / analog output conversion / ORef 39</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1022.html">원본 1022</a><a href="../networks/network-1693.html">원본 1693</a><a href="../networks/network-1791.html">원본 1791</a><a href="../networks/network-1792.html">원본 1792</a><a href="../networks/network-1916.html">원본 1916</a><a href="../networks/network-1941.html">원본 1941</a></nav><h2>남은 확인과 기록</h2><ul><li>SS-10 설치·SPARE 상태와 deleted 알람 사용 확인</li><li>QW294 spare 이름과 MC04 도면의 아날로그 입력 대응 확인</li><li>Allarm.Maintenance_ON과 Flag.Maintenance_ON을 별도 신호로 추적</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 24 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=25"><img class="source-image" src="../assets/circuits/FG24.png" alt="전기도면 FG 24 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 25 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=26"><img class="source-image" src="../assets/circuits/FG25.png" alt="전기도면 FG 25 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>