<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV03 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MV03 · 압력·버너 연동 댐퍼 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=39">FG38 · PDF 39</a><a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF 40</a><a href="../sources/Electrical_Rev2.pdf#page=147">FG146 · PDF 147</a><a href="../procedures/MV03.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG38: M17 MV03(도면2.2kW·4.31A),38KM1/2·38QM1·38QS1. FG39의 LS19/20, ZT04 엔코더와 FG146 TM 채널을 추적합니다.</p><p>물리 끝단 입력은 원본1070에서 NOT 처리됩니다. 버너 세정·기동 요청·수동·압력 제어와 위치 센서·접촉기 응답을 혼용하지 않습니다.</p><p><a href="../construction-guides/MV03.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/MV03.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">열기 방향 명령</a><a href="#signal-2">닫기 방향 명령</a><a href="#signal-3">열기 접촉기 응답</a><a href="#signal-4">닫기 접촉기 응답</a><a href="#signal-5">열림 끝단 위치</a><a href="#signal-6">닫힘 끝단 위치</a><a href="#signal-7">엔코더 위치 채널 · 주소 미확정</a></nav><h2 id="signal-1">2. 열기 방향 명령</h2><p><strong>A1.7</strong> ↔ 백업 %Q1.7 / start open mv03 · <a href="../sources/Electrical_Rev2.pdf#page=39">FG38 · PDF 39</a></p><ol><li>A1.7 → 반대 방향 38KM2 NC 접점31→32</li><li>38KM1 코일A1→A2</li><li>공통 반환선 → 38QM1 보조접점</li><li>XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1083.html">1083 / simulation / ORef 502</a> · <a href="../networks/network-1226.html">1226 / allarms 2 / ORef 381</a> · <a href="../networks/network-1706.html">1706 / valve control loop / ORef 428</a> · <a href="../networks/network-1713.html">1713 / valve control loop / ORef 1478</a></p><h2 id="signal-2">3. 닫기 방향 명령</h2><p><strong>A2.0</strong> ↔ 백업 %Q2.0 / start close mv03 · <a href="../sources/Electrical_Rev2.pdf#page=39">FG38 · PDF 39</a></p><ol><li>A2.0 → 반대 방향 38KM1 NC 접점31→32</li><li>38KM2 코일A1→A2</li><li>공통 반환선 → 38QM1 보조접점</li><li>XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1083.html">1083 / simulation / ORef 510</a> · <a href="../networks/network-1226.html">1226 / allarms 2 / ORef 382</a> · <a href="../networks/network-1706.html">1706 / valve control loop / ORef 438</a> · <a href="../networks/network-1713.html">1713 / valve control loop / ORef 1484</a></p><h2 id="signal-3">4. 열기 접촉기 응답</h2><p><strong>E2.4</strong> ↔ 백업 %I2.4 / mv03_fbk_opening · <a href="../sources/Electrical_Rev2.pdf#page=39">FG38 · PDF 39</a></p><ol><li>+24Vdc10.7 → 38KM1 보조접점13→14</li><li>E2.4 → 해당 PLC 입력 모듈 참조</li></ol><p><strong>전달·사용 위치:</strong> 방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 닫기 접촉기 응답</h2><p><strong>E2.5</strong> ↔ 백업 %I2.5 / mv03_fbk_closing · <a href="../sources/Electrical_Rev2.pdf#page=39">FG38 · PDF 39</a></p><ol><li>+24Vdc10.7 → 38KM2 보조접점13→14</li><li>E2.5 → 해당 PLC 입력 모듈 참조</li></ol><p><strong>전달·사용 위치:</strong> 방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-5">6. 열림 끝단 위치</h2><p><strong>E7.5</strong> ↔ 백업 %I7.5 / mv03_open · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF 40</a></p><ol><li>+24Vdc10.7 → X1:90 / 2A F(5×20)</li><li>LS-19 접점11→12</li><li>X1:91 → E7.5</li></ol><p><strong>전달·사용 위치:</strong> 원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.</p><div class="notice"><strong>진단 판단:</strong> 이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1070.html">1070 / hmi inputs / ORef 132</a></p><h2 id="signal-6">7. 닫힘 끝단 위치</h2><p><strong>E7.6</strong> ↔ 백업 %I7.6 / mv03_close · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF 40</a></p><ol><li>+24Vdc10.7 → X1:92 / 2A F(5×20)</li><li>LS-20 접점11→12</li><li>X1:93 → E7.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.</p><div class="notice"><strong>진단 판단:</strong> 이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1070.html">1070 / hmi inputs / ORef 152</a></p><h2 id="signal-7">8. 엔코더 위치 채널 · 주소 미확정</h2><p><strong>39.1</strong> ↔ 백업 주소·채널 오프셋 미확정 · TM 구성/선언 확인 필요 · <a href="../sources/Electrical_Rev2.pdf#page=40">FG39 · PDF 40</a></p><ol><li>ZT-04 B(+24V) → X1:85 → 35.1 → FG146 단자9(24VDC)</li><li>ZT-04 C(0V) → X1:86 → 35.2 → FG146 단자10(M)</li><li>ZT-04 D → X1:87 → 39.1 → FG146 단자1 CH0.A</li><li>ZT-04 E → X1:88 → 39.2 → FG146 단자2 CH0.B</li><li>실드 → X1:89 → 39SCH1 / FG146 실드·접지 표시</li><li>FG146: MOD.17. CH0.N 단자3 연결은 이 도면에 표시되지 않음</li></ol><p><strong>전달·사용 위치:</strong> 엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</div><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-15.html">원본 15</a><a href="../networks/network-1070.html">원본 1070</a><a href="../networks/network-1083.html">원본 1083</a><a href="../networks/network-1226.html">원본 1226</a><a href="../networks/network-1705.html">원본 1705</a><a href="../networks/network-1706.html">원본 1706</a><a href="../networks/network-1707.html">원본 1707</a><a href="../networks/network-1713.html">원본 1713</a><a href="../networks/network-1714.html">원본 1714</a><a href="../networks/network-1758.html">원본 1758</a><a href="../networks/network-1764.html">원본 1764</a><a href="../networks/network-1868.html">원본 1868</a></nav><h2>남은 확인과 기록</h2><ul><li>원본1070의 입력 반전·현재 호출·다른 쓰기와 실물 끝단을 대조</li><li>PSH03 제어 명칭·백업 PSH02 주소·센서 소유를 별도로 확인</li><li>버너 세정·기동 닫힘 요청과 수동·자동 제어의 우선순위 확인</li><li>TM17 실제 모델·주소·채널·엔코더 분해능·교정 기준 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 38 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=39"><img class="source-image" src="../assets/circuits/FG38.png" alt="전기도면 FG 38 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 39 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=40"><img class="source-image" src="../assets/circuits/FG39.png" alt="전기도면 FG 39 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 146 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=147"><img class="source-image" src="../assets/circuits/FG146.png" alt="전기도면 FG 146 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>