<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV06 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MV06 · 공통 인버터 구동 댐퍼 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF 31</a><a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF 32</a><a href="../sources/Electrical_Rev2.pdf#page=33">FG32 · PDF 33</a><a href="../sources/Electrical_Rev2.pdf#page=34">FG33 · PDF 34</a><a href="../sources/Electrical_Rev2.pdf#page=149">FG148 · PDF 149</a><a href="../procedures/MV06.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG30/31: 공통30AS1 ACS355-03E-04A1-4(도면1.5kW). FG32: M14 MV06(도면0.25kW·0.76A),32KM1/2·32QM1·32QS1. FG33/148: LS40/41와 ZT06 엔코더·TM 채널.</p><p>공통 인버터 신호, MV06 개별 방향 접촉기, 끝단 리미트, 엔코더 위치를 네 층으로 나눕니다. 시공도면 LS34/35와 OEM LS40/41, 중복 FLO4TB2A 간선 C01은 미확정 상태를 유지합니다.</p><p><a href="../construction-guides/MV06.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/MV06.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">MV02·MV05·MV06 공통 인버터 기동</a><a href="#signal-2">공통 인버터 응답 · 백업 power_ok</a><a href="#signal-3">공통 인버터 이상</a><a href="#signal-4">열기 방향 명령</a><a href="#signal-5">닫기 방향 명령</a><a href="#signal-6">열기 접촉기 응답</a><a href="#signal-7">닫기 접촉기 응답</a><a href="#signal-8">열림 끝단 위치</a><a href="#signal-9">닫힘 끝단 위치</a><a href="#signal-10">엔코더 위치 채널 · 주소 미확정</a></nav><h2 id="signal-1">2. MV02·MV05·MV06 공통 인버터 기동</h2><p><strong>A1.0</strong> ↔ 백업 %Q1.0 / start aux inv · <a href="../sources/Electrical_Rev2.pdf#page=32">FG31 · PDF 32</a></p><ol><li>A1.0 → 30QM1 보조접점 → 31KA1 코일A1→A2 / -0Vdc10.6</li><li>FG30: 30AS1 단자9(+24V) → 31KA1 접점1→9 → 단자12(DI1 START)</li><li>30AS1 출력 U2/V2/W2 → 30U1/30V1/30W1 → 각 댐퍼 분기</li></ol><p><strong>전달·사용 위치:</strong> 공통 인버터 기동으로 MV06 단독 열기/닫기 명령을 대신하지 않습니다. MV02·MV05도 같은 전원 계통입니다.</p><div class="notice"><strong>진단 판단:</strong> 공통 인버터 전원·명령·응답·고장과 개별 방향 접촉기·모터를 나눠 확인합니다. MV06 한 장치 이름으로 공통 인버터를 병합하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1082.html">1082 / simulation / ORef 81</a> · <a href="../networks/network-1186.html">1186 / hmi / ORef 44</a> · <a href="../networks/network-1821.html">1821 / allarms 1 / ORef 1838</a> · <a href="../networks/network-1821.html">1821 / allarms 1 / ORef 44</a></p><h2 id="signal-2">3. 공통 인버터 응답 · 백업 power_ok</h2><p><strong>E1.4</strong> ↔ 백업 %I1.4 / mv02_05_06_power_ok · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF 31</a></p><ol><li>+24Vdc10.7 → 30AS1 단자17</li><li>도면 RUNNING 단자19 → E1.4 → FG117/5</li></ol><p><strong>전달·사용 위치:</strong> 도면은 RUNNING, 백업은 mv02_05_06_power_ok입니다. 공통 계통의 신호 의미와 내부 전달을 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 이 응답을 MV06 개도·방향 접촉기 또는 세 모터의 개별 정상 응답으로 쓰지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-3">4. 공통 인버터 이상</h2><p><strong>E1.5</strong> ↔ 백업 %I1.5 / mv02_05_06_inv_all · <a href="../sources/Electrical_Rev2.pdf#page=31">FG30 · PDF 31</a></p><ol><li>+24Vdc10.7 → 30AS1 단자20</li><li>도면 ALARM 단자21 → E1.5 → FG117/5</li></ol><p><strong>전달·사용 위치:</strong> MV02·MV05·MV06 공통 이상 신호입니다. 현재 알람 극성·내부 반전·장치별 래치 영향은 추가 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 공통 인버터 이상과 개별 접촉기·리미트·엔코더 고장을 구분합니다. 세 장치의 후속 정지·최초 원인을 함께 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 열기 방향 명령</h2><p><strong>A1.1</strong> ↔ 백업 %Q1.1 / open mv06 · <a href="../sources/Electrical_Rev2.pdf#page=33">FG32 · PDF 33</a></p><ol><li>A1.1 → 반대 방향 32KM2 NC 접점31→32</li><li>32KM1 코일A1→A2</li><li>공통 반환선 → 32QM1 보조접점</li><li>XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1083.html">1083 / simulation / ORef 636</a> · <a href="../networks/network-1226.html">1226 / allarms 2 / ORef 405</a> · <a href="../networks/network-1711.html">1711 / valve control loop / ORef 857</a> · <a href="../networks/network-1711.html">1711 / valve control loop / ORef 864</a> · <a href="../networks/network-1713.html">1713 / valve control loop / ORef 1517</a></p><h2 id="signal-5">6. 닫기 방향 명령</h2><p><strong>A1.2</strong> ↔ 백업 %Q1.2 / close mv06 · <a href="../sources/Electrical_Rev2.pdf#page=33">FG32 · PDF 33</a></p><ol><li>A1.2 → 반대 방향 32KM1 NC 접점31→32</li><li>32KM2 코일A1→A2</li><li>공통 반환선 → 32QM1 보조접점</li><li>XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1083.html">1083 / simulation / ORef 644</a> · <a href="../networks/network-1226.html">1226 / allarms 2 / ORef 406</a> · <a href="../networks/network-1711.html">1711 / valve control loop / ORef 855</a> · <a href="../networks/network-1711.html">1711 / valve control loop / ORef 866</a> · <a href="../networks/network-1713.html">1713 / valve control loop / ORef 1523</a></p><h2 id="signal-6">7. 열기 접촉기 응답</h2><p><strong>E1.6</strong> ↔ 백업 %I1.6 / mv06_fbk_opening · <a href="../sources/Electrical_Rev2.pdf#page=33">FG32 · PDF 33</a></p><ol><li>+24Vdc10.7 → 32KM1 보조접점13→14</li><li>E1.6 → 해당 PLC 입력 모듈 참조</li></ol><p><strong>전달·사용 위치:</strong> 방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-7">8. 닫기 접촉기 응답</h2><p><strong>E1.7</strong> ↔ 백업 %I1.7 / mv06_fbk_closing · <a href="../sources/Electrical_Rev2.pdf#page=33">FG32 · PDF 33</a></p><ol><li>+24Vdc10.7 → 32KM2 보조접점13→14</li><li>E1.7 → 해당 PLC 입력 모듈 참조</li></ol><p><strong>전달·사용 위치:</strong> 방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-8">9. 열림 끝단 위치</h2><p><strong>E6.7</strong> ↔ 백업 %I6.7 / mv06_open · <a href="../sources/Electrical_Rev2.pdf#page=34">FG33 · PDF 34</a></p><ol><li>+24Vdc10.7 → X1:63 / 2A F(5×20)</li><li>LS-40 접점11→12</li><li>X1:64 → E6.7</li></ol><p><strong>전달·사용 위치:</strong> 원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-9">10. 닫힘 끝단 위치</h2><p><strong>E7.0</strong> ↔ 백업 %I7.0 / mv06_close · <a href="../sources/Electrical_Rev2.pdf#page=34">FG33 · PDF 34</a></p><ol><li>+24Vdc10.7 → X1:65 / 2A F(5×20)</li><li>LS-41 접점11→12</li><li>X1:66 → E7.0</li></ol><p><strong>전달·사용 위치:</strong> 원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1766.html">1766 / analog input conversion / ORef 1481</a></p><h2 id="signal-10">11. 엔코더 위치 채널 · 주소 미확정</h2><p><strong>33.3</strong> ↔ 백업 주소·채널 오프셋 미확정 · TM 구성/선언 확인 필요 · <a href="../sources/Electrical_Rev2.pdf#page=34">FG33 · PDF 34</a></p><ol><li>ZT-06 B(+24V) → X1:58 → 33.1 → FG148 단자9(24VDC)</li><li>ZT-06 C(0V) → X1:59 → 33.2 → FG148 단자10(M)</li><li>ZT-06 D → X1:60 → 33.3 → FG148 단자1 CH0.A</li><li>ZT-06 E → X1:61 → 33.4 → FG148 단자2 CH0.B</li><li>실드 → X1:62 → 33SCH1 / FG148 실드·접지 표시</li><li>FG148: MOD.18. CH0.N 단자3 연결은 이 도면에 표시되지 않음</li></ol><p><strong>전달·사용 위치:</strong> 엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</div><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1082.html">원본 1082</a><a href="../networks/network-1083.html">원본 1083</a><a href="../networks/network-1186.html">원본 1186</a><a href="../networks/network-1226.html">원본 1226</a><a href="../networks/network-1709.html">원본 1709</a><a href="../networks/network-1710.html">원본 1710</a><a href="../networks/network-1711.html">원본 1711</a><a href="../networks/network-1713.html">원본 1713</a><a href="../networks/network-1714.html">원본 1714</a><a href="../networks/network-1760.html">원본 1760</a><a href="../networks/network-1766.html">원본 1766</a><a href="../networks/network-1821.html">원본 1821</a></nav><h2>남은 확인과 기록</h2><ul><li>MV02·MV05·MV06 공통 인버터 출력·기동/Reset/STO와 개별 분기 확인</li><li>LS34/35와 LS40/41 설치 변경·단자·현재 입력 대응 확인</li><li>시공도면 FLO4TB2A 중복 식별자 C01와 실제 간선 대조</li><li>원본1711 NOT ON과 실제 호출·다른 방향 출력 쓰기 확인</li><li>TM18 실제 모듈·주소·채널 및 위치 교정 기준 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 30 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=31"><img class="source-image" src="../assets/circuits/FG30.png" alt="전기도면 FG 30 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 31 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=32"><img class="source-image" src="../assets/circuits/FG31.png" alt="전기도면 FG 31 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 32 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=33"><img class="source-image" src="../assets/circuits/FG32.png" alt="전기도면 FG 32 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 33 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=34"><img class="source-image" src="../assets/circuits/FG33.png" alt="전기도면 FG 33 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 148 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=149"><img class="source-image" src="../assets/circuits/FG148.png" alt="전기도면 FG 148 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>