<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV01 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PV01 · 드럼 투입 이중 게이트 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=70">FG69 · PDF 70</a><a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a><a href="../sources/Electrical_Rev2.pdf#page=125">FG124 · PDF 125</a><a href="../sources/Electrical_Rev2.pdf#page=126">FG125 · PDF 126</a><a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF 142</a><a href="../procedures/PV01.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG69의 EV01/EV02는69KA1/2 릴레이를 거친110Vac 구동입니다. FG70의 LS01/02/05/06과 PB15 현장 선택기는24Vdc 입력입니다. 도면 MOD.10 입력·MOD.15 출력 단자를 함께 추적합니다.</p><p>LS02는 FG70 배선·FG124 설명표·백업I8.7에 존재하지만 FG124 배선 선에는 SPARE 점선이 있습니다. 현재 실사용은 미확정입니다. 시공도면 LS01–08을 PLC 위치 입력 여덟 개로 자동 확장하지 않습니다.</p><p><a href="../construction-guides/PV01.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/PV01.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">게이트 A 밸브 명령</a><a href="#signal-2">게이트 B 밸브 명령</a><a href="#signal-3">게이트 A 열림 위치</a><a href="#signal-4">게이트 A 닫힘 위치</a><a href="#signal-5">게이트 B 열림 위치</a><a href="#signal-6">게이트 B 닫힘 위치</a><a href="#signal-7">현장 게이트 A 선택</a><a href="#signal-8">현장 게이트 B 선택</a></nav><h2 id="signal-1">2. 게이트 A 밸브 명령</h2><p><strong>A5.2</strong> ↔ 백업 %Q5.2 / pv-01 gate a · <a href="../sources/Electrical_Rev2.pdf#page=70">FG69 · PDF 70</a></p><ol><li>FG141: MOD.15 단자13 / A5.2</li><li>69KA1 코일A1→A2 / -0Vdc10.6</li><li>110Vac9.7 → 69KA1 접점1→9</li><li>X1:126 / 2A F(5×20) → EV-01 코일A1</li><li>EV-01 A2 → X1:127 → 0Vac9.9</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</p><div class="notice"><strong>진단 판단:</strong> 24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1090.html">1090 / simulation / ORef 24</a> · <a href="../networks/network-1090.html">1090 / simulation / ORef 33</a> · <a href="../networks/network-1815.html">1815 / allarms 1 / ORef 1484</a> · <a href="../networks/network-1815.html">1815 / allarms 1 / ORef 1493</a> · <a href="../networks/network-1915.html">1915 / r1 scraps gate 2 / ORef 394</a> · <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 37</a> · <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 41</a> · <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 43</a> · <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 47</a></p><h2 id="signal-2">3. 게이트 B 밸브 명령</h2><p><strong>A5.3</strong> ↔ 백업 %Q5.3 / pv-01 gate b ev · <a href="../sources/Electrical_Rev2.pdf#page=70">FG69 · PDF 70</a></p><ol><li>FG141: MOD.15 단자14 / A5.3</li><li>69KA2 코일A1→A2 / -0Vdc10.6</li><li>110Vac9.7 → 69KA2 접점1→9</li><li>X1:128 / 2A F(5×20) → EV-02 코일A1</li><li>EV-02 A2 → X1:129 → 0Vac9.9</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</p><div class="notice"><strong>진단 판단:</strong> 24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1090.html">1090 / simulation / ORef 42</a> · <a href="../networks/network-1090.html">1090 / simulation / ORef 44</a> · <a href="../networks/network-1816.html">1816 / allarms 1 / ORef 30</a> · <a href="../networks/network-1816.html">1816 / allarms 1 / ORef 32</a> · <a href="../networks/network-1915.html">1915 / r1 scraps gate 2 / ORef 390</a> · <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 89</a> · <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 92</a> · <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 94</a> · <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 97</a></p><h2 id="signal-3">4. 게이트 A 열림 위치</h2><p><strong>E8.6</strong> ↔ 백업 %I8.6 / ev01_open · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:130 / 2A F(5×20)</li><li>LS-01 접점13→14</li><li>X1:131 → E8.6</li><li>FG124: MOD.10 단자7</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 처리된 A 열림 이름은 Inputs.FC GATE A OPEN입니다. 입력→내부 전달의 전체 호출은 확인 전입니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 38</a></p><h2 id="signal-4">5. 게이트 A 닫힘 위치</h2><p><strong>E8.7</strong> ↔ 백업 %I8.7 / ev01_close · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:132 / 2A F(5×20)</li><li>LS-02 접점13→14</li><li>X1:133 → E8.7</li><li>FG124: MOD.10 단자8</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. FG124 단자8의 배선에는 SPARE 표시가 있어 기존 PV01-LS02 불일치를 유지합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1921.html">1921 / r1 scraps gate 2 / ORef 44</a></p><h2 id="signal-5">6. 게이트 B 열림 위치</h2><p><strong>E9.0</strong> ↔ 백업 %I9.0 / ev02_open · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:134 / 2A F(5×20)</li><li>LS-05 접점13→14</li><li>X1:135 → E9.0</li><li>FG125: MOD.10 단자11</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 원본의 False 접점이 들어간 가지와 실제 입력·처리 입력을 구분합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 40</a></p><h2 id="signal-6">7. 게이트 B 닫힘 위치</h2><p><strong>E9.1</strong> ↔ 백업 %I9.1 / ev02_close · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:136 / 2A F(5×20)</li><li>LS-06 접점13→14</li><li>X1:137 → E9.1</li><li>FG125: MOD.10 단자12</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 출력0과 닫힘 응답·기억은 별도 상태입니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 42</a> · <a href="../networks/network-1922.html">1922 / r1 scraps gate 2 / ORef 48</a></p><h2 id="signal-7">8. 현장 게이트 A 선택</h2><p><strong>E9.2</strong> ↔ 백업 %I9.2 / ev01_sel_open · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:138 / 2A F(5×20)</li><li>70SB1 PB 접점13→14 → 70SA1 게이트A 선택 접점</li><li>X1:139 → E9.2</li><li>FG125: MOD.10 단자13</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1914는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</p><div class="notice"><strong>진단 판단:</strong> 선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1914.html">1914 / r1 scraps gate 2 / ORef 349</a></p><h2 id="signal-8">9. 현장 게이트 B 선택</h2><p><strong>E9.3</strong> ↔ 백업 %I9.3 / ev02_sel_open · <a href="../sources/Electrical_Rev2.pdf#page=71">FG70 · PDF 71</a></p><ol><li>+24Vdc10.7 → X1:138 / 2A F(5×20)</li><li>70SB1 PB 접점13→14 → 70SA1 게이트B 선택 접점</li><li>X1:140 → E9.3</li><li>FG125: MOD.10 단자14</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1914는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</p><div class="notice"><strong>진단 판단:</strong> 선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1914.html">1914 / r1 scraps gate 2 / ORef 351</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-405.html">원본 405</a><a href="../networks/network-1090.html">원본 1090</a><a href="../networks/network-1815.html">원본 1815</a><a href="../networks/network-1816.html">원본 1816</a><a href="../networks/network-1911.html">원본 1911</a><a href="../networks/network-1913.html">원본 1913</a><a href="../networks/network-1914.html">원본 1914</a><a href="../networks/network-1915.html">원본 1915</a><a href="../networks/network-1921.html">원본 1921</a><a href="../networks/network-1922.html">원본 1922</a></nav><h2>남은 확인과 기록</h2><ul><li>LS02 실제 설치·사용·예비 처리와 FG124/SPARE 확인</li><li>시공도면 ENT2TB2/3의 LS01–08과 OEM 네 센서의 실제 연결 대조</li><li>원시·Inputs·MEM·HMI 위치의 전체 전달 및 복수 쓰기 확인</li><li>PV01 B 출력의 OFF 가지와 ON 상위 조건, maintenance 명령을 실제 정책과 대조</li><li>공압 상실·기계 걸림·출력0 이후 실제 복귀 위치·닫힘 시간은 제작사/현장 근거 필요</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 69 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=70"><img class="source-image" src="../assets/circuits/FG69.png" alt="전기도면 FG 69 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 70 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=71"><img class="source-image" src="../assets/circuits/FG70.png" alt="전기도면 FG 70 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 124 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=125"><img class="source-image" src="../assets/circuits/FG124.png" alt="전기도면 FG 124 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 125 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=126"><img class="source-image" src="../assets/circuits/FG125.png" alt="전기도면 FG 125 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 141 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=142"><img class="source-image" src="../assets/circuits/FG141.png" alt="전기도면 FG 141 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>