<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV02 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PV02 · 드럼 배출 이중 게이트 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF 72</a><a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a><a href="../sources/Electrical_Rev2.pdf#page=126">FG125 · PDF 126</a><a href="../sources/Electrical_Rev2.pdf#page=127">FG126 · PDF 127</a><a href="../sources/Electrical_Rev2.pdf#page=142">FG141 · PDF 142</a><a href="../procedures/PV02.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG71의 EV04/EV05는71KA1/2 릴레이를 거친110Vac 구동입니다. FG72의 LS25/26/29/30과 PB16 현장 선택기는24Vdc 입력입니다.</p><p>PV02 운전 허가·MC04 응답과 출력 밸브·실제 위치는 별도입니다. 시공도면 ROT1TB1의 EV03/04/05 공유 간선에서 EV03은 RD01 윤활 밸브로 분리합니다.</p><p><a href="../construction-guides/PV02.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/PV02.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">게이트 A 밸브 명령</a><a href="#signal-2">게이트 B 밸브 명령</a><a href="#signal-3">게이트 A 열림 위치</a><a href="#signal-4">게이트 A 닫힘 위치</a><a href="#signal-5">게이트 B 열림 위치</a><a href="#signal-6">게이트 B 닫힘 위치</a><a href="#signal-7">현장 게이트 A 선택</a><a href="#signal-8">현장 게이트 B 선택</a></nav><h2 id="signal-1">2. 게이트 A 밸브 명령</h2><p><strong>A5.4</strong> ↔ 백업 %Q5.4 / pv-02 gate a ev · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF 72</a></p><ol><li>FG141: MOD.15 단자15 / A5.4</li><li>71KA1 코일A1→A2 / -0Vdc10.6</li><li>110Vac9.7 → 71KA1 접점1→9</li><li>X1:141 / 2A F(5×20) → EV-04 코일A1</li><li>EV-04 A2 → X1:142 → 0Vac9.9</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</p><div class="notice"><strong>진단 판단:</strong> 24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1091.html">1091 / simulation / ORef 30</a> · <a href="../networks/network-1091.html">1091 / simulation / ORef 32</a> · <a href="../networks/network-1817.html">1817 / allarms 1 / ORef 1612</a> · <a href="../networks/network-1817.html">1817 / allarms 1 / ORef 1621</a> · <a href="../networks/network-1920.html">1920 / r1 scraps gate 2 / ORef 733</a> · <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 37</a> · <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 41</a> · <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 43</a> · <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 47</a></p><h2 id="signal-2">3. 게이트 B 밸브 명령</h2><p><strong>A5.5</strong> ↔ 백업 %Q5.5 / pv-02 gate b ev · <a href="../sources/Electrical_Rev2.pdf#page=72">FG71 · PDF 72</a></p><ol><li>FG141: MOD.15 단자16 / A5.5</li><li>71KA2 코일A1→A2 / -0Vdc10.6</li><li>110Vac9.7 → 71KA2 접점1→9</li><li>X1:143 / 2A F(5×20) → EV-05 코일A1</li><li>EV-05 A2 → X1:144 → 0Vac9.9</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</p><div class="notice"><strong>진단 판단:</strong> 24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1091.html">1091 / simulation / ORef 34</a> · <a href="../networks/network-1091.html">1091 / simulation / ORef 36</a> · <a href="../networks/network-1818.html">1818 / allarms 1 / ORef 30</a> · <a href="../networks/network-1818.html">1818 / allarms 1 / ORef 32</a> · <a href="../networks/network-1920.html">1920 / r1 scraps gate 2 / ORef 729</a> · <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 83</a> · <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 86</a> · <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 88</a> · <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 91</a></p><h2 id="signal-3">4. 게이트 A 열림 위치</h2><p><strong>E9.4</strong> ↔ 백업 %I9.4 / ev04_open · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:145 / 2A F(5×20)</li><li>LS-25 접점13→14</li><li>X1:146 → E9.4</li><li>FG125: MOD.10 단자15</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 물리·Inputs 두 가지를 기억 Set 조건에서 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 38</a></p><h2 id="signal-4">5. 게이트 A 닫힘 위치</h2><p><strong>E9.5</strong> ↔ 백업 %I9.5 / ev04_close · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:147 / 2A F(5×20)</li><li>LS-26 접점13→14</li><li>X1:148 → E9.5</li><li>FG125: MOD.10 단자16</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1923.html">1923 / r1 scraps gate 2 / ORef 44</a></p><h2 id="signal-5">6. 게이트 B 열림 위치</h2><p><strong>E9.6</strong> ↔ 백업 %I9.6 / ev05_open · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:149 / 2A F(5×20)</li><li>LS-29 접점13→14</li><li>X1:150 → E9.6</li><li>FG125: MOD.10 단자17</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 다음 단계 전환과 B 열림 기억을 함께 기록합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 38</a></p><h2 id="signal-6">7. 게이트 B 닫힘 위치</h2><p><strong>E9.7</strong> ↔ 백업 %I9.7 / ev05_close · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:151 / 2A F(5×20)</li><li>LS-30 접점13→14</li><li>X1:152 → E9.7</li><li>FG125: MOD.10 단자18</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.</p><div class="notice"><strong>진단 판단:</strong> 원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1924.html">1924 / r1 scraps gate 2 / ORef 44</a></p><h2 id="signal-7">8. 현장 게이트 A 선택</h2><p><strong>E10.0</strong> ↔ 백업 %I10.0 / selector op gate a pv-02 · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:153 / 2A F(5×20)</li><li>72SB1 PB 접점13→14 → 72SA1 게이트A 선택 접점</li><li>X1:154 → E10.0</li><li>FG126: MOD.10 단자21</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1919는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</p><div class="notice"><strong>진단 판단:</strong> 선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1919.html">1919 / r1 scraps gate 2 / ORef 692</a></p><h2 id="signal-8">9. 현장 게이트 B 선택</h2><p><strong>E10.1</strong> ↔ 백업 %I10.1 / selector op gate b pv-02 · <a href="../sources/Electrical_Rev2.pdf#page=73">FG72 · PDF 73</a></p><ol><li>+24Vdc10.7 → X1:153 / 2A F(5×20)</li><li>72SB1 PB 접점13→14 → 72SA1 게이트B 선택 접점</li><li>X1:155 → E10.1</li><li>FG126: MOD.10 단자22</li></ol><p><strong>전달·사용 위치:</strong> 원본 네트워크 1919는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</p><div class="notice"><strong>진단 판단:</strong> 선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1919.html">1919 / r1 scraps gate 2 / ORef 694</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-405.html">원본 405</a><a href="../networks/network-1091.html">원본 1091</a><a href="../networks/network-1817.html">원본 1817</a><a href="../networks/network-1818.html">원본 1818</a><a href="../networks/network-1916.html">원본 1916</a><a href="../networks/network-1918.html">원본 1918</a><a href="../networks/network-1919.html">원본 1919</a><a href="../networks/network-1920.html">원본 1920</a><a href="../networks/network-1923.html">원본 1923</a><a href="../networks/network-1924.html">원본 1924</a></nav><h2>남은 확인과 기록</h2><ul><li>시공도면 LS25–32와 OEM 네 위치 센서, 단자·목록 순번 C06 확인</li><li>MC04 피드백·유지보수 신호와 게이트 운전 허가의 전체 전달 확인</li><li>A/B 게이트 위치·공압·실린더·기억·원시 입력을 시각순으로 대조</li><li>전원 재시작의 닫힘 기억 초기화와 실제 위치를 별도로 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 71 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=72"><img class="source-image" src="../assets/circuits/FG71.png" alt="전기도면 FG 71 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 72 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=73"><img class="source-image" src="../assets/circuits/FG72.png" alt="전기도면 FG 72 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 125 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=126"><img class="source-image" src="../assets/circuits/FG125.png" alt="전기도면 FG 125 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 126 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=127"><img class="source-image" src="../assets/circuits/FG126.png" alt="전기도면 FG 126 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 141 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=142"><img class="source-image" src="../assets/circuits/FG141.png" alt="전기도면 FG 141 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>