<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01-FAN 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>RD01-FAN · 드럼 모터 냉각팬 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF 23</a><a href="../procedures/RD01-FAN.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG22: M04 RD-01F(도면0.75kW·1.67A), 22QM1·22KM1·22QS1의 직접 기동 회로입니다.</p><p>기동 출력과 응답은 드럼 주모터의 Q0.1·I0.2와 다릅니다. 피드백은 접촉기 보조접점이며 실제 팬 회전을 별도로 관찰합니다.</p><p><a href="../construction-guides/RD01-FAN.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/RD01-FAN.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">냉각팬 기동</a><a href="#signal-2">접촉기 응답</a></nav><h2 id="signal-1">2. 냉각팬 기동</h2><p><strong>A0.2</strong> ↔ 백업 %Q0.2 / start fan rd01 · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF 23</a></p><ol><li>A0.2 (FG136/1)</li><li>XS:5 → 22QS1 보조접점 → XS:6</li><li>22QM1 보조접점</li><li>22KM1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> 원본1939의 Start Fan RD01 출력과 별도 팬 요청,1788의2초 고장 감시를 연결합니다. 주모터 회로20AS1의 DI1과 구분합니다.</p><div class="notice"><strong>진단 판단:</strong> Q0.2=1인데 접촉기가 붙지 않으면 개폐기·차단기·코일 전달을 확인합니다. 접촉기가 붙어도 팬 회전·풍량 정상 여부는 별도 관찰합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1788.html">1788 / allarms 1 / ORef 362</a> · <a href="../networks/network-1939.html">1939 / motors 1 / ORef 294</a></p><h2 id="signal-2">3. 접촉기 응답</h2><p><strong>E0.4</strong> ↔ 백업 %I0.4 / rd01f_fbk · <a href="../sources/Electrical_Rev2.pdf#page=23">FG22 · PDF 23</a></p><ol><li>+24Vdc10.7 → 22KM1 보조접점13→14</li><li>E0.4 → FG116/5</li></ol><p><strong>전달·사용 위치:</strong> 내부 Inputs.Fan RD01 run의 알람·주모터 연동을 확인합니다. 물리 입력의 전체 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 보조접점 응답만으로 임펠러·모터·기계부가 정상이라고 판단하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1020.html">1020 / time work motor / ORef 1234</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1020.html">원본 1020</a><a href="../networks/network-1788.html">원본 1788</a><a href="../networks/network-1936.html">원본 1936</a><a href="../networks/network-1939.html">원본 1939</a></nav><h2>남은 확인과 기록</h2><ul><li>실물 냉각팬 명판·설치·회전과 접촉기 응답 대조</li><li>드럼 기동·정지 후 냉각팬 정책과 잔존 요청 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 22 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=23"><img class="source-image" src="../assets/circuits/FG22.png" alt="전기도면 FG 22 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>