<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>RD01 · 회전 드럼 구동 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=21">FG20 · PDF 21</a><a href="../sources/Electrical_Rev2.pdf#page=22">FG21 · PDF 22</a><a href="../procedures/RD01.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG20: M03 RD-01(도면30kW·50.1A), 20AS1 ABB ACS580-01-062A-4(30kW), 20QM1·20QS1. 킬른 본체와 구동부의 실물 대응은 별도 확인합니다.</p><p>드럼 인버터 기동, RD01-FAN 냉각팬, EV03 윤활 밸브는 다른 출력과 회로입니다. 드럼 회전과 원료 투입 허가도 별도로 추적합니다.</p><p><a href="../construction-guides/RD01.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/RD01.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a><a href="#signal-4">속도 설정</a><a href="#signal-5">전류 전달</a></nav><h2 id="signal-1">2. 기동 명령</h2><p><strong>A0.1</strong> ↔ 백업 %Q0.1 / start rd01 · <a href="../sources/Electrical_Rev2.pdf#page=22">FG21 · PDF 22</a></p><ol><li>A0.1 (FG136/1)</li><li>XS:3 → 20QS1 보조접점 → XS:4</li><li>20QM1 보조접점</li><li>21KA1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> FG20: 20AS1 단자10(+24V) → 21KA1 접점1→9 → 단자13(DI1). 원본1936의 요청·Start RD01과1787의5초 감시를 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> PLC 출력, 21KA1 코일·접점과 DI1을 구간별로 비교합니다. 냉각팬 응답·풍량 설정·R2 게이트 조건에 의한 PLC 요청 해제는 진단 작업지에서 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1787.html">1787 / allarms 1 / ORef 328</a> · <a href="../networks/network-1936.html">1936 / motors 1 / ORef 251</a> · <a href="../networks/network-1938.html">1938 / motors 1 / ORef 270</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E0.2</strong> ↔ 백업 %I0.2 / rd01_fbk · <a href="../sources/Electrical_Rev2.pdf#page=21">FG20 · PDF 21</a></p><ol><li>+24Vdc10.7 → 20AS1 단자22</li><li>단자24 → E0.2</li><li>PLC 입력 참조 FG116/3</li></ol><p><strong>전달·사용 위치:</strong> 원본1787·1936은 내부 Inputs.RD01 run을 사용합니다. 물리 입력→내부 DB의 전체 전달은 미확정입니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1019.html">1019 / time work motor / ORef 1180</a> · <a href="../networks/network-1931.html">1931 / motors 1 / ORef 23</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E0.3</strong> ↔ 백업 %I0.3 / rd01_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=21">FG20 · PDF 21</a></p><ol><li>+24Vdc10.7 → 20AS1 단자25</li><li>단자27 → E0.3</li><li>PLC 입력 참조 FG116/4</li></ol><p><strong>전달·사용 위치:</strong> 원본1787의 RD01_INV 래치와1936의 요청 해제를 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><h2 id="signal-4">5. 속도 설정</h2><p><strong>±PAW290</strong> ↔ 백업 %QW290 / rd01_sp_speed · <a href="../sources/Electrical_Rev2.pdf#page=21">FG20 · PDF 21</a></p><ol><li>+PAW290 → 20AS1 단자2(AI1+)</li><li>-PAW290 → 단자3(AGND)</li><li>아날로그 출력 참조 FG112/1</li></ol><p><strong>전달·사용 위치:</strong> 드럼 속도 설정. 전체 아날로그 변환·PID·다른 쓰기를 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1684.html">1684 / analog output conversion / ORef 437</a></p><h2 id="signal-5">6. 전류 전달</h2><p><strong>±PEW332</strong> ↔ 백업 %IW332 / rd01_current · <a href="../sources/Electrical_Rev2.pdf#page=21">FG20 · PDF 21</a></p><ol><li>20AS1 단자8(AO2) → +PEW332</li><li>단자9(AGND) → -PEW332</li><li>아날로그 입력 참조 FG109/4</li></ol><p><strong>전달·사용 위치:</strong> 원본1071 Part144: RD01_Current → Inputs.RD01_ABSORBPTION.</p><div class="notice"><strong>진단 판단:</strong> 전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1071.html">1071 / hmi inputs / ORef 148</a> · <a href="../networks/network-1771.html">1771 / analog input conversion / ORef 1504</a></p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1019.html">원본 1019</a><a href="../networks/network-1071.html">원본 1071</a><a href="../networks/network-1684.html">원본 1684</a><a href="../networks/network-1771.html">원본 1771</a><a href="../networks/network-1787.html">원본 1787</a><a href="../networks/network-1931.html">원본 1931</a><a href="../networks/network-1936.html">원본 1936</a><a href="../networks/network-1938.html">원본 1938</a><a href="../networks/network-1939.html">원본 1939</a></nav><h2>남은 확인과 기록</h2><ul><li>현재 인버터 AI1/AO2·릴레이 설정과 입력→DB 전달 확인</li><li>원본1938과 EV03 윤활 출력%Q5.1의 실제 조건·주기 확인</li><li>RD01-FAN의 Q0.2·I0.4는 별도 FG22 회로</li><li>본체·구동부·냉각팬·윤활 밸브의 설비 카드와 정비 이력을 구분</li></ul><h2>제조사 단자 정의 대조</h2><p>ABB ACS580-01 하드웨어 매뉴얼 Rev.D의 인쇄141·142페이지(PDF145·146)는22=RO2C,25=RO3C로 정의합니다. 이 자료는 단자 정의 대조에 사용하며 기본 매크로의 신호 기능·전압 모드를 현재 현장 설정으로 간주하지 않습니다.</p><p><a href="https://library.e.abb.com/public/2412cccc15634c51932d3a8a590b727e/EN_ACS580-01_HW_D_A5_screen.pdf#page=146" target="_blank" rel="noopener">ABB 공식 하드웨어 매뉴얼</a></p><h2>도면을 함께 확인</h2><details><summary>FG 20 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=21"><img class="source-image" src="../assets/circuits/FG20.png" alt="전기도면 FG 20 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 21 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=22"><img class="source-image" src="../assets/circuits/FG21.png" alt="전기도면 FG 21 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>