<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>VS01 전기 회로 추적</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>VS01 · 진동 스크린 전기 회로 추적</h1><div class="notice info">원본 전기도면을 시각 확인한 정적 회로 해석입니다. 현재 배선·입력 극성·파라미터와 현장 측정은 미확인입니다. 전기 작업은 승인된 현장 절차와 자격 범위에서 수행합니다.</div><nav class="inline-actions"><a href="../sources/Electrical_Rev2.pdf#page=28">FG27 · PDF 28</a><a href="../sources/Electrical_Rev2.pdf#page=29">FG28 · PDF 29</a><a href="../procedures/VS01.html">진단·수리 작업지</a><a href="../electrical-trace.html">회로 추적 목록</a></nav><h2>1. 도면의 구성과 진단 경계</h2><p>FG27: 공통27AS1 ACS355-03E-38A0-4(18.5kW) 출력이 M06 VS-01과 M07 VS-01A 두 모터(도면 각8.3kW·14.6A)로 분기합니다.</p><p>공통 운전 응답은 두 모터 각각의 회전·진동 정상 보증이 아닙니다. 두 개폐기·분기 차단기·모터를 나눠 확인합니다. 백업 브레이크Q49.5는 이 FG27·28에서 실제 구동 회로를 식별하지 못했습니다.</p><p><a href="../construction-guides/VS01.html">추가 시공도면 · 접속함·케이블·배관 경로</a> — 승인·현재 설치는 확인 전입니다.</p><p><a href="../signal-guides/VS01.html">PLC 신호 전달·반전·복수 쓰기 위치</a></p><nav class="inline-actions" aria-label="신호 경로 바로가기"><a href="#signal-1">공통 기동 명령</a><a href="#signal-2">운전 응답</a><a href="#signal-3">인버터 이상</a></nav><h2 id="signal-1">2. 공통 기동 명령</h2><p><strong>A0.6</strong> ↔ 백업 %Q0.6 / start vs01 · <a href="../sources/Electrical_Rev2.pdf#page=29">FG28 · PDF 29</a></p><ol><li>A0.6 (FG136/1)</li><li>XS:13 → 27QS1 보조접점 → XS:14</li><li>XS:15 → 27QS2 보조접점 → XS:16</li><li>27QM1 → 27QM2 → 27QM3 보조접점</li><li>28KA1 코일 A1→A2 / 0Vdc10.6</li></ol><p><strong>전달·사용 위치:</strong> FG27: 인버터 단자9(+24V) → 28KA1 접점1→9 → 단자12(DI1 START). 원본1943의 요청과1794의2초 감시를 연결합니다.</p><div class="notice"><strong>진단 판단:</strong> 기동 출력 이후 두 분기 중 어느 접점에서 허가가 끊겼는지 구분합니다. 한쪽 모터만 운전 또는 진동 불균형이면 공통 인버터 응답만 보고 정상 처리하지 않습니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1794.html">1794 / allarms 1 / ORef 558</a> · <a href="../networks/network-1943.html">1943 / motors 1 / ORef 386</a></p><h2 id="signal-2">3. 운전 응답</h2><p><strong>E1.1</strong> ↔ 백업 %I1.1 / vs01_fbk · <a href="../sources/Electrical_Rev2.pdf#page=28">FG27 · PDF 28</a></p><ol><li>+24Vdc10.7 → 27AS1 단자17</li><li>단자19 → E1.1</li><li>PLC 입력 참조 FG117/2</li></ol><p><strong>전달·사용 위치:</strong> 공통 인버터 응답입니다. 내부 응답의 전체 전달과 두 모터의 실제 상태를 따로 확인합니다.</p><div class="notice"><strong>진단 판단:</strong> 도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</div><p><strong>원본 심볼 직접 참조:</strong> <a href="../networks/network-1024.html">1024 / time work motor / ORef 1450</a></p><h2 id="signal-3">4. 인버터 이상</h2><p><strong>E1.2</strong> ↔ 백업 %I1.2 / vs01_all_inv · <a href="../sources/Electrical_Rev2.pdf#page=28">FG27 · PDF 28</a></p><ol><li>+24Vdc10.7 → 27AS1 단자20</li><li>단자21 → E1.2</li><li>PLC 입력 참조 FG117/3</li></ol><p><strong>전달·사용 위치:</strong> 원본1794에서 VS01 고장 래치,1943에서 요청 해제를 추적합니다.</p><div class="notice"><strong>진단 판단:</strong> 백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</div><p><strong>원본 심볼 직접 참조:</strong> 복원 LAD에서 이 이름의 직접 참조는 찾지 못했습니다. 내부 Inputs 등의 별도 전달·미해석 참조·현재 프로그램은 확인 전입니다.</p><p>위 직접 참조는 복원 원본의 같은 심볼명 위치입니다. 읽기·쓰기 역할, 현재 호출, 현장 사용을 함께 확정한 표는 아닙니다. 원본의 simulation 블록 참조가 있더라도 이번 작업에서 가상 실행·개발·시험은 진행하지 않았습니다.</p><h2>원본 PLC와 연결</h2><nav class="inline-actions"><a href="../networks/network-1024.html">원본 1024</a><a href="../networks/network-1794.html">원본 1794</a><a href="../networks/network-1943.html">원본 1943</a><a href="../networks/network-1944.html">원본 1944</a></nav><h2>남은 확인과 기록</h2><ul><li>VS-01/VS-01A 두 모터의 실물 관리 관계·개별 정비 이력 확인</li><li>각 모터의 회전·기계부·진동과 공통 피드백을 구분</li><li>원본1944 제목(off)와 Q49.5 백업 설명 it is no longer there, 실제 브레이크 존재·배선 확인</li></ul><h2>도면을 함께 확인</h2><details><summary>FG 27 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=28"><img class="source-image" src="../assets/circuits/FG27.png" alt="전기도면 FG 27 원본 페이지 렌더" loading="lazy"></a></details><details><summary>FG 28 · 해당 도면 보기</summary><a href="../sources/Electrical_Rev2.pdf#page=29"><img class="source-image" src="../assets/circuits/FG28.png" alt="전기도면 FG 28 원본 페이지 렌더" loading="lazy"></a></details><div class="table-wrap"><table><thead><tr><th>기록 항목</th><th>내용</th></tr></thead><tbody><tr><td>현장 식별</td><td>설비 ID / 반·단자대 / 모터·인버터 명판 / 도면 개정</td></tr><tr><td>신호 구간</td><td>PLC 명령 / 단자 / 직렬 접점 / 릴레이 / DI / 응답 접점 / 입력 / 내부 DB</td></tr><tr><td>관찰 결과</td><td>시각 / 운전 모드 / 기준값의 근거 / 관찰값 / 최초 불일치 구간</td></tr><tr><td>복구 확인</td><td>원인·조치 / 원인 해제 / Reset / 재요청 / 주변 설비 영향</td></tr></tbody></table></div></main></body></html>