<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>공통 운전 허가·자동 요청·알람·리셋 매뉴얼</title><link rel="stylesheet" href="assets/all-in-one.css"><style>.common-control td code{white-space:normal;overflow-wrap:anywhere}.common-control td:last-child{min-width:140px}.common-control td:last-child a{display:inline-block;white-space:nowrap}.common-control th:nth-child(2),.common-control td:nth-child(2){min-width:160px}</style></head><body class="common-control"><main style="max-width:1240px;margin:auto;padding:24px"><h1>공통 운전 허가·자동 요청·알람·리셋 매뉴얼</h1><div class="notice info">원본 래더의 공통 허가·자동 요청·알람·리셋을 설명하는 정적 매뉴얼입니다. Set/Reset 요청, 실제 출력, 입력 응답, 안전 회로를 구분합니다. 현재 PLC 실행·현재값·TIA 검증·실물 동일성은 확인 전입니다. 시뮬레이터 작성·시험은 중지 상태입니다.</div><nav class="inline-actions"><a href="common-control.html#calls">호출·공통 허가</a><a href="common-control.html#signals">공통 신호</a><a href="common-control.html#sequences">자동 요청 순서</a><a href="common-control.html#reset">알람·리셋</a><a href="common-control.html#restart">기동·재시작</a><a href="common-control.html#priority">우선23 작업지</a><a href="common-control.html#checks">확인 대기</a></nav><h2 id="calls">1. 호출 경계와 ON·OFF</h2><p>ON=%M0.0·OFF=%M0.1은 백업의 Bool 심볼입니다. 이름만으로 상수로 확정하지 않습니다. 복원한 직접 핀 쓰기는 찾지 못했으므로 초기값·외부 쓰기·미복원 코드와 현재값을 확인합니다. main의 여러 블록은 ON 접점을 통해 호출됩니다. 1723의 Auto start motors는 cyc_int2 ogni 1s에서 ON을 읽습니다. 블록 이름은 실제 OB 주기 설정의 증거가 아닙니다.</p><div class="table-wrap"><table><thead><tr><th>호출 주체 → 대상</th><th>원본 호출·UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Recipes Handler</td><td><a href="networks/network-1613.html">원본 1613</a> · CRef 21</td><td><code>1</code></td></tr><tr><td>main → HMI</td><td><a href="networks/network-1613.html">원본 1613</a> · CRef 23</td><td><code>[미확정: 호출 또는 외부 출력 21.eno]</code></td></tr><tr><td>main → HMI Output</td><td><a href="networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확정: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확정: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Analog input conversion</td><td><a href="networks/network-1619.html">원본 1619</a> · CRef 261</td><td><code>ON</code></td></tr><tr><td>main → Allarms 1</td><td><a href="networks/network-1619.html">원본 1619</a> · CRef 264</td><td><code>ON</code></td></tr><tr><td>main → Allarms 2</td><td><a href="networks/network-1619.html">원본 1619</a> · CRef 267</td><td><code>ON</code></td></tr><tr><td>main → Allarms 3</td><td><a href="networks/network-1619.html">원본 1619</a> · CRef 270</td><td><code>ON</code></td></tr><tr><td>main → Motors 1</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → Filter</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 322</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Motor/Alarm Client</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 331</td><td><code>ON</code></td></tr><tr><td>main → time work motor</td><td><a href="networks/network-1620.html">원본 1620</a> · CRef 334</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr><tr><td>main → Analog output conversion</td><td><a href="networks/network-1621.html">원본 1621</a> · CRef 344</td><td><code>ON</code></td></tr><tr><td>main → Allarm manager</td><td><a href="networks/network-1622.html">원본 1622</a> · CRef 347</td><td><code>ON</code></td></tr><tr><td>cyc_int2 ogni 1s → Auto start motors</td><td><a href="networks/network-1723.html">원본 1723</a> · CRef 183</td><td><code>ON</code></td></tr></tbody></table></div><p>HMI 경로의 ENO는 미해석으로 유지합니다. 백업의 기존 Simulation 블록 호출 조건에 관한 설명은 원본 신호 분석 목록에 있으며 새 모델·시뮬레이터를 작성하지 않습니다.</p><a href="signal-trace.html">원본 신호 분석 목록</a><h2 id="signals">2. 공통 신호와 쓰기 주체</h2><p>같은 Global 이름의 직접 쓰기를 집계합니다. 0곳은 미사용·외부 쓰기 없음의 증거가 아닙니다. 초기화·HMI 통신·간접 접근·호출 인터페이스를 추가 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>직접 Global 쓰기</th><th>원본 위치</th></tr></thead><tbody><tr><td>ON<br>%M0.0</td><td>0</td><td><details><summary>쓰기 위치</summary></details></td></tr><tr><td>OFF<br>%M0.1</td><td>0</td><td><details><summary>쓰기 위치</summary></details></td></tr><tr><td>Flag.Auto_ON1<br>DB/주소 확인</td><td>5</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1843.html">원본 1843</a> · Part 587.operand · RCoil · Wire 783</p><p><a href="networks/network-1844.html">원본 1844</a> · Part 931.operand · RCoil · Wire 1143</p><p><a href="networks/network-1846.html">원본 1846</a> · Part 24.operand · SCoil · Wire 40</p><p><a href="networks/network-1847.html">원본 1847</a> · Part 982.operand · RCoil · Wire 1093</p><p><a href="networks/network-1848.html">원본 1848</a> · Part 929.operand · RCoil · Wire 952</p></details></td></tr><tr><td>Data.Tipo_preset<br>DB/주소 확인</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1846.html">원본 1846</a> · Part 23.out1 · Move · Wire 39</p></details></td></tr><tr><td>Data.Tempo_presetting<br>DB/주소 확인</td><td>3</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1841.html">원본 1841</a> · Part 59.out · Add · Wire 82</p><p><a href="networks/network-1841.html">원본 1841</a> · Part 66.out1 · Move · Wire 86</p><p><a href="networks/network-1846.html">원본 1846</a> · Part 22.out1 · Move · Wire 36</p></details></td></tr><tr><td>Data.D37<br>DB/주소 확인</td><td>2</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1842.html">원본 1842</a> · Part 87.out1 · Move · Wire 107</p><p><a href="networks/network-1842.html">원본 1842</a> · Part 93.out1 · Move · Wire 111</p></details></td></tr><tr><td>Flag.Maintenance_ON<br>DB/주소 확인</td><td>2</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1843.html">원본 1843</a> · Part 412.operand · RCoil · Wire 677</p><p><a href="networks/network-1844.html">원본 1844</a> · Part 749.operand · RCoil · Wire 1026</p></details></td></tr><tr><td>Inputs.EM_OK<br>DB/주소 확인</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1080.html">원본 1080</a> · Part 42.operand · Coil · Wire 41</p></details></td></tr><tr><td>Allarm.Emergency_module_fault<br>DB/주소 확인</td><td>2</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1824.html">원본 1824</a> · Part 31.operand · SCoil · Wire 48</p><p><a href="networks/network-1824.html">원본 1824</a> · Part 38.operand · RCoil · Wire 47</p></details></td></tr><tr><td>Inputs.Reset_allarmi<br>DB/주소 확인</td><td>0</td><td><details><summary>쓰기 위치</summary></details></td></tr><tr><td>Flag.Reset_Allarms_HMI<br>DB/주소 확인</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-930.html">원본 930</a> · Part 40.operand · RCoil · Wire 42</p></details></td></tr><tr><td>Flag.RESET_ALLARM<br>DB/주소 확인</td><td>6</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-930.html">원본 930</a> · Part 33.operand · SCoil · Wire 36</p><p><a href="networks/network-931.html">원본 931</a> · Part 235.operand · RCoil · Wire 254</p><p><a href="networks/network-1843.html">원본 1843</a> · Part 410.operand · SCoil · Wire 676</p><p><a href="networks/network-1843.html">원본 1843</a> · Part 552.operand · SCoil · Wire 764</p><p><a href="networks/network-1844.html">원본 1844</a> · Part 747.operand · SCoil · Wire 1025</p><p><a href="networks/network-1844.html">원본 1844</a> · Part 896.operand · SCoil · Wire 1124</p></details></td></tr><tr><td>Flag.STOP_HORN<br>DB/주소 확인</td><td>9</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-930.html">원본 930</a> · Part 49.operand · SCoil · Wire 52</p><p><a href="networks/network-931.html">원본 931</a> · Part 237.operand · RCoil · Wire 255</p><p><a href="networks/network-1979.html">원본 1979</a> · Part 175.operand · SCoil · Wire 260</p><p><a href="networks/network-1980.html">원본 1980</a> · Part 362.operand · SCoil · Wire 496</p><p><a href="networks/network-1980.html">원본 1980</a> · Part 392.operand · SCoil · Wire 517</p><p><a href="networks/network-1982.html">원본 1982</a> · Part 503.operand · SCoil · Wire 536</p><p><a href="networks/network-1983.html">원본 1983</a> · Part 633.operand · SCoil · Wire 662</p><p><a href="networks/network-1989.html">원본 1989</a> · Part 938.operand · SCoil · Wire 973</p><p><a href="networks/network-1991.html">원본 1991</a> · Part 1078.operand · SCoil · Wire 1154</p></details></td></tr><tr><td>Tag_160<br>%T47</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-931.html">원본 931</a> · Part 229.operand · SdCoil · Wire 252</p></details></td></tr><tr><td>103A7<br>%Q7.4</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-930.html">원본 930</a> · Part 48.operand · Coil · Wire 62</p></details></td></tr><tr><td>Reset_Inverter<br>%Q7.5</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-930.html">원본 930</a> · Part 60.operand · Coil · Wire 51</p></details></td></tr><tr><td>Lock Burner<br>%M28.0</td><td>2</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1865.html">원본 1865</a> · Part 579.operand · SCoil · Wire 620</p><p><a href="networks/network-1865.html">원본 1865</a> · Part 588.operand · RCoil · Wire 628</p></details></td></tr><tr><td>Enable start burner<br>%M48.2</td><td>2</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1868.html">원본 1868</a> · Part 1130.operand · RCoil · Wire 1481</p><p><a href="networks/network-1868.html">원본 1868</a> · Part 1300.operand · SCoil · Wire 1590</p></details></td></tr><tr><td>Enable start burner(1)<br>%M48.0</td><td>1</td><td><details><summary>쓰기 위치</summary><p><a href="networks/network-1866.html">원본 1866</a> · Part 607.operand · Coil · Wire 628</p></details></td></tr></tbody></table></div><h2 id="sequences">3. 자동 요청·정지 순서</h2><p>종류는 Data.Tipo_preset, 단계는 Data.Tempo_presetting의 비교값입니다. 아래 값은 카운터 값이며 실제 초 단위는 OB 주기·호출·초기화 확인 후 판단합니다. SCoil은 요청/메모를 Set하고 RCoil은 Reset하며 실제 Q·모터 응답을 의미하지 않습니다. 예열·생산에는 ON, NOT Emergency_module_fault, Auto_ON1 조건이 있습니다. 정지 종류5에는 비상 알람의 OR 경로가 있습니다. 전체 조건을 각 행에서 확인합니다.</p><h3 id="sequence-1">1 · 예열 요청</h3><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>요청·메모·설정 쓰기</th><th>전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>1 / 1</td><td>SCoil → Flag.RESET_ALLARM</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 1))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 410</td></tr><tr><td>1 / 1</td><td>RCoil → Flag.Maintenance_ON</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 1))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 412</td></tr><tr><td>1 / 3</td><td>SCoil → Flag.M_VR_03</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 420</td></tr><tr><td>1 / 3</td><td>SCoil → Flag.M_VR_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 422</td></tr><tr><td>1 / 3</td><td>SCoil → Flag.M_VR_05</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 424</td></tr><tr><td>1 / 5</td><td>SCoil → Flag.M_SC_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 5))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 432</td></tr><tr><td>1 / 5</td><td>SCoil → Flag.M_SC_10</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 5))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 434</td></tr><tr><td>1 / 5</td><td>SCoil → Flag.M_SC_11</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 5))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 436</td></tr><tr><td>1 / 8</td><td>SCoil → Flag.M_FN_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 8))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 443</td></tr><tr><td>1 / 15</td><td>SCoil → Flag.STANDBY_ON</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 15))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 449</td></tr><tr><td>1 / 17</td><td>RCoil → Flag.M_VS_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 456</td></tr><tr><td>1 / 17</td><td>RCoil → Flag.M_MC_05</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 458</td></tr><tr><td>1 / 17</td><td>RCoil → Flag.M_MC_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 460</td></tr><tr><td>1 / 17</td><td>RCoil → Flag.Enable_R2_GATE</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 462</td></tr><tr><td>1 / 19</td><td>SCoil → Flag.M_RD_01_FAN</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 19))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 469</td></tr><tr><td>1 / 21</td><td>SCoil → Flag.M_RD_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 21))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 478</td></tr><tr><td>1 / 21</td><td>Move → Data.SET_PERC_FR01<br>값: <code>25</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 21))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 481</td></tr><tr><td>1 / 24</td><td>SCoil → Flag.M_BC_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 24))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 492</td></tr><tr><td>1 / 24</td><td>SCoil → MemoCMD_BC01_Startup</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 24))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 102</td></tr><tr><td>1 / 24</td><td>Move → Data.Set_Perc_VT02<br>값: <code>75</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 24))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 495</td></tr><tr><td>1 / 24</td><td>SCoil → Flag.M_FN_02</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 24))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 500</td></tr><tr><td>1 / 26</td><td>SCoil → Flag.Enable_R1_GATE</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 26))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 506</td></tr><tr><td>1 / 26</td><td>SCoil → MemoCMD_PV1_Startup</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 26))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 34</td></tr><tr><td>1 / 28</td><td>SCoil → Flag.M_VR_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 28))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 513</td></tr><tr><td>1 / 28</td><td>SCoil → Flag.M_VR_02</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 28))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 515</td></tr><tr><td>1 / 28</td><td>RCoil → Flag.M_CH_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 28))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 517</td></tr><tr><td>1 / 30</td><td>SCoil → Flag.M_FN_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 30))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 527</td></tr><tr><td>1 / 30</td><td>Move → Data.SET_PERC_VT01<br>값: <code>35</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 30))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 530</td></tr><tr><td>1 / 33</td><td>RCoil → Flag.M_FN_02<br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 33)) AND OFF)</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 539</td></tr><tr><td>1 / 36</td><td>SCoil → Flag.M_FN_03</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 36))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 545</td></tr><tr><td>1 / 40</td><td>SCoil → Flag.RESET_ALLARM</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 40))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 552</td></tr><tr><td>1 / 40</td><td>SCoil → Flag.M_FN_06</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 40))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 554</td></tr><tr><td>1 / 45</td><td>Move → Data.TC01_SETPOINT<br>값: <code>850</code><br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45)) AND OFF)</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 568</td></tr><tr><td>1 / 45</td><td>Move → Data.TC03_SETPOINT<br>값: <code>500</code><br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45)) AND OFF)</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 573</td></tr><tr><td>1 / 45</td><td>SCoil → Flag.Start_Burner</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 578</td></tr><tr><td>1 / 45</td><td>SCoil → Flag.AUTO_BURNER</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 581</td></tr><tr><td>1 / 50</td><td>RCoil → Flag.Auto_ON1</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 50))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 587</td></tr><tr><td>1 / 카운터 비교 없음</td><td>RCoil → MemoCMD_BC01_Startup</td><td><code>NOT (((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)))</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 828</td></tr><tr><td>1 / 카운터 비교 없음</td><td>RCoil → Flag.Enable_R1_GATE</td><td><code>[미확정: 연결된 입력이 없음]</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 837</td></tr><tr><td>1 / 카운터 비교 없음</td><td>RCoil → MemoCMD_PV1_Startup</td><td><code>[미확정: 연결된 입력이 없음]</code></td><td><a href="networks/network-1843.html">원본 1843</a> · Part 838</td></tr></tbody></table></div><h3 id="sequence-2">2 · 생산 요청</h3><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>요청·메모·설정 쓰기</th><th>전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>2 / 1</td><td>SCoil → Flag.RESET_ALLARM</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 1))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 747</td></tr><tr><td>2 / 1</td><td>RCoil → Flag.Maintenance_ON</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 1))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 749</td></tr><tr><td>2 / 3</td><td>SCoil → Flag.M_VR_03</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 757</td></tr><tr><td>2 / 3</td><td>SCoil → Flag.M_VR_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 759</td></tr><tr><td>2 / 3</td><td>SCoil → Flag.M_VR_05</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 3))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 761</td></tr><tr><td>2 / 6</td><td>SCoil → Flag.M_SC_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 6))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 769</td></tr><tr><td>2 / 6</td><td>SCoil → Flag.M_SC_10</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 6))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 771</td></tr><tr><td>2 / 6</td><td>SCoil → Flag.M_SC_11</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 6))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 773</td></tr><tr><td>2 / 10</td><td>SCoil → Flag.M_FN_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 10))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 780</td></tr><tr><td>2 / 18</td><td>SCoil → Flag.M_VS_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 18))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 786</td></tr><tr><td>2 / 21</td><td>SCoil → Flag.M_MC_05<br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 21)) AND OFF)</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 793</td></tr><tr><td>2 / 24</td><td>SCoil → Flag.M_MC_04</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 24))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 799</td></tr><tr><td>2 / 27</td><td>SCoil → Flag.Enable_R2_GATE</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 27))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 805</td></tr><tr><td>2 / 30</td><td>RCoil → Flag.STANDBY_ON</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 30))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 811</td></tr><tr><td>2 / 33</td><td>SCoil → Flag.M_RD_01_FAN</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 33))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 817</td></tr><tr><td>2 / 35</td><td>SCoil → Flag.M_RD_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 35))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 826</td></tr><tr><td>2 / 35</td><td>Move → Data.SET_PERC_FR01<br>값: <code>25</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 35))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 829</td></tr><tr><td>2 / 40</td><td>SCoil → Flag.Enable_R1_GATE</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 40))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 1158</td></tr><tr><td>2 / 43</td><td>SCoil → Flag.M_BC_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 43))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 1162</td></tr><tr><td>2 / 46</td><td>SCoil → Flag.M_VR_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 46))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 850</td></tr><tr><td>2 / 46</td><td>SCoil → Flag.M_VR_02</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 46))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 852</td></tr><tr><td>2 / 46</td><td>SCoil → Flag.M_CH_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 46))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 854</td></tr><tr><td>2 / 49</td><td>SCoil → Flag.M_FN_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 49))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 864</td></tr><tr><td>2 / 49</td><td>Move → Data.SET_PERC_VT01<br>값: <code>35</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 49))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 867</td></tr><tr><td>2 / 52</td><td>SCoil → Flag.M_FN_02</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 52))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 878</td></tr><tr><td>2 / 52</td><td>Move → Data.Set_Perc_VT02<br>값: <code>80</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 52))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 881</td></tr><tr><td>2 / 56</td><td>SCoil → Flag.M_FN_03</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 56))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 889</td></tr><tr><td>2 / 60</td><td>SCoil → Flag.RESET_ALLARM</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 60))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 896</td></tr><tr><td>2 / 60</td><td>SCoil → Flag.M_FN_06</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 60))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 898</td></tr><tr><td>2 / 62</td><td>Move → Data.TC01_SETPOINT<br>값: <code>850</code><br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62)) AND OFF)</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 912</td></tr><tr><td>2 / 62</td><td>Move → Data.TC03_SETPOINT<br>값: <code>500</code><br><strong>추가 OFF 접점</strong></td><td><code>(((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62)) AND OFF)</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 917</td></tr><tr><td>2 / 62</td><td>SCoil → Flag.Start_Burner</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 922</td></tr><tr><td>2 / 62</td><td>SCoil → Flag.AUTO_BURNER</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 925</td></tr><tr><td>2 / 65</td><td>RCoil → Flag.Auto_ON1</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 65))</code></td><td><a href="networks/network-1844.html">원본 1844</a> · Part 931</td></tr></tbody></table></div><h3 id="sequence-5">5 · 전체 정지 요청</h3><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>요청·메모·설정 쓰기</th><th>전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>5 / 1</td><td>RCoil → Flag.M_FN_03</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 1)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 891</td></tr><tr><td>5 / 1</td><td>RCoil → Flag.M_FN_02</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 1)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 893</td></tr><tr><td>5 / 1</td><td>RCoil → Flag.M_FN_06</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 1)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 897</td></tr><tr><td>5 / 5</td><td>RCoil → Flag.M_CH_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 5)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 905</td></tr><tr><td>5 / 5</td><td>RCoil → Flag.M_FN_01_FAN</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 5)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 907</td></tr><tr><td>5 / 5</td><td>RCoil → Flag.M_FN_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 5)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 909</td></tr><tr><td>5 / 11</td><td>RCoil → Flag.M_VR_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 11)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 917</td></tr><tr><td>5 / 11</td><td>RCoil → Flag.M_VR_02</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 11)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 919</td></tr><tr><td>5 / 13</td><td>RCoil → Flag.M_BC_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 13)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 927</td></tr><tr><td>5 / 13</td><td>RCoil → Flag.M_FN_04</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 13)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 929</td></tr><tr><td>5 / 13</td><td>RCoil → Flag.M_ER01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 13)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 931</td></tr><tr><td>5 / 15</td><td>RCoil → Flag.M_RD_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 15)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 939</td></tr><tr><td>5 / 15</td><td>RCoil → Flag.Enable_R1_GATE</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 15)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 941</td></tr><tr><td>5 / 17</td><td>RCoil → Flag.M_RD_01_FAN</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 17)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 948</td></tr><tr><td>5 / 19</td><td>RCoil → Flag.M_MC_04</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 19)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 954</td></tr><tr><td>5 / 20</td><td>RCoil → Flag.M_VR_03</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 20)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 961</td></tr><tr><td>5 / 20</td><td>RCoil → Flag.M_VR_04</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 20)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 963</td></tr><tr><td>5 / 20</td><td>RCoil → Flag.M_VR_05</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 20)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 965</td></tr><tr><td>5 / 21</td><td>RCoil → Flag.STANDBY_ON</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 21)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 973</td></tr><tr><td>5 / 21</td><td>RCoil → Flag.M_VS_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 21)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 975</td></tr><tr><td>5 / 25</td><td>RCoil → Flag.Auto_ON1</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 25)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="networks/network-1847.html">원본 1847</a> · Part 982</td></tr></tbody></table></div><h3 id="sequence-6">6 · no sequence</h3><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>요청·메모·설정 쓰기</th><th>전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>6 / 1</td><td>SCoil → Flag.STANDBY_ON</td><td><code>((Flag.Auto_ON1 AND (Data.Tipo_preset = 6)) AND (Data.Tempo_presetting = 1))</code></td><td><a href="networks/network-1848.html">원본 1848</a> · Part 923</td></tr><tr><td>6 / 25</td><td>RCoil → Flag.Auto_ON1</td><td><code>((Flag.Auto_ON1 AND (Data.Tipo_preset = 6)) AND (Data.Tempo_presetting = 25))</code></td><td><a href="networks/network-1848.html">원본 1848</a> · Part 929</td></tr></tbody></table></div><h3 id="native-paths">카운터·펄스·타이머의 원본 배선</h3><p>보존된 조건 색인이 해석하지 못한 명령은 동작을 추정하지 않고 원본 핀·Wire를 표시합니다. 1841의 Add는 Int 입력과 +1 출력 연결이 확인되며 카운터 초기화 ORef74의 이름은 미해석입니다.</p><details><summary>1841 · Add Int: in1=Data.Tempo_presetting, in2=1, out=같은 이름의 카운터. en은 ON·Auto_ON1 접점에서 연결.</summary><p><a href="networks/network-1841.html">원본 1841</a> · Part/LRef 59</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>91</td><td>PCon 90.out<br>PCon 59.en</td></tr><tr><td>80</td><td>OCon 71. = Data.Tempo_presetting<br>PCon 59.in1</td></tr><tr><td>81</td><td>OCon 72. = 1<br>PCon 59.in2</td></tr><tr><td>82</td><td>PCon 59.out<br>OCon 73. = Data.Tempo_presetting</td></tr></tbody></table></div></details><details><summary>1841 · Move 0→Data.Tempo_presetting. en은 ON 뒤의 NOT 접점 Part92·ORef74(미해석)에서 연결.</summary><p><a href="networks/network-1841.html">원본 1841</a> · Part/LRef 66</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>93</td><td>PCon 92.out<br>PCon 66.en</td></tr><tr><td>85</td><td>OCon 75. = 0<br>PCon 66.in</td></tr><tr><td>86</td><td>PCon 66.out1<br>OCon 76. = Data.Tempo_presetting</td></tr></tbody></table></div></details><details><summary>1846 · PContact operand=Allarm.Emergency_module_fault, bit=Tag_292. 출력은 두 Move와 Set 코일 경로로 연결. 실제 펄스·ENO·호출 주기는 확인 전.</summary><p><a href="networks/network-1846.html">원본 1846</a> · Part/LRef 21</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>31</td><td>Powerrail .<br>PCon 21.pre</td></tr><tr><td>49</td><td>OCon 51. = Tag_292<br>PCon 21.bit</td></tr><tr><td>50</td><td>OCon 52. = Allarm.Emergency_module_fault<br>PCon 21.operand</td></tr><tr><td>48</td><td>PCon 21.out<br>PCon 22.en</td></tr></tbody></table></div></details><details><summary>930 · TOF · IEC_Timer_0_DB · PT=T#3s · Q→Coil48→103A7(%Q7.4).</summary><p><a href="networks/network-930.html">원본 930</a> · Part/LRef 64</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>38</td><td>PCon 28.out<br>PCon 33.in<br>PCon 40.in<br>PCon 64.IN<br>PCon 73.IN</td></tr><tr><td>68</td><td>OCon 70. = T#3s<br>PCon 64.PT</td></tr><tr><td>67</td><td>PCon 64.Q<br>PCon 48.in</td></tr><tr><td>69</td><td>PCon 64.ET<br>OCon 71. = None</td></tr></tbody></table></div></details><details><summary>930 · TOF · IEC_Timer_1_DB · PT=T#3s · Q→Coil60→Reset_Inverter(%Q7.5).</summary><p><a href="networks/network-930.html">원본 930</a> · Part/LRef 73</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>38</td><td>PCon 28.out<br>PCon 33.in<br>PCon 40.in<br>PCon 64.IN<br>PCon 73.IN</td></tr><tr><td>78</td><td>OCon 75. = T#3s<br>PCon 73.PT</td></tr><tr><td>77</td><td>PCon 73.Q<br>PCon 60.in</td></tr><tr><td>79</td><td>PCon 73.ET<br>OCon 76. = None</td></tr></tbody></table></div></details><details><summary>931 · SdCoil Tag_160 · value=S5T#1S. 이후 접점 Part263을 통해 리셋·정음·점멸 기억을 Reset.</summary><p><a href="networks/network-931.html">원본 931</a> · Part/LRef 229</p><div class="table-wrap"><table><thead><tr><th>Wire</th><th>원본 끝점</th></tr></thead><tbody><tr><td>258</td><td>PCon 224.out<br>PCon 229.in<br>PCon 263.in</td></tr><tr><td>251</td><td>OCon 243. = S5T#1S<br>PCon 229.value</td></tr><tr><td>252</td><td>OCon 244. = Tag_160<br>PCon 229.operand</td></tr></tbody></table></div></details><h2 id="reset">4. 알람 리셋·비상 정지·버너 허가</h2><p>930은 Inputs.Reset_allarmi 또는 Flag.Reset_Allarms_HMI로 RESET_ALLARM을 Set하고 HMI 요청을 Reset합니다. 같은 분기는 두 TOF의 IN에 연결됩니다. 원본 식별 파일0568은 LRef64/73=TOF,0569는 인스턴스 IEC_Timer_0_DB/1_DB를 확인하며 PT는 T#3s입니다. Q는 각각103A7(%Q7.4), Reset_Inverter(%Q7.5)에 연결됩니다. 931은 RESET_ALLARM 또는 STOP_HORN으로 SD Tag_160(S5T#1S)을 구동한 뒤 관련 기억을 Reset합니다. 지속 시간은 현재 호출·입력 유지·타이머 상태·다른 쓰기를 함께 확인합니다.</p><p>1824는 NOT Inputs.EM_OK로 Emergency_module_fault를 Set합니다. 같은 알람의 Reset 조건은 RESET_ALLARM AND Emergency_module_fault이며 EM_OK 정상 접점이 별도로 포함되지 않습니다. 불량 입력과 리셋이 겹칠 때 Set/Reset의 실제 순서와 이후 재설정을 확인합니다. 1846의 PContact·Tag_292 경로는 카운터0·종류5·Auto_ON1 Set에 연결되고 1847의 종류5 정지에 연결됩니다. 이 자료는 하드웨어 안전 회로의 동작 검증 결과가 아닙니다.</p><p>버너 준비1857은 FN01·FN04·RD01·FN02 응답과 FN06 응답 또는 Burner On, 관련 알람 상태를 읽습니다. 정지1858은 준비 상실과 온도·연소·흡인·압력·수소함 등 알람으로 Start_Burner 요청을 Reset합니다. 1866은 FN03 응답과 Lock Burner를 확인합니다. Enable start burner(1)=%M48.0과 Enable start burner=%M48.2는 서로 다른 심볼·주소입니다. 후자는1868의 세정 단계에서 쓰며 둘을 합치지 않습니다. 전용 버너010-390의 내부 안전 시퀀스는 확보 전입니다.</p><p>930의 Coil48/60에서 보존된 조건 색인이 “연결된 입력이 없음”으로 표시한 것은 호출 출력의 미해석 상태입니다. 원본 XML에는 TOF.Q→코일 입력 연결(Wire67/77)이 있습니다. 이 문구를 현장 배선 단선으로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>신호·명령</th><th>보존된 정적 조건·미해석</th><th>근거</th></tr></thead><tbody><tr><td>SCoil → Flag.RESET_ALLARM</td><td><code>(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 33</td></tr><tr><td>RCoil → Flag.Reset_Allarms_HMI</td><td><code>(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 40</td></tr><tr><td>Coil → 103A7</td><td><code>[미확정: 연결된 입력이 없음]</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 48</td></tr><tr><td>Coil → Reset_Inverter</td><td><code>[미확정: 연결된 입력이 없음]</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 60</td></tr><tr><td>SCoil → Flag.STOP_HORN</td><td><code>(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 49</td></tr><tr><td>RCoil → Flag.Stop_horn_HMI</td><td><code>(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</code></td><td><a href="networks/network-930.html">원본 930</a> · Part 56</td></tr><tr><td>SdCoil → Tag_160</td><td><code>(Flag.RESET_ALLARM OR Flag.STOP_HORN)</code></td><td><a href="networks/network-931.html">원본 931</a> · Part 229</td></tr><tr><td>RCoil → Flag.RESET_ALLARM</td><td><code>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td><a href="networks/network-931.html">원본 931</a> · Part 235</td></tr><tr><td>RCoil → Flag.STOP_HORN</td><td><code>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td><a href="networks/network-931.html">원본 931</a> · Part 237</td></tr><tr><td>RCoil → Blinking Ligh</td><td><code>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td><a href="networks/network-931.html">원본 931</a> · Part 239</td></tr><tr><td>SCoil → Allarm.Emergency_module_fault</td><td><code>NOT (Inputs.EM_OK)</code></td><td><a href="networks/network-1824.html">원본 1824</a> · Part 31</td></tr><tr><td>RCoil → Allarm.Emergency_module_fault</td><td><code>(Flag.RESET_ALLARM AND Allarm.Emergency_module_fault)</code></td><td><a href="networks/network-1824.html">원본 1824</a> · Part 38</td></tr><tr><td>Move → Data.Tempo_presetting</td><td><code>[미확정: 지원 전 명령 PContact 21.out]</code></td><td><a href="networks/network-1846.html">원본 1846</a> · Part 22</td></tr><tr><td>Move → Data.Tipo_preset</td><td><code>[미확정: 지원 전 명령 PContact 21.out]</code></td><td><a href="networks/network-1846.html">원본 1846</a> · Part 23</td></tr><tr><td>SCoil → Flag.Auto_ON1</td><td><code>[미확정: 지원 전 명령 PContact 21.out]</code></td><td><a href="networks/network-1846.html">원본 1846</a> · Part 24</td></tr><tr><td>Coil → Flag.Burner_ready</td><td><code>(((((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td><a href="networks/network-1857.html">원본 1857</a> · Part 182</td></tr><tr><td>RCoil → Flag.Start_Burner</td><td><code>((ON AND NOT (Flag.Burner_ready)) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2)) AND ON))</code></td><td><a href="networks/network-1858.html">원본 1858</a> · Part 232</td></tr><tr><td>SCoil → Flag.M_FN_03</td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND NOT (Flag.M_FN_03)) AND OFF)</code></td><td><a href="networks/network-1866.html">원본 1866</a> · Part 600</td></tr><tr><td>Coil → Enable start burner(1)</td><td><code>((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run)</code></td><td><a href="networks/network-1866.html">원본 1866</a> · Part 607</td></tr><tr><td>Coil → Rem. Start/Stop Burner</td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td><a href="networks/network-1866.html">원본 1866</a> · Part 611</td></tr></tbody></table></div><h2 id="restart">5. 기동·재시작과 기억 상태</h2><p>startup only의404는 MV01~06 Auto와 FN04 Auto를 Set하고405는 PV01·02 양쪽 Gate와 PV03 닫힘 메모를 Set합니다. 이것은 물리 닫힘 센서의 확인과 다릅니다. 402·403의 초기화 Move에는 이름을 복원하지 못한 입력·대상이 있으므로 “모든 Flag가0으로 초기화된다”고 확정하지 않습니다. 실제 Startup OB 연결·DB 유지·전원 재시작·HMI 상태를 대조합니다.</p><div class="table-wrap"><table><thead><tr><th>초기화 원본</th><th>확인 범위</th></tr></thead><tbody><tr><td><a href="networks/network-402.html">원본 402</a></td><td>reset all flag start motors · <a href="sources/decoded-original/0147-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-403.html">원본 403</a></td><td>reset all flag allarms · <a href="sources/decoded-original/0148-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-404.html">원본 404</a></td><td>plants defaults · <a href="sources/decoded-original/0149-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-405.html">원본 405</a></td><td>default · <a href="sources/decoded-original/0150-FlgNet.xml">원본 XML</a></td></tr></tbody></table></div><h2 id="priority">6. 디코팅 우선23개의 공통 제어 확인 작업지</h2><p>태그 일치·역할 후보·미확정을 구분합니다. 설비 본체와 구동부·냉각팬·전용 제어기를 같은 장치로 합치지 않습니다. PLC 대응 미확정5개에는 태그·자동 단계를 새로 부여하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>우선 설비</th><th>PLC 자료 대응</th><th>공통 제어 작업지</th></tr></thead><tbody><tr><td>P01 · BC-01(벨트)</td><td>BC01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P01.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P02 · FN-04 팬 모터</td><td>FN04 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P02.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P03 · 웨잉호퍼1</td><td>미확정 / 대응 미확정</td><td><a href="common-guides/P03.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P04 · 웨잉호퍼배출컨베이어</td><td>미확정 / 대응 미확정</td><td><a href="common-guides/P04.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P05 · PV-01</td><td>PV01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P05.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P06 · 킬른</td><td>RD01 / 역할 대응 후보</td><td><a href="common-guides/P06.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P07 · PV-02</td><td>PV02 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P07.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P08 · MC04</td><td>MC04 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P08.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P09 · VS01</td><td>VS01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P09.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P10 · CC챔버</td><td>CC01 / 역할 대응 후보</td><td><a href="common-guides/P10.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P11 · BR01</td><td>BR01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P11.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P12 · 재연소로</td><td>AB01 / 역할 대응 후보</td><td><a href="common-guides/P12.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P13 · 열교환기</td><td>HE01 / 역할 대응 후보</td><td><a href="common-guides/P13.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P14 · 2사이클론</td><td>미확정 / 대응 미확정</td><td><a href="common-guides/P14.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P15 · FN-01 팬 모터</td><td>FN01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P15.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P16 · FN-02 팬 모터</td><td>FN02 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P16.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P17 · FN-03 팬 모터</td><td>FN03 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P17.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P18 · FN-06 팬 모터</td><td>FN06 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P18.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P19 · MV-01</td><td>MV01 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P19.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P20 · MV-03 댐퍼 모터</td><td>MV03 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P20.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P21 · MV-06 댐퍼 모터</td><td>MV06 / 태그명 일치·실물 확인 전</td><td><a href="common-guides/P21.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P22 · GSS</td><td>미확정 / 대응 미확정</td><td><a href="common-guides/P22.html">요청·허가·정지·재기동 확인</a></td></tr><tr><td>P23 · 85톤로(압연)</td><td>미확정 / 대응 미확정</td><td><a href="common-guides/P23.html">요청·허가·정지·재기동 확인</a></td></tr></tbody></table></div><h2 id="checks">7. TIA·현장 확인 대기10건</h2><p>이 목록은 원본 확인 대장1,060건과 불일치18건을 변경하지 않는 공통 제어 보완 목록입니다. 모두 확인 대기이며 원인 해소·시험 합격·현장 수리 완료는0건입니다.</p><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>확인할 작업</th><th>원본·상태</th></tr></thead><tbody><tr><td>COM-01 · ON·OFF 값과 초기화</td><td>ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.</td><td><a href="networks/network-1619.html">원본 1619</a> · <a href="networks/network-1620.html">원본 1620</a> · <a href="networks/network-1621.html">원본 1621</a> · <a href="networks/network-1723.html">원본 1723</a><br>확인 대기</td></tr><tr><td>COM-02 · 주기와 카운터 시간</td><td>cyc_int2 ogni 1s의 실제 OB 설정·호출 간격과 카운터 증가를 대조한다. 단계 값을 초로 확정하기 전 시간 근거를 기록한다.</td><td><a href="networks/network-1723.html">원본 1723</a> · <a href="networks/network-1841.html">원본 1841</a><br>확인 대기</td></tr><tr><td>COM-03 · 예열·생산 요청의 시작 주체</td><td>Data.Tipo_preset=1/2와 Flag.Auto_ON1의 HMI·외부·다른 언어 블록 쓰기를 찾는다. 복원 LAD의 직접 쓰기만으로 전체 요청 경로를 확정하지 않는다.</td><td><a href="networks/network-1842.html">원본 1842</a> · <a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1846.html">원본 1846</a><br>확인 대기</td></tr><tr><td>COM-04 · 카운터 초기화 미해석</td><td>NOT 접점 Part92의 ORef74 이름과 호출을 TIA에서 확인한다. RefId4가 다른 피연산자와 같지만 해당 UID의 이름은 미복원 상태로 유지한다.</td><td><a href="networks/network-1841.html">원본 1841</a><br>확인 대기</td></tr><tr><td>COM-05 · 리셋 타이머·출력</td><td>TOF 두 인스턴스·PT=T#3s·Q→Q7.4/Q7.5 경로와 SD Tag_160의 S5T#1S를 현재 프로그램·출력 회로에서 대조한다. 알람 해제·인버터 출력·경음기 정지를 구분한다.</td><td><a href="networks/network-930.html">원본 930</a> · <a href="networks/network-931.html">원본 931</a><br>확인 대기</td></tr><tr><td>COM-06 · 비상 모듈 알람의 Set/Reset</td><td>Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.</td><td><a href="networks/network-1824.html">원본 1824</a> · <a href="networks/network-1846.html">원본 1846</a> · <a href="networks/network-1847.html">원본 1847</a><br>확인 대기</td></tr><tr><td>COM-07 · 기동 초기화와 기억 상태</td><td>startup only의 실제 OB 조건·미해석 Move 대상 범위·DB 유지 설정·게이트 닫힘 메모를 대조한다. 닫힘 메모는 실제 센서 응답과 별도로 기록한다.</td><td><a href="networks/network-402.html">원본 402</a> · <a href="networks/network-403.html">원본 403</a> · <a href="networks/network-404.html">원본 404</a> · <a href="networks/network-405.html">원본 405</a><br>확인 대기</td></tr><tr><td>COM-08 · BC01 요청과 출력 허가</td><td>Flag.M_BC_01, R1_GATE_LOOP_ON, MemoCMD_BC01_Startup, Maintenance_ON, Start BC01 및 피드백을 함께 기록한다. 자동 요청 Set만으로 실제 운전을 판단하지 않는다.</td><td><a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1847.html">원본 1847</a> · <a href="networks/network-1935.html">원본 1935</a><br>확인 대기</td></tr><tr><td>COM-09 · 버너 허가의 서로 다른 주소</td><td>Enable start burner=%M48.2와 Enable start burner(1)=%M48.0을 구분한다. FN03 응답·세정 단계·Lock Burner·외부 버너 제어기의 허가를 대조한다.</td><td><a href="networks/network-1857.html">원본 1857</a> · <a href="networks/network-1858.html">원본 1858</a> · <a href="networks/network-1866.html">원본 1866</a> · <a href="networks/network-1868.html">원본 1868</a><br>확인 대기</td></tr><tr><td>COM-10 · OFF 분기의 활성 여부·재기동</td><td>추가 OFF 접점이 있는 FN02 해제·온도 설정·MC05·FN03 요청 분기를 현재값·호출·다른 쓰기와 대조한다. 삭제하거나 조건을 활성화하기 전 의도를 확인한다.</td><td><a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1865.html">원본 1865</a> · <a href="networks/network-1866.html">원본 1866</a><br>확인 대기</td></tr></tbody></table></div><h2>자료와 기록</h2><p><a href="registers/common-control.json">정적 근거 JSON</a> · <a href="registers/common-control-stages.csv">자동 요청 단계 CSV</a> · <a href="ACTIVE-WORK.md">현재 작업 범위</a></p></main></body></html>