<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P06 · 킬른 공통 제어·복구 확인</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.common-control td code{white-space:normal;overflow-wrap:anywhere}.common-control td:last-child{min-width:140px}.common-control td:last-child a{display:inline-block;white-space:nowrap}.common-control th:nth-child(2),.common-control td:nth-child(2){min-width:160px}</style></head><body class="common-control"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P06 · 킬른 공통 제어·복구 확인</h1><div class="notice info">원본 래더의 공통 허가·자동 요청·알람·리셋을 설명하는 정적 매뉴얼입니다. Set/Reset 요청, 실제 출력, 입력 응답, 안전 회로를 구분합니다. 현재 PLC 실행·현재값·TIA 검증·실물 동일성은 확인 전입니다. 시뮬레이터 작성·시험은 중지 상태입니다.</div><div class="notice">역할 대응 후보 · 본체/제어 경계 확인 전 · 킬른 본체와 RD01 구동 설비의 관계를 확인. 동일 설비로 병합하지 않음</div><nav class="inline-actions"><a href="../common-control.html">공통 제어 전체 매뉴얼</a><a href="../priority-guides/P06.html">실물 대응·점검 작업지</a></nav><p><a href="../procedures/RD01.html">진단·수리</a></p><p><a href="../signal-guides/RD01.html">신호 전달·복수 쓰기</a></p><p><a href="../circuit-guides/RD01.html">전기 회로</a></p><p><a href="../construction-guides/RD01.html">시공 케이블</a></p><h2 id="signals">1. 요청·메모·설정과 실제 응답</h2><p>아래 이름은 참고 PLC 자료의 원본 신호입니다. 동명 Local 변수를 합치지 않으며 설치·현재 주소·정상 극성은 추가 확인합니다. 드럼·주 팬과 냉각팬의 요청은 서로 다른 신호입니다.</p><div class="table-wrap"><table><thead><tr><th>관련 신호</th><th>직접 Global 쓰기 위치</th></tr></thead><tbody><tr><td>Flag.M_RD_01</td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 478.operand<br><a href="../networks/network-1844.html">원본 1844</a> · Part 826.operand<br><a href="../networks/network-1847.html">원본 1847</a> · Part 939.operand<br><a href="../networks/network-1936.html">원본 1936</a> · Part 236.operand</td></tr><tr><td>Flag.M_RD_01_FAN</td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 469.operand<br><a href="../networks/network-1844.html">원본 1844</a> · Part 817.operand<br><a href="../networks/network-1847.html">원본 1847</a> · Part 948.operand<br><a href="../networks/network-1939.html">원본 1939</a> · Part 283.operand</td></tr><tr><td>Inputs.RD01 run</td><td><a href="../networks/network-1082.html">원본 1082</a> · Part 37.operand</td></tr><tr><td>Start RD01</td><td><a href="../networks/network-1936.html">원본 1936</a> · Part 240.operand</td></tr></tbody></table></div><h2 id="sequences">2. 공통 자동 요청·정지의 관련 쓰기</h2><p>단계는 카운터 비교값이며 초 단위 확정 전입니다. 요청 Set/Reset과 실제 출력·피드백을 함께 확인합니다. 추가 OFF 접점은 현재값·의도 확인 전입니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>요청·메모·설정 쓰기</th><th>전체 정적 조건</th><th>원본 위치</th></tr></thead><tbody><tr><td>1 / 19</td><td>SCoil → Flag.M_RD_01_FAN</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 19))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 469</td></tr><tr><td>1 / 21</td><td>SCoil → Flag.M_RD_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 21))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 478</td></tr><tr><td>2 / 33</td><td>SCoil → Flag.M_RD_01_FAN</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 33))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 817</td></tr><tr><td>2 / 35</td><td>SCoil → Flag.M_RD_01</td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 35))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 826</td></tr><tr><td>5 / 15</td><td>RCoil → Flag.M_RD_01</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 15)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 939</td></tr><tr><td>5 / 17</td><td>RCoil → Flag.M_RD_01_FAN</td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 17)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 948</td></tr></tbody></table></div><h2 id="repair">수리 판단과 복구 기록 순서</h2><p>별도 제어 설비는 해당 제어기의 상태·신호 기록을 사용합니다. 아래 GME 공통 신호는 해당 설비와의 연동이 확인된 경우에만 함께 기록합니다.</p><ol><li>증상 시각·공정 종류·Auto_ON1·카운터·현재 모드와 최초 알람을 기록합니다.</li><li>원시 입력·처리된 Inputs·운전 요청·허가·실제 출력·물리 응답을 따로 기록합니다.</li><li>공통 정지의 영향인지 해당 장치의 전기·기계 고장인지 출력 전달 경로와 비교합니다.</li><li>리셋 출력과 요청 해제·원인 제거를 구분하고 재기동 조건·후속 설비 영향을 확인합니다.</li><li>관찰 결과·FG/단자·네트워크·작업 내용을 올인원 개선·작업 메모에 기록합니다. 근거 확인 전 완료 판정을 하지 않습니다.</li></ol><p><a href="../common-control.html#checks">공통 확인 대기10건</a> · <a href="../ACTIVE-WORK.md">시뮬레이터 중지와 현재 작업 범위</a></p></main></body></html>