<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>시공도면 참조 · 배치·접속함·케이블 추적</title><link rel="stylesheet" href="assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>시공도면 참조 · 배치·접속함·케이블 추적</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><nav class="inline-actions"><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=1">새 전기 시공도면 원본 · 64페이지</a><a href="sources/Electrical_Rev2.pdf#page=1">기존 OEM Rev.2 회로도 · 265페이지</a><a href="electrical-trace.html">OEM 단자·릴레이 회로 추적</a><a href="registers/construction-cables.csv">선택 케이블 CSV</a><a href="registers/construction-reference.json">참조·승인 상태 JSON</a></nav><h2>자료의 역할과 확인 범위</h2><p>새 시공도면은 설비 위치 → 접속함 → 배관·트레이 → 케이블 양단·규격의 추적에 사용합니다. 기존 OEM 회로도는 장치 핀·접점·릴레이·PLC 주소를, 백업 LAD는 운전 조건·타이머·알람·리셋을 확인하는 근거입니다. 서로 다른 개정과 자료 범위이므로 어느 하나를 현재 현장 전체의 확정본으로 대체하지 않습니다.</p><p>원본 64페이지 중 21페이지를 시각 확인했습니다. 선택 동력 17행·제어 34행, 22개 참조 작업지를 연결했습니다. 승인·준공·실물 대응·배선·정상 극성은 미확인입니다.</p><p>파일명의 20241118, 개정란의 24.11.11, PDF 메타데이터의 2024-11-19는 각각 보존합니다. 작성일만으로 기존 Rev.2보다 유효한 최종 도면이라고 판단하지 않습니다.</p><h2>우선 23개 · 현재 대응 상태 유지</h2><div class="table-wrap"><table><thead><tr><th>우선·배치도</th><th>PLC 참고</th><th>시공도면 작업지</th><th>상태</th></tr></thead><tbody><tr><td>P01 · BC-01(벨트)</td><td>BC01</td><td><a href="construction-guides/BC01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P02 · FN-04 팬 모터</td><td>FN04</td><td><a href="construction-guides/FN04.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P03 · 웨잉호퍼1</td><td>미확정</td><td>대응 미확정 · 추가 식별 필요</td><td>PLC 대응 미확정 · 자동 연결 없음</td></tr><tr><td>P04 · 웨잉호퍼배출컨베이어</td><td>미확정</td><td>대응 미확정 · 추가 식별 필요</td><td>PLC 대응 미확정 · 자동 연결 없음</td></tr><tr><td>P05 · PV-01</td><td>PV01</td><td><a href="construction-guides/PV01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P06 · 킬른</td><td>RD01</td><td><a href="construction-guides/RD01.html">케이블·배관 추적</a></td><td>본체 대응 후보 · 실물 미확인</td></tr><tr><td>P07 · PV-02</td><td>PV02</td><td><a href="construction-guides/PV02.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P08 · MC04</td><td>MC04</td><td><a href="construction-guides/MC04.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P09 · VS01</td><td>VS01</td><td><a href="construction-guides/VS01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P10 · CC챔버</td><td>CC01</td><td><a href="construction-guides/CC01.html">케이블·배관 추적</a></td><td>본체 대응 후보 · 실물 미확인</td></tr><tr><td>P11 · BR01</td><td>BR01</td><td><a href="construction-guides/BR01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P12 · 재연소로</td><td>AB01</td><td><a href="construction-guides/AB01.html">케이블·배관 추적</a></td><td>본체 대응 후보 · 실물 미확인</td></tr><tr><td>P13 · 열교환기</td><td>HE01</td><td><a href="construction-guides/HE01.html">케이블·배관 추적</a></td><td>본체 대응 후보 · 실물 미확인</td></tr><tr><td>P14 · 2사이클론</td><td>미확정</td><td>대응 미확정 · 추가 식별 필요</td><td>PLC 대응 미확정 · 자동 연결 없음</td></tr><tr><td>P15 · FN-01 팬 모터</td><td>FN01</td><td><a href="construction-guides/FN01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P16 · FN-02 팬 모터</td><td>FN02</td><td><a href="construction-guides/FN02.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P17 · FN-03 팬 모터</td><td>FN03</td><td><a href="construction-guides/FN03.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P18 · FN-06 팬 모터</td><td>FN06</td><td><a href="construction-guides/FN06.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P19 · MV-01</td><td>MV01</td><td><a href="construction-guides/MV01.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P20 · MV-03 댐퍼 모터</td><td>MV03</td><td><a href="construction-guides/MV03.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P21 · MV-06 댐퍼 모터</td><td>MV06</td><td><a href="construction-guides/MV06.html">케이블·배관 추적</a></td><td>태그 기준 참고 · 실물 대응 미확인</td></tr><tr><td>P22 · GSS</td><td>미확정</td><td>대응 미확정 · 추가 식별 필요</td><td>PLC 대응 미확정 · 자동 연결 없음</td></tr><tr><td>P23 · 85톤로(압연)</td><td>미확정</td><td>대응 미확정 · 추가 식별 필요</td><td>PLC 대응 미확정 · 자동 연결 없음</td></tr></tbody></table></div><h2>보조 설비를 별도로 추적</h2><nav class="inline-actions"><a href="construction-guides/RD01-FAN.html">RD01-FAN</a><a href="construction-guides/FN01-FAN.html">FN01-FAN</a><a href="construction-guides/EV03.html">EV03</a><a href="construction-guides/SC01.html">SC01</a></nav><h2>새 시공도면 확인 대기 · 7건</h2><p>아래 목록은 이번 시공도면의 별도 검토 항목입니다. 기존 18개 불일치의 상태를 해소하거나 덮어쓰지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>검토·근거</th><th>도면 관찰</th><th>영향</th><th>확인 작업·상태</th></tr></thead><tbody><tr><td>C01 / MV06<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_6, 8_17</td><td>=FLB+MV06-FLO4TB2A가 TM/CVV-S/4S/CR 시작 행과 DC/CVV/7G/UC01 시작 행에 반복됩니다.</td><td>식별자만 키로 쓰면 서로 다른 신호·시작점이 합쳐집니다.</td><td>제작사 수정본, 양단 케이블 표찰·접속함 단자 기록을 대조해 두 간선을 식별합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C02 / BR01, CC01<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=64">새 시공도면 · PDF 64</a><br>14_17, 14_18</td><td>=ENT+CC01-BR01F가 같은 FROM/TO·AI·4S 규격으로 두 행에 반복됩니다.</td><td>중복 기재인지 실제 두 간선인지 확정할 수 없습니다.</td><td>버너 전용 배선도와 양단 표찰·케이블 수를 확인합니다. 자동 중복 제거를 하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C03 / MV05, MV06<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a><br>6_6, 6_20</td><td>MV05 FLO1TB2 간선 설명은 ZT06, 같은 접속함에서 나가는 직접 케이블·TO는 ZT05입니다.</td><td>MV06의 ZT06 또는 다른 센서로 잘못 연결될 수 있습니다.</td><td>MV05·MV06 실물 센서 표찰과 단자, 원본 회로도·PLC 심볼을 각각 확인합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C04 / RD01<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_5</td><td>=ROT+RD01-M03A: PDF24 배관표 SIZE16, PDF51 케이블 목록 SIZE25SB입니다.</td><td>도면만으로 케이블 단면·사양을 선택할 수 없습니다.</td><td>승인된 개정본과 실제 케이블·보호기기·모터 명판을 대조합니다. 이 매뉴얼에서 임의 규격을 확정하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C05 / FN04<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=48">새 시공도면 · PDF 48</a> · <a href="sources/Electrical_Can_Decoating_20241118.pdf#page=52">새 시공도면 · PDF 52</a><br>2_3, 2_4</td><td>PDF48 DUST14의 모터 그림은 M34/M38, 표의 TAG는 M31/M34, 케이블 접미사·PDF52 TO는 M31/M36입니다.</td><td>FN04 두 분기를 SC10 M34·VR04 M38과 잘못 병합할 수 있습니다.</td><td>OEM FG59의 M31/M36, 배치도, 양단 표찰·모터 명판을 별도로 대조합니다. PDF48 표기를 현장 ID로 채택하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C06 / PV02, EV03<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_3, 5_4, 5_5</td><td>배관도 PDF24의 LS25·LS26 No.는 5_3·5_4, 케이블 목록 PDF55에서는 5_4·5_5입니다. PDF55의 5_3은 RD01 ROT1TB2 간선입니다.</td><td>짧은 No.만 따라가면 센서와 밸브 간선이 바뀝니다.</td><td>전체 케이블 식별자+페이지+FROM/TO로 대조하고 제작사 개정본에서 참조 순번을 확인합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C07 / MC04, MC05<br><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a><br>9_8</td><td>케이블 식별자는 =EXI+MC04-SS11A지만 TO는 MC05 / SS11입니다.</td><td>MC04·MC05의 감시 신호와 정비 이력이 섞일 수 있습니다.</td><td>SS10·SS11 실물 위치, EXI1TB2 양단 단자와 OEM 회로도를 확인합니다. 이름만으로 소유 설비를 지정하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr></tbody></table></div><h2>가려진 행 · 배선 근거에서 제외</h2><p>시각 확인한 페이지에서 검은 가림 9행을 확인했습니다. 텍스트 추출에는 해당 행이 남아 있어도 사용 케이블로 채택하지 않습니다. 이 수치는 확인한 페이지 범위의 발견 수이며 모든 행의 가림 검토 완료를 뜻하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>원본 페이지</th><th>가림 행</th><th>처리</th></tr></thead><tbody><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=52">새 시공도면 · PDF 52</a></td><td>2_5</td><td>선택 배선·동작 모델·I/O 근거에서 제외</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=53">새 시공도면 · PDF 53</a></td><td>3_5</td><td>선택 배선·동작 모델·I/O 근거에서 제외</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a></td><td>6_7, 6_8, 6_9, 6_10</td><td>선택 배선·동작 모델·I/O 근거에서 제외</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a></td><td>8_5, 8_7, 8_8</td><td>선택 배선·동작 모델·I/O 근거에서 제외</td></tr></tbody></table></div><h2>읽는 방법</h2><ol><li>PDF19·50은 설명 예시입니다. 예시 케이블의 LEN·장치 표기를 실제 목록 값으로 쓰지 않습니다.</li><li>51–64페이지의 D-PAGE는 1–14입니다. No. 1_1은 PDF1페이지를 의미하지 않습니다.</li><li>전체 케이블 식별자 =INS+LOC-TAG, FROM/TO, CURRENT TYPE, SPEC/CORE/SIZE/SPARE, 경로 열1–7, LEN을 함께 봅니다.</li><li>케이블 식별자가 중복될 수 있습니다. PDF페이지+행을 기록 키로 사용하며 실물·접속함·단자를 확인하기 전 자동 병합하지 않습니다.</li><li>삭제 표기·가림·SPARE·공유 접속함을 실제 운전 조건이나 설치 확정으로 해석하지 않습니다.</li></ol><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=19">새 시공도면 · PDF 19</a> · <a href="sources/Electrical_Can_Decoating_20241118.pdf#page=50">새 시공도면 · PDF 50</a><h2>64페이지 전체 색인</h2><div class="table-wrap"><table><thead><tr><th>PDF</th><th>도면번호 원문</th><th>구역·종류</th><th>시각 확인·주의</th></tr></thead><tbody><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=1">새 시공도면 · PDF 1</a></td><td><code>CANDC-CONS-S001-001</code></td><td>표지·목차</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=2">새 시공도면 · PDF 2</a></td><td><code>CANDC-CONS-S002-002</code></td><td>표지·목차</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=3">새 시공도면 · PDF 3</a></td><td><code>CANDC-CONS-S003-003</code></td><td>구역·모터·센서·접속함 배치</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a></td><td><code>CANDC-CONS-S004-004</code></td><td>구역·모터·센서·접속함 배치</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a></td><td><code>CANDC-CONS-S005-005</code></td><td>구역·모터·센서·접속함 배치</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a></td><td><code>CANDC-CONS-S006-006</code></td><td>구역·모터·센서·접속함 배치</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=7">새 시공도면 · PDF 7</a></td><td><code>CANDC-CONS-R001-007</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=8">새 시공도면 · PDF 8</a></td><td><code>CANDC-CONS-R002-008</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=9">새 시공도면 · PDF 9</a></td><td><code>CANDC-CONS-R003-009</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=10">새 시공도면 · PDF 10</a></td><td><code>CANDC-CONS-R004-010</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=11">새 시공도면 · PDF 11</a></td><td><code>CANDC-CONS-R005-011</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=12">새 시공도면 · PDF 12</a></td><td><code>CANDC-CONS-R006-012</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=13">새 시공도면 · PDF 13</a></td><td><code>CANDC-CONS-R007-013</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=14">새 시공도면 · PDF 14</a></td><td><code>CANDC-CONS-R008-014</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=15">새 시공도면 · PDF 15</a></td><td><code>CANDC-CONS-R009-015</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=16">새 시공도면 · PDF 16</a></td><td><code>CANDC-CONS-R010-016</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=17">새 시공도면 · PDF 17</a></td><td><code>CANDC-CONS-R011-017</code></td><td>공통 및 공정별 케이블 경로</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=18">새 시공도면 · PDF 18</a></td><td><code>CANDC-CONS-E001-018</code></td><td>배관도 읽기·트레이 단면</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=19">새 시공도면 · PDF 19</a></td><td><code>CANDC-CONS-E002-019</code></td><td>배관도 읽기·트레이 단면</td><td>시각 확인 / 설명 예시</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=20">새 시공도면 · PDF 20</a></td><td><code>CANDC-CONS-E003-020</code></td><td>배관도 읽기·트레이 단면</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=21">새 시공도면 · PDF 21</a></td><td><code>CANDC-CONS-E004-021</code></td><td>ENTRY 배관</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=22">새 시공도면 · PDF 22</a></td><td><code>CANDC-CONS-E005-022</code></td><td>ENTRY 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=23">새 시공도면 · PDF 23</a></td><td><code>CANDC-CONS-E006-023</code></td><td>ENTRY 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a></td><td><code>CANDC-CONS-E007-024</code></td><td>ROTARY 배관</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=25">새 시공도면 · PDF 25</a></td><td><code>CANDC-CONS-E008-025</code></td><td>ROTARY 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=26">새 시공도면 · PDF 26</a></td><td><code>CANDC-CONS-E009-026</code></td><td>FLOW A 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=27">새 시공도면 · PDF 27</a></td><td><code>CANDC-CONS-E010-027</code></td><td>FLOW A 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=28">새 시공도면 · PDF 28</a></td><td><code>CANDC-CONS-E011-028</code></td><td>FLOW A 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=29">새 시공도면 · PDF 29</a></td><td><code>CANDC-CONS-E012-029</code></td><td>FLOW A 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=30">새 시공도면 · PDF 30</a></td><td><code>CANDC-CONS-E013-030</code></td><td>FLOW A 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=31">새 시공도면 · PDF 31</a></td><td><code>CANDC-CONS-E014-031</code></td><td>FLOW B 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=32">새 시공도면 · PDF 32</a></td><td><code>CANDC-CONS-E015-032</code></td><td>FLOW B 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=33">새 시공도면 · PDF 33</a></td><td><code>CANDC-CONS-E016-033</code></td><td>FLOW B 배관</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=34">새 시공도면 · PDF 34</a></td><td><code>CANDC-CONS-E017-034</code></td><td>EXIT 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=35">새 시공도면 · PDF 35</a></td><td><code>CANDC-CONS-E018-035</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=36">새 시공도면 · PDF 36</a></td><td><code>CANDC-CONS-E019-036</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=37">새 시공도면 · PDF 37</a></td><td><code>CANDC-CONS-E020-037</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=38">새 시공도면 · PDF 38</a></td><td><code>CANDC-CONS-E021-038</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=39">새 시공도면 · PDF 39</a></td><td><code>CANDC-CONS-E022-039</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=40">새 시공도면 · PDF 40</a></td><td><code>CANDC-CONS-E023-040</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=41">새 시공도면 · PDF 41</a></td><td><code>CANDC-CONS-E024-041</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=42">새 시공도면 · PDF 42</a></td><td><code>CANDC-CONS-E025-042</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=43">새 시공도면 · PDF 43</a></td><td><code>CANDC-CONS-E026-043</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=44">새 시공도면 · PDF 44</a></td><td><code>CANDC-CONS-E027-044</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=45">새 시공도면 · PDF 45</a></td><td><code>CANDC-CONS-E028-045</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=46">새 시공도면 · PDF 46</a></td><td><code>CANDC-CONS-E029-046</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=47">새 시공도면 · PDF 47</a></td><td><code>CANDC-CONS-E030-047</code></td><td>DUST 배관</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=48">새 시공도면 · PDF 48</a></td><td><code>CANDC-CONS-E031-048</code></td><td>DUST 배관</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=49">새 시공도면 · PDF 49</a></td><td><code>CANDC-CONS-G001-049</code></td><td>케이블 목록 읽기</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=50">새 시공도면 · PDF 50</a></td><td><code>CANDC-CONS-G002-050</code></td><td>케이블 목록 읽기</td><td>시각 확인 / 설명 예시</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a></td><td><code>CANDC-CONS-C001-051</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=52">새 시공도면 · PDF 52</a></td><td><code>CANDC-CONS-C002-052</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인 / 가림 행 제외: 2_5</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=53">새 시공도면 · PDF 53</a></td><td><code>CANDC-CONS-C003-053</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인 / 가림 행 제외: 3_5</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=54">새 시공도면 · PDF 54</a></td><td><code>CANDC-CONS-C004-054</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a></td><td><code>CANDC-CONS-C005-055</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a></td><td><code>CANDC-CONS-C006-056</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인 / 가림 행 제외: 6_7, 6_8, 6_9, 6_10</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=57">새 시공도면 · PDF 57</a></td><td><code>CANDC-CONS-C007-057</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a></td><td><code>CANDC-CONS-C008-058</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인 / 가림 행 제외: 8_5, 8_7, 8_8</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a></td><td><code>CANDC-CONS-C009-059</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=60">새 시공도면 · PDF 60</a></td><td><code>CANDC-CONS-C010-060</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=61">새 시공도면 · PDF 61</a></td><td><code>CANDC-CONS-C011-061</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=62">새 시공도면 · PDF 62</a></td><td><code>CANDC-CONS-C012-062</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=63">새 시공도면 · PDF 63</a></td><td><code>CANDC-CONS-C013-063</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>텍스트 색인 · 세부 시각 확인 전</td></tr><tr><td><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=64">새 시공도면 · PDF 64</a></td><td><code>CANDC-CONS-C014-064</code></td><td>케이블 목록 · D-PAGE 1–14</td><td>시각 확인</td></tr></tbody></table></div><h2>주요 원본 페이지 보기</h2><details><summary>시공도면 PDF 3 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=3"><img class="source-image" src="assets/construction/P03.png" alt="Can-Decoating 시공도면 원본 PDF 3페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 6 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=6"><img class="source-image" src="assets/construction/P06.png" alt="Can-Decoating 시공도면 원본 PDF 6페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 52 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=52"><img class="source-image" src="assets/construction/P52.png" alt="Can-Decoating 시공도면 원본 PDF 52페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 53 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=53"><img class="source-image" src="assets/construction/P53.png" alt="Can-Decoating 시공도면 원본 PDF 53페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 55 · 원본 페이지 보기</summary><a href="sources/Electrical_Can_Decoating_20241118.pdf#page=55"><img class="source-image" src="assets/construction/P55.png" alt="Can-Decoating 시공도면 원본 PDF 55페이지" loading="lazy"></a></details></main></body></html>