<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN01 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN01 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> M22 주 팬, M29 냉각팬 예비 여부, TC04/05를 구분합니다. PDF58의 가려진 8_7/8과 실제 보이는 8_22/23을 혼용하지 않습니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/FN01.html">진단·수리 작업지</a><a href="../control-specs/FN01.html">PLC 제어 명세</a><a href="../circuit-guides/FN01.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">새 시공도면 · PDF 33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_12</td><td><code>=FLB+FN01-M22A</code></td><td>CR → FN-01 / M22</td><td>DAC / PVC-S / 4 / 95SB<br>SPARE 0</td><td>100 → 120 → RB → E1200 · LEN 65<p></p></td></tr></tbody></table></div><h2>3. 접속함·센서·밸브 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_22</td><td><code>=FLB+FN01-TC04A</code></td><td>CR → FN-01 / TC-04</td><td>TC / KX / 2S / 1.0</td><td><p>8_7의 가려진 NO/NO 행을 배선으로 채택하지 않습니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_23</td><td><code>=FLB+FN01-TC05A</code></td><td>CR → FN-01 / TC-05</td><td>TC / KX / 2S / 1.0</td><td><p>8_8의 가려진 NO/NO 행을 배선으로 채택하지 않습니다.</p></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="../assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 58 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58"><img class="source-image" src="../assets/construction/P58.png" alt="Can-Decoating 시공도면 원본 PDF 58페이지" loading="lazy"></a></details></main></body></html>