<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MC04 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MC04 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> M09 동력과 EXI1TB2의 SS10 감시를 분리합니다. SS11은 MC05 TO 표기와 차이가 있어 대기합니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/MC04.html">진단·수리 작업지</a><a href="../control-specs/MC04.html">PLC 제어 명세</a><a href="../circuit-guides/MC04.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_18</td><td><code>=EXI+MC04-M09A</code></td><td>CR → MC-04 / M09</td><td>DAC / PVC-S / 4 / 16SB<br>SPARE 0</td><td>100 → 120 → 121 → 122 → EXI1TB1 → E100 · LEN 87<p></p></td></tr></tbody></table></div><h2>3. 접속함·센서·밸브 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a><br>9_7</td><td><code>=EXI+MC04-SS10A</code></td><td>MC-05 / EXI1TB2 → MC-04 / SS-10</td><td>DC / CVV / 2C / 1.0</td><td><p>OEM FG25의 SS10 SPARE 표기와 현재 설치·사용을 대조합니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a><br>9_8</td><td><code>=EXI+MC04-SS11A</code></td><td>MC-05 / EXI1TB2 → MC-05 / SS-11</td><td>DC / CVV / 2C / 1.0</td><td><p>식별자의 MC04와 TO의 MC05가 다릅니다. C07 대기. MC04·MC05·SS11을 병합하지 않습니다.</p></td></tr></tbody></table></div><h2>4. 새 시공도면의 확인 대기</h2><div class="table-wrap"><table><thead><tr><th>검토·근거</th><th>도면 관찰</th><th>영향</th><th>확인 작업·상태</th></tr></thead><tbody><tr><td>C07 / MC04, MC05<br><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59">새 시공도면 · PDF 59</a><br>9_8</td><td>케이블 식별자는 =EXI+MC04-SS11A지만 TO는 MC05 / SS11입니다.</td><td>MC04·MC05의 감시 신호와 정비 이력이 섞일 수 있습니다.</td><td>SS10·SS11 실물 위치, EXI1TB2 양단 단자와 OEM 회로도를 확인합니다. 이름만으로 소유 설비를 지정하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="../assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 59 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=59"><img class="source-image" src="../assets/construction/P59.png" alt="Can-Decoating 시공도면 원본 PDF 59페이지" loading="lazy"></a></details></main></body></html>