<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV03 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MV03 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> M17 동력, FLO1TB1 → LS19/20·ZT04. 공유 접속함의 다른 댐퍼·센서를 자동 귀속하지 않습니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/MV03.html">진단·수리 작업지</a><a href="../control-specs/MV03.html">PLC 제어 명세</a><a href="../circuit-guides/MV03.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_9</td><td><code>=FLA+MV03-M17A</code></td><td>CR → MV-03 / M17</td><td>GAC / CV / 4 / 1.5<br>SPARE 0</td><td>100 → LCD1 → E100 · LEN 46<p></p></td></tr></tbody></table></div><h2>3. 접속함·센서·밸브 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a><br>6_15</td><td><code>=FLA+MV03-LS19A</code></td><td>MV-03 / FLO1TB1 → MV-03 / LS-19</td><td>DC / CVV / 2C / 1.0</td><td><p></p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a><br>6_16</td><td><code>=FLA+MV03-LS20A</code></td><td>MV-03 / FLO1TB1 → MV-03 / LS-20</td><td>DC / CVV / 2C / 1.0</td><td><p></p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a><br>6_17</td><td><code>=FLA+MV03-ZT04A</code></td><td>MV-03 / FLO1TB1 → MV-03 / ZT-04</td><td>TM / CVV-S / 4S / 1.0</td><td><p>도면 TM 표기는 원문으로 유지합니다. 전기 신호 규격·PLC 환산은 별도 확인입니다.</p></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="../assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 56 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56"><img class="source-image" src="../assets/construction/P56.png" alt="Can-Decoating 시공도면 원본 PDF 56페이지" loading="lazy"></a></details></main></body></html>