<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV06 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MV06 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> M14 동력, FLO4TB2 → LS34/35·ZT06. 중복 간선 식별자 C01은 페이지·행으로 분리합니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/MV06.html">진단·수리 작업지</a><a href="../control-specs/MV06.html">PLC 제어 명세</a><a href="../circuit-guides/MV06.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=33">새 시공도면 · PDF 33</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_14</td><td><code>=FLB+MV06-M14A</code></td><td>CR → MV-06 / M14</td><td>DAC / PVC-S / 4 / 1.5SB<br>SPARE 0</td><td>100 → 120 → RB → E900 · LEN 59<p></p></td></tr></tbody></table></div><h2>3. 접속함·센서·밸브 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_6</td><td><code>=FLB+MV06-FLO4TB2A</code></td><td>CR → MV-06 / FLO4TB2 · ZT06</td><td>TM / CVV-S / 4S / 1.0<br>SPARE 0</td><td><p>8_17과 같은 식별자지만 시작점·신호·규격이 다릅니다. C01 확인 전 한 케이블로 합치지 않습니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_17</td><td><code>=FLB+MV06-FLO4TB2A</code></td><td>UC-01 / FLO4TB1 → MV-06 / FLO4TB2 · LS34/35</td><td>DC / CVV / 7G / 1.0<br>SPARE 2</td><td><p>8_6과 같은 식별자. 페이지+행을 별도 키로 보존합니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_19</td><td><code>=FLB+MV06-LS34A</code></td><td>MV-06 / FLO4TB2 → MV-06 / LS-34</td><td>DC / CVV / 2C / 1.0</td><td><p></p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_20</td><td><code>=FLB+MV06-LS35A</code></td><td>MV-06 / FLO4TB2 → MV-06 / LS-35</td><td>DC / CVV / 2C / 1.0</td><td><p></p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_21</td><td><code>=FLB+MV06-ZT06A</code></td><td>MV-06 / FLO4TB2 → MV-06 / ZT-06</td><td>TM / CVV-S / 4S / 1.0</td><td><p></p></td></tr></tbody></table></div><h2>4. 새 시공도면의 확인 대기</h2><div class="table-wrap"><table><thead><tr><th>검토·근거</th><th>도면 관찰</th><th>영향</th><th>확인 작업·상태</th></tr></thead><tbody><tr><td>C01 / MV06<br><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58">새 시공도면 · PDF 58</a><br>8_6, 8_17</td><td>=FLB+MV06-FLO4TB2A가 TM/CVV-S/4S/CR 시작 행과 DC/CVV/7G/UC01 시작 행에 반복됩니다.</td><td>식별자만 키로 쓰면 서로 다른 신호·시작점이 합쳐집니다.</td><td>제작사 수정본, 양단 케이블 표찰·접속함 단자 기록을 대조해 두 간선을 식별합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr><tr><td>C03 / MV05, MV06<br><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=56">새 시공도면 · PDF 56</a><br>6_6, 6_20</td><td>MV05 FLO1TB2 간선 설명은 ZT06, 같은 접속함에서 나가는 직접 케이블·TO는 ZT05입니다.</td><td>MV06의 ZT06 또는 다른 센서로 잘못 연결될 수 있습니다.</td><td>MV05·MV06 실물 센서 표찰과 단자, 원본 회로도·PLC 심볼을 각각 확인합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="../assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 58 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=58"><img class="source-image" src="../assets/construction/P58.png" alt="Can-Decoating 시공도면 원본 PDF 58페이지" loading="lazy"></a></details></main></body></html>