<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV02 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PV02 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> ROT1TB1 → LS25–32·EV04/05, PB16. 공유 간선에 포함된 EV03은 별도 RD01 윤활 회로입니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/PV02.html">진단·수리 작업지</a><a href="../control-specs/PV02.html">PLC 제어 명세</a><a href="../circuit-guides/PV02.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=5">새 시공도면 · PDF 5</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><p>이 항목의 동력 케이블은 선택 기록에 없습니다. 본체·센서·공유 접속함을 모터로 대신 지정하지 않습니다.</p><h2>3. 접속함·센서·밸브 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_1</td><td><code>=ROT+UC01-ROT1TB1A</code></td><td>CR → UC-01 / ROT1TB1 · LS25–32, PB16</td><td>DC / CVV / 25G / 1.0<br>SPARE 5</td><td><p>공유 접속함의 간선입니다. PV02 전용 PLC 입력 수를 의미하지 않습니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_2</td><td><code>=ROT+UC01-ROT1TB1B</code></td><td>CR → UC-01 / ROT1TB1 · EV03/04/05</td><td>AC / CVV / 12G / 1.0<br>SPARE 5</td><td><p>EV03은 RD01 윤활 밸브 회로와 구분해 추적합니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_4</td><td><code>=ROT+PV02-LS25A</code></td><td>UC-01 / ROT1TB1 → PV-02 / LS-25</td><td>DC / CVV / 2C / 1.0</td><td><p>배관도 PDF24의 짧은 No. 표기는 다릅니다. 전체 식별자와 페이지로 찾습니다.</p></td></tr><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_8</td><td><code>=ROT+PV02-EV04A</code></td><td>UC-01 / ROT1TB1 → PV-02 / EV-04</td><td>AC / CVV / 3G / 1.0</td><td><p></p></td></tr></tbody></table></div><h2>4. 새 시공도면의 확인 대기</h2><div class="table-wrap"><table><thead><tr><th>검토·근거</th><th>도면 관찰</th><th>영향</th><th>확인 작업·상태</th></tr></thead><tbody><tr><td>C06 / PV02, EV03<br><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a><br>5_3, 5_4, 5_5</td><td>배관도 PDF24의 LS25·LS26 No.는 5_3·5_4, 케이블 목록 PDF55에서는 5_4·5_5입니다. PDF55의 5_3은 RD01 ROT1TB2 간선입니다.</td><td>짧은 No.만 따라가면 센서와 밸브 간선이 바뀝니다.</td><td>전체 케이블 식별자+페이지+FROM/TO로 대조하고 제작사 개정본에서 참조 순번을 확인합니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 24 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24"><img class="source-image" src="../assets/construction/P24.png" alt="Can-Decoating 시공도면 원본 PDF 24페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 55 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55"><img class="source-image" src="../assets/construction/P55.png" alt="Can-Decoating 시공도면 원본 PDF 55페이지" loading="lazy"></a></details></main></body></html>