<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01 · 시공 배선·케이블 참조</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>RD01 · 시공 배선·케이블 참조</h1><div class="notice info">64페이지 전기 시공도면을 기존 OEM Rev.2 회로도·PLC 백업의 보완 근거로 사용합니다. 표지 FOR APPROVAL, 개정란 24.11.11 first draft design. 승인·준공·실제 설치·현재 배선은 확인 전입니다. PLC 주소와 실제 단자 핀은 이 자료만으로 확정하지 않습니다.</div><p><strong>추적 경계:</strong> 킬른 본체 대응은 후보입니다. M03 주 구동·M04 냉각팬·EV03 윤활 밸브를 별도 추적합니다.</p><nav class="inline-actions"><a href="../construction-guide.html">시공도면 전체 색인·검토</a><a href="../procedures/RD01.html">진단·수리 작업지</a><a href="../control-specs/RD01.html">PLC 제어 명세</a><a href="../circuit-guides/RD01.html">OEM 단자·릴레이 경로</a></nav><h2>1. 관련 원본 페이지</h2><p><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=4">새 시공도면 · PDF 4</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=6">새 시공도면 · PDF 6</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55">새 시공도면 · PDF 55</a></p><p>아래 자료는 시각 확인한 선택 행입니다. 전체 케이블·단자·I/O 목록의 완성이나 현장 수리 완료를 뜻하지 않습니다.</p><h2>2. 모터 동력 간선 · 선택 행</h2><div class="table-wrap"><table><thead><tr><th>근거·행</th><th>케이블 식별자</th><th>FROM → TO</th><th>종류·규격 원문</th><th>경로·LEN 원문 / 검토</th></tr></thead><tbody><tr><td><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_5</td><td><code>=ROT+RD01-M03A</code></td><td>CR → RD-01 / M03</td><td>DAC / PVC-S / 4 / 25SB<br>SPARE 0</td><td>100 → RC → E100 · LEN 39<p>PDF24 같은 케이블의 SIZE16과 차이. C04 검토 전 규격을 선택하지 않습니다.</p></td></tr></tbody></table></div><h2>3. 접속함·센서·밸브 · 선택 행</h2><p>제어 케이블의 개별 행·단자 경로는 추가 검토가 필요합니다. 관련 PDF와 OEM 회로도를 함께 확인합니다.</p><h2>4. 새 시공도면의 확인 대기</h2><div class="table-wrap"><table><thead><tr><th>검토·근거</th><th>도면 관찰</th><th>영향</th><th>확인 작업·상태</th></tr></thead><tbody><tr><td>C04 / RD01<br><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24">새 시공도면 · PDF 24</a> · <a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51">새 시공도면 · PDF 51</a><br>1_5</td><td>=ROT+RD01-M03A: PDF24 배관표 SIZE16, PDF51 케이블 목록 SIZE25SB입니다.</td><td>도면만으로 케이블 단면·사양을 선택할 수 없습니다.</td><td>승인된 개정본과 실제 케이블·보호기기·모터 명판을 대조합니다. 이 매뉴얼에서 임의 규격을 확정하지 않습니다.<br><strong>확인 대기 · 현장 미확인</strong></td></tr></tbody></table></div><h2>현장 수리 기록 순서</h2><ol><li>현재 승인 도면·설비 명판·양단 케이블 표찰·접속함 ID를 대조합니다.</li><li>도면별 페이지·행·전체 식별자·FROM/TO를 기록합니다. No. 또는 이름만으로 연결하지 않습니다.</li><li>기존 OEM 회로에서 반·단자·접점·릴레이·장치 핀·PLC 주소를 찾아 구간별 전달을 확인합니다.</li><li>PLC 원본의 입력 전달·출력 조건·알람·Reset·복수 쓰기를 수리 작업지와 함께 확인합니다.</li><li>관찰값·최초 불일치 구간·조치·복구·주변 공정 영향을 기록하고 승인된 절차로 확인합니다.</li></ol><p>케이블 종류·심수·SIZE·SPARE·LEN은 도면 원문입니다. LEN을 실측 거리로, G/C/S/SB를 검증된 배선 사양으로 환산하지 않습니다. 가려진 행은 배선 근거에서 제외합니다.</p><h2>원본 페이지 시각 확인</h2><details><summary>시공도면 PDF 24 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=24"><img class="source-image" src="../assets/construction/P24.png" alt="Can-Decoating 시공도면 원본 PDF 24페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 51 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=51"><img class="source-image" src="../assets/construction/P51.png" alt="Can-Decoating 시공도면 원본 PDF 51페이지" loading="lazy"></a></details><details><summary>시공도면 PDF 55 · 원본 페이지 보기</summary><a href="../sources/Electrical_Can_Decoating_20241118.pdf#page=55"><img class="source-image" src="../assets/construction/P55.png" alt="Can-Decoating 시공도면 원본 PDF 55페이지" loading="lazy"></a></details></main></body></html>