<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>전체 설비 제어 명세 · 248개 관리 항목</title><link rel="stylesheet" href="assets/manual.css"></head><body><header><a href="index.html">GME 전체 설비 매뉴얼</a><a href="control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><main><h1>전체 설비 제어 명세 · 248개 관리 항목</h1><div class="source">전체 설비의 입출력·동작 조건·운전 순서·이상 처리·근거를 연결했다. 매뉴얼·수리·프로그램 분석·개선 검토와 후속 시뮬레이터의 공통 기준이다.</div><p><a href="registers/control-spec.csv">전체 명세 CSV</a> · <a href="registers/control-spec.json">전체 명세 JSON</a> · <a href="registers/control-rule-links.csv">설비·원본 규칙 연결 대장</a> · <a href="registers/source-conflict-review.csv">18개 불일치 검토 대장</a> · <a href="PROJECT-PURPOSE.md">프로젝트 목적</a></p><div class="note">모든 항목은 동작 확정 검토 중이다. 원본 자료 연결과 실제 PLC 실행·현재 설정·현장 확인을 구분한다. 미해석 참조·공유 신호·미식별 장치를 표시했으며, 시험 실행은 0건이다.</div><div class="controls"><input id="spec-search" aria-label="제어 명세 검색" placeholder="설비 ID, 이름, 영역, 주소 검색"><select id="spec-group" aria-label="제어 명세 영역"><option value="">전체 영역</option><option>원료 이송</option><option>공정 본체</option><option>연소·열회수</option><option>집진·석회</option><option>제어 밸브</option><option>공압 밸브</option><option>외부 연동</option><option>계측</option><option>하위 구성품</option><option>필터 세정 밸브</option><option>공통 시스템</option></select></div><p id="spec-count" aria-live="polite">248개 관리 항목</p><div class="table-wrap"><table id="spec-table"><thead><tr><th>설비</th><th>영역</th><th>I / Q</th><th>HMI</th><th>직접 대상 경로</th><th>단계 경로</th><th>관련 LAD</th><th>명세 상태</th></tr></thead><tbody><tr data-search="bc01 드럼 투입 컨베이어 원료 이송 bc01_all_inv (%i0.1); bc01_fbk (%i0.0); bc01_tripwire (%i6.2); bc01_prox (%i6.3); start bc01 (%q0.0)" data-group="원료 이송"><td><a href="control-specs/BC01.html"><strong>BC01</strong></a><br>드럼 투입 컨베이어</td><td>원료 이송</td><td>4 / 1</td><td>3</td><td>19</td><td>0</td><td>15</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="rd01 회전 드럼 원료 이송 rd01_all_inv (%i0.3); rd01_current (%iw332); rd01_fbk (%i0.2); start fan rd01 (%q0.2); start rd01 (%q0.1); rd01_sp_speed (%qw290)" data-group="원료 이송"><td><a href="control-specs/RD01.html"><strong>RD01</strong></a><br>회전 드럼</td><td>원료 이송</td><td>3 / 3</td><td>8</td><td>26</td><td>0</td><td>23</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="rd01-fan 드럼 모터 냉각팬 원료 이송 rd01f_fbk (%i0.4); start fan rd01 (%q0.2)" data-group="원료 이송"><td><a href="control-specs/RD01-FAN.html"><strong>RD01-FAN</strong></a><br>드럼 모터 냉각팬</td><td>원료 이송</td><td>1 / 1</td><td>3</td><td>1</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mc03 예비 모터 mc03 원료 이송 mc03_torque (%i6.4); start spare motor (%q0.3)" data-group="원료 이송"><td><a href="control-specs/MC03.html"><strong>MC03</strong></a><br>예비 모터 MC03</td><td>원료 이송</td><td>1 / 1</td><td>0</td><td>10</td><td>0</td><td>7</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mc04 금속 컨베이어 원료 이송 mc04_all_inv (%i0.7); mc04_fbk (%i0.6); mc04_torque (%i6.5); start mc04 (%q0.4)" data-group="원료 이송"><td><a href="control-specs/MC04.html"><strong>MC04</strong></a><br>금속 컨베이어</td><td>원료 이송</td><td>3 / 1</td><td>3</td><td>18</td><td>0</td><td>15</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mc05 금속 컨베이어 mc05 원료 이송 mc05_torque (%i6.6); mc05_fbk (%i1.0); start mc05 (%q0.5)" data-group="원료 이송"><td><a href="control-specs/MC05.html"><strong>MC05</strong></a><br>금속 컨베이어 MC05</td><td>원료 이송</td><td>2 / 1</td><td>3</td><td>3</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vs01 진동 스크린 원료 이송 vs01_fbk (%i1.1); vs01_all_inv (%i1.2); braking vs01 (%q49.5); start vs01 (%q0.6)" data-group="원료 이송"><td><a href="control-specs/VS01.html"><strong>VS01</strong></a><br>진동 스크린</td><td>원료 이송</td><td>2 / 2</td><td>3</td><td>16</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sc12 드럼 배출실 스크루 원료 이송 sc12_fbk (%i1.3); start sc12 (%q0.7)" data-group="원료 이송"><td><a href="control-specs/SC12.html"><strong>SC12</strong></a><br>드럼 배출실 스크루</td><td>원료 이송</td><td>1 / 1</td><td>3</td><td>1</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cc01 드럼 투입실 공정 본체 " data-group="공정 본체"><td><a href="control-specs/CC01.html"><strong>CC01</strong></a><br>드럼 투입실</td><td>공정 본체</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="uc01 드럼 배출실 공정 본체 " data-group="공정 본체"><td><a href="control-specs/UC01.html"><strong>UC01</strong></a><br>드럼 배출실</td><td>공정 본체</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ab01 연소 챔버 연소·열회수 tc02 (%iw274); tc01 (%iw272)" data-group="연소·열회수"><td><a href="control-specs/AB01.html"><strong>AB01</strong></a><br>연소 챔버</td><td>연소·열회수</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="br01 가스 버너 연소·열회수 burner on (%i17.0); brurner lock out (%i17.1); burner on and ok (%i17.2); br01_flowmeter_air (%iw366); br01_flowmeter_gas (%iw364); br01_air (%iw362); br01_gas (%iw360); rst allarm burner (%q6.7); rem. start/stop burner (%q6.5); br01_gas_sp (%qw308); br01_air_sp (%qw310)" data-group="연소·열회수"><td><a href="control-specs/BR01.html"><strong>BR01</strong></a><br>가스 버너</td><td>연소·열회수</td><td>7 / 4</td><td>10</td><td>35</td><td>29</td><td>36</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="he01 열교환기 연소·열회수 " data-group="연소·열회수"><td><a href="control-specs/HE01.html"><strong>HE01</strong></a><br>열교환기</td><td>연소·열회수</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn01 순환 블로어 연소·열회수 fn01_fbk (%i3.5); reserved tc05 (%iw262); fn01_all_inv (%i3.6); fn01f_fbk (%i4.5); tc05 (%iw260); fn01_current (%iw334); zt01 (%iw282); star fan fn01 (%q3.5); start fn01 (%q2.7); fn01_sp_speed (%qw292)" data-group="연소·열회수"><td><a href="control-specs/FN01.html"><strong>FN01</strong></a><br>순환 블로어</td><td>연소·열회수</td><td>7 / 3</td><td>6</td><td>20</td><td>0</td><td>18</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn02 열회수 블로어 연소·열회수 fn02_fbk (%i3.0); fn02_all_inv (%i3.1); fn02_current (%iw328); fn02_sp (%qw306); start fn02 (%q2.3)" data-group="연소·열회수"><td><a href="control-specs/FN02.html"><strong>FN02</strong></a><br>열회수 블로어</td><td>연소·열회수</td><td>3 / 2</td><td>6</td><td>15</td><td>0</td><td>15</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn03 연소 공기 블로어 연소·열회수 fn03_fbk (%i4.1); fn03_all_softstarter (%i4.2); start fn03 (%q3.2)" data-group="연소·열회수"><td><a href="control-specs/FN03.html"><strong>FN03</strong></a><br>연소 공기 블로어</td><td>연소·열회수</td><td>2 / 1</td><td>3</td><td>14</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn04 집진 배기팬 집진·석회 fn04_all_inv (%i28.3); fn04_fbk (%i28.2); fn04_current (%iw394); spare_0 (%q4.2); start fn04 (%q17.1); fn04_sp (%qw336)" data-group="집진·석회"><td><a href="control-specs/FN04.html"><strong>FN04</strong></a><br>집진 배기팬</td><td>집진·석회</td><td>3 / 3</td><td>5</td><td>22</td><td>0</td><td>20</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn05 석회 계통 송풍기 집진·석회 fn05_fbk (%i6.0); start fn05 (%q4.7)" data-group="집진·석회"><td><a href="control-specs/FN05.html"><strong>FN05</strong></a><br>석회 계통 송풍기</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>8</td><td>0</td><td>7</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn06 보조 블로어 연소·열회수 fn06_fbk (%i4.3); start fn06 (%q3.3)" data-group="연소·열회수"><td><a href="control-specs/FN06.html"><strong>FN06</strong></a><br>보조 블로어</td><td>연소·열회수</td><td>1 / 1</td><td>3</td><td>9</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="fn01-fan fn01 모터 냉각팬 연소·열회수 fn01f_fbk (%i4.5); star fan fn01 (%q3.5)" data-group="연소·열회수"><td><a href="control-specs/FN01-FAN.html"><strong>FN01-FAN</strong></a><br>FN01 모터 냉각팬</td><td>연소·열회수</td><td>1 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ch01 냉각기 연소·열회수 ch01_fbk (%i4.0); enable start chiller (%q6.0); start ch01 (%q3.1)" data-group="연소·열회수"><td><a href="control-specs/CH01.html"><strong>CH01</strong></a><br>냉각기</td><td>연소·열회수</td><td>1 / 2</td><td>3</td><td>16</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv01 모터 구동 밸브 제어 밸브 mv01_fbk_opening (%i3.2); mv01_fbk_closing (%i3.3); mv01_open (%i8.1); mv01_close (%i8.2); start open mv-01 (%q2.4); start close mv-01 (%q2.5)" data-group="제어 밸브"><td><a href="control-specs/MV01.html"><strong>MV01</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>4 / 2</td><td>9</td><td>16</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv02 모터 구동 밸브 제어 밸브 mv02_05_06_power_ok (%i1.4); mv02_fbk_opening (%i2.2); mv02_open (%i7.3); mv02_fbk_closing (%i2.3); mv02_05_06_inv_all (%i1.5); mv02_close (%i7.4); psh01 (%iw284); open mv02 (%q1.5); close mv02 (%q1.6); start aux inv (%q1.0)" data-group="제어 밸브"><td><a href="control-specs/MV02.html"><strong>MV02</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>7 / 3</td><td>8</td><td>14</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv03 모터 구동 밸브 제어 밸브 mv03_fbk_opening (%i2.4); mv03_fbk_closing (%i2.5); mv03_open (%i7.5); mv03_close (%i7.6); psh02 (%iw286); start open mv03 (%q1.7); start close mv03 (%q2.0)" data-group="제어 밸브"><td><a href="control-specs/MV03.html"><strong>MV03</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>5 / 2</td><td>9</td><td>27</td><td>29</td><td>14</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv04 모터 구동 밸브 제어 밸브 mv04_fbk_opening (%i2.6); mv04_fbk_closing (%i2.7); mv04_open (%i7.7); mv04_close (%i8.0); mv04_m18b (%iw326); mv04_m18a (%iw324); close mv04 (%q2.2); open mv04 (%q2.1)" data-group="제어 밸브"><td><a href="control-specs/MV04.html"><strong>MV04</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>6 / 2</td><td>2</td><td>4</td><td>0</td><td>5</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv05 모터 구동 밸브 제어 밸브 mv02_05_06_power_ok (%i1.4); mv05_fbk_opening (%i2.0); mv05_fbk_closing (%i2.1); mv05_open (%i7.1); mv02_05_06_inv_all (%i1.5); mv05_close (%i7.2); open mv05 (%q1.3); close mv05 (%q1.4)" data-group="제어 밸브"><td><a href="control-specs/MV05.html"><strong>MV05</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>6 / 2</td><td>8</td><td>13</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="mv06 모터 구동 밸브 제어 밸브 mv02_05_06_power_ok (%i1.4); mv06_fbk_opening (%i1.6); mv06_fbk_closing (%i1.7); mv06_open (%i6.7); mv02_05_06_inv_all (%i1.5); mv06_close (%i7.0); open mv06 (%q1.1); close mv06 (%q1.2)" data-group="제어 밸브"><td><a href="control-specs/MV06.html"><strong>MV06</strong></a><br>모터 구동 밸브</td><td>제어 밸브</td><td>6 / 2</td><td>8</td><td>15</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv01 공압 게이트/분기 밸브 공압 밸브 ev01_open (%i8.6); ev01_close (%i8.7); ev02_open (%i9.0); ev02_close (%i9.1); ev01_sel_open (%i9.2); ev02_sel_open (%i9.3); pv-01 gate b ev (%q5.3); pv-01 gate a (%q5.2)" data-group="공압 밸브"><td><a href="control-specs/PV01.html"><strong>PV01</strong></a><br>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>6 / 2</td><td>10</td><td>39</td><td>18</td><td>12</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv02 공압 게이트/분기 밸브 공압 밸브 ev04_close (%i9.5); ev05_close (%i9.7); selector op gate a pv-02 (%i10.0); selector op gate b pv-02 (%i10.1); ev04_open (%i9.4); ev05_open (%i9.6); pv-02 gate b ev (%q5.5); pv-02 gate a ev (%q5.4)" data-group="공압 밸브"><td><a href="control-specs/PV02.html"><strong>PV02</strong></a><br>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>6 / 2</td><td>8</td><td>39</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv03 공압 게이트/분기 밸브 공압 밸브 deviator open pv-03 (%i10.2); deviator close pv-03 (%i10.3); pv03 local selector (%i10.4); pv-03 gate ev (%q5.6)" data-group="공압 밸브"><td><a href="control-specs/PV03.html"><strong>PV03</strong></a><br>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>3 / 1</td><td>5</td><td>13</td><td>0</td><td>7</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv04 공압 게이트/분기 밸브 공압 밸브 pv04 open (%i10.5); pv04 close (%i10.6); button open pv-0000 (%i10.7); pv-04 (%q5.7)" data-group="공압 밸브"><td><a href="control-specs/PV04.html"><strong>PV04</strong></a><br>공압 게이트/분기 밸브</td><td>공압 밸브</td><td>3 / 1</td><td>5</td><td>2</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv05 질소 주입 밸브 공압 밸브 nitrogen tank ready (%i16.7); start nitrogen (%q6.4)" data-group="공압 밸브"><td><a href="control-specs/PV05.html"><strong>PV05</strong></a><br>질소 주입 밸브</td><td>공압 밸브</td><td>1 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv06 질소 주입 밸브 공압 밸브 nitrogen tank ready (%i16.7); start nitrogen (%q6.4)" data-group="공압 밸브"><td><a href="control-specs/PV06.html"><strong>PV06</strong></a><br>질소 주입 밸브</td><td>공압 밸브</td><td>1 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pv14 필터 냉풍 유입 밸브 공압 밸브 pv-14 open (%i28.0); pv-14 close (%i28.1); pv-14 (%q17.0)" data-group="공압 밸브"><td><a href="control-specs/PV14.html"><strong>PV14</strong></a><br>필터 냉풍 유입 밸브</td><td>공압 밸브</td><td>2 / 1</td><td>3</td><td>10</td><td>0</td><td>6</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cy01 사이클론 집진·석회 " data-group="집진·석회"><td><a href="control-specs/CY01.html"><strong>CY01</strong></a><br>사이클론</td><td>집진·석회</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cy02 사이클론 집진·석회 " data-group="집진·석회"><td><a href="control-specs/CY02.html"><strong>CY02</strong></a><br>사이클론</td><td>집진·석회</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cy03 사이클론 집진·석회 " data-group="집진·석회"><td><a href="control-specs/CY03.html"><strong>CY03</strong></a><br>사이클론</td><td>집진·석회</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cy04 사이클론 집진·석회 " data-group="집진·석회"><td><a href="control-specs/CY04.html"><strong>CY04</strong></a><br>사이클론</td><td>집진·석회</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cy05 사이클론 집진·석회 " data-group="집진·석회"><td><a href="control-specs/CY05.html"><strong>CY05</strong></a><br>사이클론</td><td>집진·석회</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr01 로터리 밸브 집진·석회 vr01_fbk (%i3.4); start vr01 (%q2.6)" data-group="집진·석회"><td><a href="control-specs/VR01.html"><strong>VR01</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>11</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr02 로터리 밸브 집진·석회 vr02_fbk (%i3.7); start vr02 (%q3.0)" data-group="집진·석회"><td><a href="control-specs/VR02.html"><strong>VR02</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>11</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr03 로터리 밸브 집진·석회 vr03_fbk (%i5.4); start vr03 (%q4.3)" data-group="집진·석회"><td><a href="control-specs/VR03.html"><strong>VR03</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>11</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr04 로터리 밸브 집진·석회 vr04_fbk (%i5.5); start vr04 (%q4.4)" data-group="집진·석회"><td><a href="control-specs/VR04.html"><strong>VR04</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>11</td><td>0</td><td>12</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr05 로터리 밸브 집진·석회 vr05_fbk (%i5.6); start vr05 (%q4.5)" data-group="집진·석회"><td><a href="control-specs/VR05.html"><strong>VR05</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>11</td><td>0</td><td>12</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="vr06 로터리 밸브 집진·석회 vr06_fbk (%i5.7); start vr06 (%q4.6)" data-group="집진·석회"><td><a href="control-specs/VR06.html"><strong>VR06</strong></a><br>로터리 밸브</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>8</td><td>0</td><td>8</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sc01 사이클론 분진 스크루 집진·석회 sc01_fbk (%i4.4); start sc01 (%q3.4)" data-group="집진·석회"><td><a href="control-specs/SC01.html"><strong>SC01</strong></a><br>사이클론 분진 스크루</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>10</td><td>0</td><td>9</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sc10 bf01 분진 스크루 집진·석회 sc-10_fbk (%i5.0); start sc10 (%q4.0)" data-group="집진·석회"><td><a href="control-specs/SC10.html"><strong>SC10</strong></a><br>BF01 분진 스크루</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>10</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sc11 bf02 분진 스크루 집진·석회 sc-11_fbk (%i5.1); start sc11 (%q4.1)" data-group="집진·석회"><td><a href="control-specs/SC11.html"><strong>SC11</strong></a><br>BF02 분진 스크루</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>10</td><td>0</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="bf01 백 필터 집진·석회 pr_bf01 (%iw398); tc09 (%iw386); ev-11 (%q12.0); ev-19 (%q13.0); ev-27 (%q14.0); ev-35 (%q15.0); ev-43 (%q16.0); ev-59 (%q19.0); ev-67 (%q20.0); ev-75 (%q21.0); ev-83 (%q22.0); ev-51 (%q18.0)" data-group="집진·석회"><td><a href="control-specs/BF01.html"><strong>BF01</strong></a><br>백 필터</td><td>집진·석회</td><td>2 / 10</td><td>1</td><td>12</td><td>50</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="bf02 백 필터 집진·석회 pr_br02 (%iw400); ev-12 (%q12.1); ev-20 (%q13.1); ev-28 (%q14.1); ev-36 (%q15.1); ev-44 (%q16.1); ev-60 (%q19.1); ev-68 (%q20.1); ev-76 (%q21.1); ev-84 (%q22.1); ev-52 (%q18.1)" data-group="집진·석회"><td><a href="control-specs/BF02.html"><strong>BF02</strong></a><br>백 필터</td><td>집진·석회</td><td>1 / 10</td><td>1</td><td>12</td><td>50</td><td>11</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ld01 석회 마이크로피더 집진·석회 ld-01_fbk (%i4.6); ll_ld01 (%i28.5); start vibrator ld-01 (%q3.7); start ld01 (%q3.6)" data-group="집진·석회"><td><a href="control-specs/LD01.html"><strong>LD01</strong></a><br>석회 마이크로피더</td><td>집진·석회</td><td>2 / 2</td><td>6</td><td>22</td><td>0</td><td>15</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ld01a 석회 사일로 진동기 집진·석회 ld-01a_fbk (%i4.7); start vibrator ld-01 (%q3.7)" data-group="집진·석회"><td><a href="control-specs/LD01A.html"><strong>LD01A</strong></a><br>석회 사일로 진동기</td><td>집진·석회</td><td>1 / 1</td><td>0</td><td>2</td><td>0</td><td>6</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="er01 전기 히터 집진·석회 er01_fbk (%i6.1); start er-01 (%q5.0)" data-group="집진·석회"><td><a href="control-specs/ER01.html"><strong>ER01</strong></a><br>전기 히터</td><td>집진·석회</td><td>1 / 1</td><td>3</td><td>6</td><td>0</td><td>6</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cm01 집진 배기 스택 공정 본체 " data-group="공정 본체"><td><a href="control-specs/CM01.html"><strong>CM01</strong></a><br>집진 배기 스택</td><td>공정 본체</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cm02 상부 배기 스택 공정 본체 " data-group="공정 본체"><td><a href="control-specs/CM02.html"><strong>CM02</strong></a><br>상부 배기 스택</td><td>공정 본체</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cr01 운전 제어반 공정 본체 " data-group="공정 본체"><td><a href="control-specs/CR01.html"><strong>CR01</strong></a><br>운전 제어반</td><td>공정 본체</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="bwf01 고객 설비 계량 피더 외부 연동 bwf1_inverter_high_speed (%i14.4); bwf01 ok (%i11.1); bwf01 fault (%i11.3); min lev bwf01 (%i11.4); max lev bwf01 (%i11.5); bwf01 pulse (%i20.1); bwf01_level (%iw268); bwf 01 run (%i11.2); bwf01_flowrate (%iw264); bwf01_sp_flowrate (%qw298); consent start bwf01 (%q6.2)" data-group="외부 연동"><td><a href="control-specs/BWF01.html"><strong>BWF01</strong></a><br>고객 설비 계량 피더</td><td>외부 연동</td><td>9 / 2</td><td>7</td><td>22</td><td>0</td><td>19</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="bwf02 고객 설비 계량 피더 외부 연동 bwf2_inverter_high_speed (%i14.5); bwf02 ok (%i11.6); bwf02 fault (%i12.0); min lev bwf02 (%i12.1); max lev bwf02 (%i12.2); bwf02 pulse (%i20.2); bwf02_level (%iw270); bwf 02 run (%i11.7); bwf02_flowrate (%iw266); bwf02_sp_flowrate (%qw300); consent start bwf02 (%q6.3)" data-group="외부 연동"><td><a href="control-specs/BWF02.html"><strong>BWF02</strong></a><br>고객 설비 계량 피더</td><td>외부 연동</td><td>9 / 2</td><td>7</td><td>21</td><td>0</td><td>20</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="liw 외부 liw 피더 외부 연동 liw systemautoreader (%i14.1); start liw feeder (%q6.1); liw_sp_speed (%qw302)" data-group="외부 연동"><td><a href="control-specs/LIW.html"><strong>LIW</strong></a><br>외부 LIW 피더</td><td>외부 연동</td><td>1 / 2</td><td>0</td><td>3</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl01 apron conveyor a 외부 연동 apron conveyor a fault (%i14.6); apron conveyor a run (%i12.3)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL01.html"><strong>CLIENT-CL01</strong></a><br>Apron conveyor A</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl02 impactor 외부 연동 impactor fault (%i14.7); impactor run (%i12.4)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL02.html"><strong>CLIENT-CL02</strong></a><br>Impactor</td><td>외부 연동</td><td>2 / 0</td><td>1</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl03 impact vibration feeder 외부 연동 impact vibrationfeeder fault (%i15.0); impact vibrationfeeder run (%i12.5)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL03.html"><strong>CLIENT-CL03</strong></a><br>Impact vibration feeder</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl04 belt conveyor a 외부 연동 belt conveyor a fault (%i15.1); belt conveyor a run (%i12.6); start client motor 4 (%q61.2)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL04.html"><strong>CLIENT-CL04</strong></a><br>Belt conveyor A</td><td>외부 연동</td><td>2 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl05 air knife 외부 연동 air knife fault (%i15.2); air knife run (%i12.7)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL05.html"><strong>CLIENT-CL05</strong></a><br>Air knife</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl06 belt conveyor b 외부 연동 belt conveyor b run (%i13.0); belt conveyor b fault (%i15.3); start client motor 6 (%q61.3)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL06.html"><strong>CLIENT-CL06</strong></a><br>Belt conveyor B</td><td>외부 연동</td><td>2 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl07 shredder 1 외부 연동 shredder 1 run (%i13.1); shredder 1 fault (%i15.4)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL07.html"><strong>CLIENT-CL07</strong></a><br>Shredder 1</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl08 shredder vibration feeder 외부 연동 shredder vibrationfeeder run (%i13.2); shredder vibrationfeeder fault (%i15.5); start client motor 8 (%q61.4)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL08.html"><strong>CLIENT-CL08</strong></a><br>Shredder vibration feeder</td><td>외부 연동</td><td>2 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl09 belt conveyor c 외부 연동 belt conveyor c run (%i13.3); belt conveyor c fault (%i15.6); belt conveyor c fault_doppio! (%i16.6); start client motor 9 (%q61.5)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL09.html"><strong>CLIENT-CL09</strong></a><br>Belt conveyor C</td><td>외부 연동</td><td>3 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl10 rotex screen 외부 연동 rotex screen run (%i13.4)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL10.html"><strong>CLIENT-CL10</strong></a><br>Rotex screen</td><td>외부 연동</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl13 apron conveyor b 외부 연동 apron conveyor b run (%i13.5); apron conveyor b fault (%i16.0)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL13.html"><strong>CLIENT-CL13</strong></a><br>Apron conveyor B</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl14 shredder 2 외부 연동 shredder 2 run (%i13.6)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL14.html"><strong>CLIENT-CL14</strong></a><br>Shredder 2</td><td>외부 연동</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl15 belt conveyor d 외부 연동 belt coveyor d fault (%i16.2)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL15.html"><strong>CLIENT-CL15</strong></a><br>Belt conveyor D</td><td>외부 연동</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl16 belt conveyor e 외부 연동 belt conveyor e run (%i14.0); belt conveyor e fault (%i16.3)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL16.html"><strong>CLIENT-CL16</strong></a><br>Belt conveyor E</td><td>외부 연동</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl17 weighing hopper 2 외부 연동 weighting hopper 2fault (%i16.4)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL17.html"><strong>CLIENT-CL17</strong></a><br>Weighing hopper 2</td><td>외부 연동</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl18 hopper conveyor 2 외부 연동 hopper conveyor 2fault (%i16.5)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL18.html"><strong>CLIENT-CL18</strong></a><br>Hopper conveyor 2</td><td>외부 연동</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="client-cl19 primary shredder 외부 연동 primaryshredder run (%i14.2)" data-group="외부 연동"><td><a href="control-specs/CLIENT-CL19.html"><strong>CLIENT-CL19</strong></a><br>Primary shredder</td><td>외부 연동</td><td>1 / 0</td><td>1</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc01 온도 계측 계측 tc01 (%iw272)" data-group="계측"><td><a href="control-specs/TC01.html"><strong>TC01</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>2</td><td>30</td><td>0</td><td>20</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc02 온도 계측 계측 tc02 (%iw274)" data-group="계측"><td><a href="control-specs/TC02.html"><strong>TC02</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>1</td><td>3</td><td>0</td><td>5</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc03 온도 계측 계측 tc03 (%iw276)" data-group="계측"><td><a href="control-specs/TC03.html"><strong>TC03</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>2</td><td>11</td><td>0</td><td>13</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc04 온도 계측 계측 reserved tc04 (%iw258); tc05 (%iw260); tc04 (%iw256)" data-group="계측"><td><a href="control-specs/TC04.html"><strong>TC04</strong></a><br>온도 계측</td><td>계측</td><td>3 / 0</td><td>1</td><td>3</td><td>0</td><td>5</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc05 온도 계측 계측 reserved tc05 (%iw262); tc05 (%iw260)" data-group="계측"><td><a href="control-specs/TC05.html"><strong>TC05</strong></a><br>온도 계측</td><td>계측</td><td>2 / 0</td><td>1</td><td>3</td><td>0</td><td>5</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc06 온도 계측 계측 tc06 (%iw278)" data-group="계측"><td><a href="control-specs/TC06.html"><strong>TC06</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc07 온도 계측 계측 tc07 (%iw280)" data-group="계측"><td><a href="control-specs/TC07.html"><strong>TC07</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc09 온도 계측 계측 tc09 (%iw386)" data-group="계측"><td><a href="control-specs/TC09.html"><strong>TC09</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>0</td><td>4</td><td>0</td><td>8</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc10 온도 계측 계측 tc-10 (%iw390)" data-group="계측"><td><a href="control-specs/TC10.html"><strong>TC10</strong></a><br>온도 계측</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="tc11 온도 계측 계측 " data-group="계측"><td><a href="control-specs/TC11.html"><strong>TC11</strong></a><br>온도 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ro01 산소 분석 채널 계측 r001 (%iw352)" data-group="계측"><td><a href="control-specs/RO01.html"><strong>RO01</strong></a><br>산소 분석 채널</td><td>계측</td><td>1 / 0</td><td>1</td><td>4</td><td>0</td><td>10</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ro02 산소 분석 채널 계측 r002 (%iw354)" data-group="계측"><td><a href="control-specs/RO02.html"><strong>RO02</strong></a><br>산소 분석 채널</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>4</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ro03 산소 분석 채널 계측 r003 (%iw356)" data-group="계측"><td><a href="control-specs/RO03.html"><strong>RO03</strong></a><br>산소 분석 채널</td><td>계측</td><td>1 / 0</td><td>1</td><td>5</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ro04 산소 분석 채널 계측 r004 (%iw358)" data-group="계측"><td><a href="control-specs/RO04.html"><strong>RO04</strong></a><br>산소 분석 채널</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="psh01 압력 측정 채널 계측 psh01 (%iw284)" data-group="계측"><td><a href="control-specs/PSH01.html"><strong>PSH01</strong></a><br>압력 측정 채널</td><td>계측</td><td>1 / 0</td><td>2</td><td>1</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="psh02 압력 측정 채널 계측 psh02 (%iw286)" data-group="계측"><td><a href="control-specs/PSH02.html"><strong>PSH02</strong></a><br>압력 측정 채널</td><td>계측</td><td>1 / 0</td><td>2</td><td>3</td><td>0</td><td>6</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="psh03 압력 측정 채널 계측 psh03 (%iw320)" data-group="계측"><td><a href="control-specs/PSH03.html"><strong>PSH03</strong></a><br>압력 측정 채널</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>4</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pc01 집진 흡인 압력 계측 pc01 (%iw322)" data-group="계측"><td><a href="control-specs/PC01.html"><strong>PC01</strong></a><br>집진 흡인 압력</td><td>계측</td><td>1 / 0</td><td>1</td><td>1</td><td>0</td><td>6</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="pc02 소프트웨어 압력 루프 명칭 계측 " data-group="계측"><td><a href="control-specs/PC02.html"><strong>PC02</strong></a><br>소프트웨어 압력 루프 명칭</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="dp01 백 필터 차압 계측 pr_bf01 (%iw398)" data-group="계측"><td><a href="control-specs/DP01.html"><strong>DP01</strong></a><br>백 필터 차압</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>5</td><td>7</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="dp02 백 필터 차압 계측 pr_br02 (%iw400)" data-group="계측"><td><a href="control-specs/DP02.html"><strong>DP02</strong></a><br>백 필터 차압</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>4</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt01 fn01 진동 계측 계측 zt01 (%iw282)" data-group="계측"><td><a href="control-specs/ZT01.html"><strong>ZT01</strong></a><br>FN01 진동 계측</td><td>계측</td><td>1 / 0</td><td>1</td><td>3</td><td>0</td><td>4</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt02 p&amp;id 밸브 위치 계측 계측 " data-group="계측"><td><a href="control-specs/ZT02.html"><strong>ZT02</strong></a><br>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt03 p&amp;id 밸브 위치 계측 계측 " data-group="계측"><td><a href="control-specs/ZT03.html"><strong>ZT03</strong></a><br>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt04 p&amp;id 밸브 위치 계측 계측 " data-group="계측"><td><a href="control-specs/ZT04.html"><strong>ZT04</strong></a><br>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt05 p&amp;id 밸브 위치 계측 계측 " data-group="계측"><td><a href="control-specs/ZT05.html"><strong>ZT05</strong></a><br>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="zt06 p&amp;id 밸브 위치 계측 계측 " data-group="계측"><td><a href="control-specs/ZT06.html"><strong>ZT06</strong></a><br>P&amp;ID 밸브 위치 계측</td><td>계측</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="lt01 석회 사일로 레벨 계측 ll_ld01 (%i28.5)" data-group="계측"><td><a href="control-specs/LT01.html"><strong>LT01</strong></a><br>석회 사일로 레벨</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ss01 이송 장치 감시 스위치 계측 bc01_tripwire (%i6.2); bc01_prox (%i6.3)" data-group="계측"><td><a href="control-specs/SS01.html"><strong>SS01</strong></a><br>이송 장치 감시 스위치</td><td>계측</td><td>2 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ss09 이송 장치 감시 스위치 계측 mc03_torque (%i6.4)" data-group="계측"><td><a href="control-specs/SS09.html"><strong>SS09</strong></a><br>이송 장치 감시 스위치</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ss10 이송 장치 감시 스위치 계측 mc04_torque (%i6.5)" data-group="계측"><td><a href="control-specs/SS10.html"><strong>SS10</strong></a><br>이송 장치 감시 스위치</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ss11 이송 장치 감시 스위치 계측 mc05_torque (%i6.6)" data-group="계측"><td><a href="control-specs/SS11.html"><strong>SS11</strong></a><br>이송 장치 감시 스위치</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="psl05 압축공기 저압 스위치 계측 low pressure air (%i11.0)" data-group="계측"><td><a href="control-specs/PSL05.html"><strong>PSL05</strong></a><br>압축공기 저압 스위치</td><td>계측</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev01 공압 솔레노이드 하위 구성품 ev01_open (%i8.6); ev01_close (%i8.7); ev01_sel_open (%i9.2); pv-01 gate a (%q5.2)" data-group="하위 구성품"><td><a href="control-specs/EV01.html"><strong>EV01</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>3 / 1</td><td>0</td><td>0</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev02 공압 솔레노이드 하위 구성품 ev02_open (%i9.0); ev02_close (%i9.1); ev02_sel_open (%i9.3); pv-01 gate b ev (%q5.3)" data-group="하위 구성품"><td><a href="control-specs/EV02.html"><strong>EV02</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>3 / 1</td><td>0</td><td>1</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev03 드럼 윤활 솔레노이드 하위 구성품 ev03 (%q5.1)" data-group="하위 구성품"><td><a href="control-specs/EV03.html"><strong>EV03</strong></a><br>드럼 윤활 솔레노이드</td><td>하위 구성품</td><td>0 / 1</td><td>2</td><td>1</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev04 공압 솔레노이드 하위 구성품 ev04_close (%i9.5); ev04_open (%i9.4); pv-02 gate a ev (%q5.4)" data-group="하위 구성품"><td><a href="control-specs/EV04.html"><strong>EV04</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>2 / 1</td><td>0</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev05 공압 솔레노이드 하위 구성품 ev05_close (%i9.7); ev05_open (%i9.6); pv-02 gate b ev (%q5.5)" data-group="하위 구성품"><td><a href="control-specs/EV05.html"><strong>EV05</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>2 / 1</td><td>0</td><td>1</td><td>0</td><td>2</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev06 공압 솔레노이드 하위 구성품 pv-03 gate ev (%q5.6)" data-group="하위 구성품"><td><a href="control-specs/EV06.html"><strong>EV06</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>0 / 1</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev07 공압 솔레노이드 하위 구성품 pv-04 (%q5.7)" data-group="하위 구성품"><td><a href="control-specs/EV07.html"><strong>EV07</strong></a><br>공압 솔레노이드</td><td>하위 구성품</td><td>0 / 1</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev11 필터 펄스 세정 밸브 필터 세정 밸브 ev-11 (%q12.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV11.html"><strong>EV11</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev12 필터 펄스 세정 밸브 필터 세정 밸브 ev-12 (%q12.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV12.html"><strong>EV12</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev13 필터 펄스 세정 밸브 필터 세정 밸브 ev-13 (%q12.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV13.html"><strong>EV13</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev14 필터 펄스 세정 밸브 필터 세정 밸브 ev-14 (%q12.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV14.html"><strong>EV14</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev15 필터 펄스 세정 밸브 필터 세정 밸브 ev-15 (%q12.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV15.html"><strong>EV15</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev16 필터 펄스 세정 밸브 필터 세정 밸브 ev-16 (%q12.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV16.html"><strong>EV16</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev17 필터 펄스 세정 밸브 필터 세정 밸브 ev-17 (%q12.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV17.html"><strong>EV17</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev18 필터 펄스 세정 밸브 필터 세정 밸브 ev-18 (%q12.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV18.html"><strong>EV18</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev19 필터 펄스 세정 밸브 필터 세정 밸브 ev-19 (%q13.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV19.html"><strong>EV19</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev20 필터 펄스 세정 밸브 필터 세정 밸브 ev-20 (%q13.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV20.html"><strong>EV20</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev21 필터 펄스 세정 밸브 필터 세정 밸브 ev-21 (%q13.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV21.html"><strong>EV21</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev22 필터 펄스 세정 밸브 필터 세정 밸브 ev-22 (%q13.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV22.html"><strong>EV22</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev23 필터 펄스 세정 밸브 필터 세정 밸브 ev-23 (%q13.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV23.html"><strong>EV23</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev24 필터 펄스 세정 밸브 필터 세정 밸브 ev-24 (%q13.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV24.html"><strong>EV24</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev25 필터 펄스 세정 밸브 필터 세정 밸브 ev-25 (%q13.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV25.html"><strong>EV25</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev26 필터 펄스 세정 밸브 필터 세정 밸브 ev-26 (%q13.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV26.html"><strong>EV26</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev27 필터 펄스 세정 밸브 필터 세정 밸브 ev-27 (%q14.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV27.html"><strong>EV27</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev28 필터 펄스 세정 밸브 필터 세정 밸브 ev-28 (%q14.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV28.html"><strong>EV28</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev29 필터 펄스 세정 밸브 필터 세정 밸브 ev-29 (%q14.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV29.html"><strong>EV29</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev30 필터 펄스 세정 밸브 필터 세정 밸브 ev-30 (%q14.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV30.html"><strong>EV30</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev31 필터 펄스 세정 밸브 필터 세정 밸브 ev-31 (%q14.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV31.html"><strong>EV31</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev32 필터 펄스 세정 밸브 필터 세정 밸브 ev-32 (%q14.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV32.html"><strong>EV32</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev33 필터 펄스 세정 밸브 필터 세정 밸브 ev-33 (%q14.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV33.html"><strong>EV33</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev34 필터 펄스 세정 밸브 필터 세정 밸브 ev-34 (%q14.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV34.html"><strong>EV34</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev35 필터 펄스 세정 밸브 필터 세정 밸브 ev-35 (%q15.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV35.html"><strong>EV35</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev36 필터 펄스 세정 밸브 필터 세정 밸브 ev-36 (%q15.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV36.html"><strong>EV36</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev37 필터 펄스 세정 밸브 필터 세정 밸브 ev-37 (%q15.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV37.html"><strong>EV37</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev38 필터 펄스 세정 밸브 필터 세정 밸브 ev-38 (%q15.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV38.html"><strong>EV38</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev39 필터 펄스 세정 밸브 필터 세정 밸브 ev-39 (%q15.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV39.html"><strong>EV39</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev40 필터 펄스 세정 밸브 필터 세정 밸브 ev-40 (%q15.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV40.html"><strong>EV40</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev41 필터 펄스 세정 밸브 필터 세정 밸브 ev-41 (%q15.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV41.html"><strong>EV41</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev42 필터 펄스 세정 밸브 필터 세정 밸브 ev-42 (%q15.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV42.html"><strong>EV42</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev43 필터 펄스 세정 밸브 필터 세정 밸브 ev-43 (%q16.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV43.html"><strong>EV43</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev44 필터 펄스 세정 밸브 필터 세정 밸브 ev-44 (%q16.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV44.html"><strong>EV44</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev45 필터 펄스 세정 밸브 필터 세정 밸브 ev-45 (%q16.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV45.html"><strong>EV45</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev46 필터 펄스 세정 밸브 필터 세정 밸브 ev-46 (%q16.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV46.html"><strong>EV46</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev47 필터 펄스 세정 밸브 필터 세정 밸브 ev-47 (%q16.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV47.html"><strong>EV47</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev48 필터 펄스 세정 밸브 필터 세정 밸브 ev-48 (%q16.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV48.html"><strong>EV48</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev49 필터 펄스 세정 밸브 필터 세정 밸브 ev-49 (%q16.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV49.html"><strong>EV49</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev50 필터 펄스 세정 밸브 필터 세정 밸브 ev-50 (%q16.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV50.html"><strong>EV50</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev51 필터 펄스 세정 밸브 필터 세정 밸브 ev-51 (%q18.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV51.html"><strong>EV51</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev52 필터 펄스 세정 밸브 필터 세정 밸브 ev-52 (%q18.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV52.html"><strong>EV52</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev53 필터 펄스 세정 밸브 필터 세정 밸브 ev-53 (%q18.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV53.html"><strong>EV53</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev54 필터 펄스 세정 밸브 필터 세정 밸브 ev-54 (%q18.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV54.html"><strong>EV54</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev55 필터 펄스 세정 밸브 필터 세정 밸브 ev-55 (%q18.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV55.html"><strong>EV55</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev56 필터 펄스 세정 밸브 필터 세정 밸브 ev-56 (%q18.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV56.html"><strong>EV56</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev57 필터 펄스 세정 밸브 필터 세정 밸브 ev-57 (%q18.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV57.html"><strong>EV57</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev58 필터 펄스 세정 밸브 필터 세정 밸브 ev-58 (%q18.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV58.html"><strong>EV58</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev59 필터 펄스 세정 밸브 필터 세정 밸브 ev-59 (%q19.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV59.html"><strong>EV59</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev60 필터 펄스 세정 밸브 필터 세정 밸브 ev-60 (%q19.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV60.html"><strong>EV60</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev61 필터 펄스 세정 밸브 필터 세정 밸브 ev-61 (%q19.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV61.html"><strong>EV61</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev62 필터 펄스 세정 밸브 필터 세정 밸브 ev-62 (%q19.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV62.html"><strong>EV62</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev63 필터 펄스 세정 밸브 필터 세정 밸브 ev-63 (%q19.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV63.html"><strong>EV63</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev64 필터 펄스 세정 밸브 필터 세정 밸브 ev-64 (%q19.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV64.html"><strong>EV64</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev65 필터 펄스 세정 밸브 필터 세정 밸브 ev-65 (%q19.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV65.html"><strong>EV65</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev66 필터 펄스 세정 밸브 필터 세정 밸브 ev-66 (%q19.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV66.html"><strong>EV66</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev67 필터 펄스 세정 밸브 필터 세정 밸브 ev-67 (%q20.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV67.html"><strong>EV67</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev68 필터 펄스 세정 밸브 필터 세정 밸브 ev-68 (%q20.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV68.html"><strong>EV68</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev69 필터 펄스 세정 밸브 필터 세정 밸브 ev-69 (%q20.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV69.html"><strong>EV69</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev70 필터 펄스 세정 밸브 필터 세정 밸브 ev-70 (%q20.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV70.html"><strong>EV70</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev71 필터 펄스 세정 밸브 필터 세정 밸브 ev-71 (%q20.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV71.html"><strong>EV71</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev72 필터 펄스 세정 밸브 필터 세정 밸브 ev-72 (%q20.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV72.html"><strong>EV72</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev73 필터 펄스 세정 밸브 필터 세정 밸브 ev-73 (%q20.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV73.html"><strong>EV73</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev74 필터 펄스 세정 밸브 필터 세정 밸브 ev-74 (%q20.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV74.html"><strong>EV74</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev75 필터 펄스 세정 밸브 필터 세정 밸브 ev-75 (%q21.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV75.html"><strong>EV75</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev76 필터 펄스 세정 밸브 필터 세정 밸브 ev-76 (%q21.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV76.html"><strong>EV76</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev77 필터 펄스 세정 밸브 필터 세정 밸브 ev-77 (%q21.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV77.html"><strong>EV77</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev78 필터 펄스 세정 밸브 필터 세정 밸브 ev-78 (%q21.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV78.html"><strong>EV78</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev79 필터 펄스 세정 밸브 필터 세정 밸브 ev-79 (%q21.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV79.html"><strong>EV79</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev80 필터 펄스 세정 밸브 필터 세정 밸브 ev-80 (%q21.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV80.html"><strong>EV80</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev81 필터 펄스 세정 밸브 필터 세정 밸브 ev-81 (%q21.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV81.html"><strong>EV81</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev82 필터 펄스 세정 밸브 필터 세정 밸브 ev-82 (%q21.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV82.html"><strong>EV82</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev83 필터 펄스 세정 밸브 필터 세정 밸브 ev-83 (%q22.0)" data-group="필터 세정 밸브"><td><a href="control-specs/EV83.html"><strong>EV83</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev84 필터 펄스 세정 밸브 필터 세정 밸브 ev-84 (%q22.1)" data-group="필터 세정 밸브"><td><a href="control-specs/EV84.html"><strong>EV84</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev85 필터 펄스 세정 밸브 필터 세정 밸브 ev-85 (%q22.2)" data-group="필터 세정 밸브"><td><a href="control-specs/EV85.html"><strong>EV85</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev86 필터 펄스 세정 밸브 필터 세정 밸브 ev-86 (%q22.3)" data-group="필터 세정 밸브"><td><a href="control-specs/EV86.html"><strong>EV86</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev87 필터 펄스 세정 밸브 필터 세정 밸브 ev-87 (%q22.4)" data-group="필터 세정 밸브"><td><a href="control-specs/EV87.html"><strong>EV87</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev88 필터 펄스 세정 밸브 필터 세정 밸브 ev-88 (%q22.5)" data-group="필터 세정 밸브"><td><a href="control-specs/EV88.html"><strong>EV88</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev89 필터 펄스 세정 밸브 필터 세정 밸브 ev-89 (%q22.6)" data-group="필터 세정 밸브"><td><a href="control-specs/EV89.html"><strong>EV89</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ev90 필터 펄스 세정 밸브 필터 세정 밸브 ev-90 (%q22.7)" data-group="필터 세정 밸브"><td><a href="control-specs/EV90.html"><strong>EV90</strong></a><br>필터 펄스 세정 밸브</td><td>필터 세정 밸브</td><td>0 / 1</td><td>0</td><td>1</td><td>1</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl01 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL01.html"><strong>CYL-CL01</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl02 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL02.html"><strong>CYL-CL02</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl03 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL03.html"><strong>CYL-CL03</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl04 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL04.html"><strong>CYL-CL04</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl05 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL05.html"><strong>CYL-CL05</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl06 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL06.html"><strong>CYL-CL06</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl07 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL07.html"><strong>CYL-CL07</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl08 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL08.html"><strong>CYL-CL08</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl09 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL09.html"><strong>CYL-CL09</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl10 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL10.html"><strong>CYL-CL10</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl11 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL11.html"><strong>CYL-CL11</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="cyl-cl12 공압 실린더 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/CYL-CL12.html"><strong>CYL-CL12</strong></a><br>공압 실린더</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls01 밸브 위치 리미트 스위치 하위 구성품 ev01_open (%i8.6)" data-group="하위 구성품"><td><a href="control-specs/LS01.html"><strong>LS01</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls02 밸브 위치 리미트 스위치 하위 구성품 ev01_close (%i8.7)" data-group="하위 구성품"><td><a href="control-specs/LS02.html"><strong>LS02</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls05 밸브 위치 리미트 스위치 하위 구성품 ev02_open (%i9.0)" data-group="하위 구성품"><td><a href="control-specs/LS05.html"><strong>LS05</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls06 밸브 위치 리미트 스위치 하위 구성품 ev02_close (%i9.1)" data-group="하위 구성품"><td><a href="control-specs/LS06.html"><strong>LS06</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>3</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls09 밸브 위치 리미트 스위치 하위 구성품 deviator open pv-03 (%i10.2)" data-group="하위 구성품"><td><a href="control-specs/LS09.html"><strong>LS09</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls10 밸브 위치 리미트 스위치 하위 구성품 deviator close pv-03 (%i10.3)" data-group="하위 구성품"><td><a href="control-specs/LS10.html"><strong>LS10</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls15 밸브 위치 리미트 스위치 하위 구성품 mv05_open (%i7.1)" data-group="하위 구성품"><td><a href="control-specs/LS15.html"><strong>LS15</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls16 밸브 위치 리미트 스위치 하위 구성품 mv05_close (%i7.2)" data-group="하위 구성품"><td><a href="control-specs/LS16.html"><strong>LS16</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls17 밸브 위치 리미트 스위치 하위 구성품 mv02_open (%i7.3)" data-group="하위 구성품"><td><a href="control-specs/LS17.html"><strong>LS17</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls18 밸브 위치 리미트 스위치 하위 구성품 mv02_close (%i7.4)" data-group="하위 구성품"><td><a href="control-specs/LS18.html"><strong>LS18</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls19 밸브 위치 리미트 스위치 하위 구성품 mv03_open (%i7.5)" data-group="하위 구성품"><td><a href="control-specs/LS19.html"><strong>LS19</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls20 밸브 위치 리미트 스위치 하위 구성품 mv03_close (%i7.6)" data-group="하위 구성품"><td><a href="control-specs/LS20.html"><strong>LS20</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls21a 밸브 위치 리미트 스위치 하위 구성품 mv04_open (%i7.7)" data-group="하위 구성품"><td><a href="control-specs/LS21A.html"><strong>LS21A</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls21b 밸브 위치 리미트 스위치 하위 구성품 mv04_open (%i7.7)" data-group="하위 구성품"><td><a href="control-specs/LS21B.html"><strong>LS21B</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls22a 밸브 위치 리미트 스위치 하위 구성품 mv04_close (%i8.0)" data-group="하위 구성품"><td><a href="control-specs/LS22A.html"><strong>LS22A</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls22b 밸브 위치 리미트 스위치 하위 구성품 mv04_close (%i8.0)" data-group="하위 구성품"><td><a href="control-specs/LS22B.html"><strong>LS22B</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls23 밸브 위치 리미트 스위치 하위 구성품 mv01_open (%i8.1)" data-group="하위 구성품"><td><a href="control-specs/LS23.html"><strong>LS23</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls24 밸브 위치 리미트 스위치 하위 구성품 mv01_close (%i8.2)" data-group="하위 구성품"><td><a href="control-specs/LS24.html"><strong>LS24</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls25 밸브 위치 리미트 스위치 하위 구성품 ev04_open (%i9.4)" data-group="하위 구성품"><td><a href="control-specs/LS25.html"><strong>LS25</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls26 밸브 위치 리미트 스위치 하위 구성품 ev04_close (%i9.5)" data-group="하위 구성품"><td><a href="control-specs/LS26.html"><strong>LS26</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls29 밸브 위치 리미트 스위치 하위 구성품 ev05_open (%i9.6)" data-group="하위 구성품"><td><a href="control-specs/LS29.html"><strong>LS29</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls30 밸브 위치 리미트 스위치 하위 구성품 ev05_close (%i9.7)" data-group="하위 구성품"><td><a href="control-specs/LS30.html"><strong>LS30</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls32 밸브 위치 리미트 스위치 하위 구성품 pv04 close (%i10.6)" data-group="하위 구성품"><td><a href="control-specs/LS32.html"><strong>LS32</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls33 밸브 위치 리미트 스위치 하위 구성품 pv04 open (%i10.5)" data-group="하위 구성품"><td><a href="control-specs/LS33.html"><strong>LS33</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls34 밸브 위치 리미트 스위치 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/LS34.html"><strong>LS34</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls35 밸브 위치 리미트 스위치 하위 구성품 " data-group="하위 구성품"><td><a href="control-specs/LS35.html"><strong>LS35</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls40 밸브 위치 리미트 스위치 하위 구성품 mv06_open (%i6.7)" data-group="하위 구성품"><td><a href="control-specs/LS40.html"><strong>LS40</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="ls41 밸브 위치 리미트 스위치 하위 구성품 mv06_close (%i7.0)" data-group="하위 구성품"><td><a href="control-specs/LS41.html"><strong>LS41</strong></a><br>밸브 위치 리미트 스위치</td><td>하위 구성품</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>0</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-power 주전원·보조전원·제어반 공통 시스템 presence 110v (%i19.5)" data-group="공통 시스템"><td><a href="control-specs/SYS-POWER.html"><strong>SYS-POWER</strong></a><br>주전원·보조전원·제어반</td><td>공통 시스템</td><td>1 / 0</td><td>0</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-safety 비상정지·일반 안전 회로 공통 시스템 177t1_ok (%i28.4); em_ok (%i19.4); temperature interlock ok (%q6.6)" data-group="공통 시스템"><td><a href="control-specs/SYS-SAFETY.html"><strong>SYS-SAFETY</strong></a><br>비상정지·일반 안전 회로</td><td>공통 시스템</td><td>2 / 1</td><td>0</td><td>1</td><td>0</td><td>40</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-plc-io cpu·분산 i/o·신호 변환 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-PLC-IO.html"><strong>SYS-PLC-IO</strong></a><br>CPU·분산 I/O·신호 변환</td><td>공통 시스템</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>84</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-hmi hmi·통신·가공 상태 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-HMI.html"><strong>SYS-HMI</strong></a><br>HMI·통신·가공 상태</td><td>공통 시스템</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>54</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-alarm 알람·경광등·사이렌·reset 공통 시스템 acknowledg (%i19.6); reset_allarm (%i19.7); siren (%q7.6); blinking ligh (%q7.7)" data-group="공통 시스템"><td><a href="control-specs/SYS-ALARM.html"><strong>SYS-ALARM</strong></a><br>알람·경광등·사이렌·Reset</td><td>공통 시스템</td><td>2 / 2</td><td>1</td><td>3</td><td>0</td><td>98</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-auto 자동 기동·정지·유지보수 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-AUTO.html"><strong>SYS-AUTO</strong></a><br>자동 기동·정지·유지보수</td><td>공통 시스템</td><td>0 / 0</td><td>2</td><td>0</td><td>0</td><td>37</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-pid 온도·압력·산소·비율 제어 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-PID.html"><strong>SYS-PID</strong></a><br>온도·압력·산소·비율 제어</td><td>공통 시스템</td><td>0 / 0</td><td>2</td><td>0</td><td>0</td><td>52</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-recipes 레시피·설정값 관리 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-RECIPES.html"><strong>SYS-RECIPES</strong></a><br>레시피·설정값 관리</td><td>공통 시스템</td><td>0 / 0</td><td>4</td><td>0</td><td>0</td><td>1</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-simulation 기존 시험·시뮬레이션 블록 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-SIMULATION.html"><strong>SYS-SIMULATION</strong></a><br>기존 시험·시뮬레이션 블록</td><td>공통 시스템</td><td>0 / 0</td><td>0</td><td>1</td><td>0</td><td>42</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-runhours 모터 운전시간·정비 이력 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-RUNHOURS.html"><strong>SYS-RUNHOURS</strong></a><br>모터 운전시간·정비 이력</td><td>공통 시스템</td><td>0 / 0</td><td>0</td><td>0</td><td>0</td><td>56</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-counters 생산량·가스·유량 계수 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-COUNTERS.html"><strong>SYS-COUNTERS</strong></a><br>생산량·가스·유량 계수</td><td>공통 시스템</td><td>0 / 0</td><td>5</td><td>0</td><td>0</td><td>54</td><td>자료 연결 · 동작 검토 중</td></tr><tr data-search="sys-legacy 과거 태그·이름 대응 공통 시스템 " data-group="공통 시스템"><td><a href="control-specs/SYS-LEGACY.html"><strong>SYS-LEGACY</strong></a><br>과거 태그·이름 대응</td><td>공통 시스템</td><td>0 / 0</td><td>0</td><td>2</td><td>0</td><td>8</td><td>자료 연결 · 동작 검토 중</td></tr></tbody></table></div><script>const q=document.getElementById("spec-search"),g=document.getElementById("spec-group"),rows=[...document.querySelectorAll("#spec-table tbody tr")];function filter(){let n=0;for(const r of rows){const ok=(!q.value.trim()||r.dataset.search.includes(q.value.trim().toLowerCase()))&&(!g.value||r.dataset.group===g.value);r.hidden=!ok;if(ok)n++}document.getElementById("spec-count").textContent=n+" / "+rows.length+"개 항목"}q.addEventListener("input",filter);g.addEventListener("change",filter);filter();</script></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>