<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BF01 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>BF01 · 제어 명세</h1><div class="source"><strong>집진·석회 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>DP 차압 감시, 분진 스크루·로터리 밸브, 펄스 세정 밸브가 연결되는 집진 장치.</div><p><a href="../devices/BF01.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%IW398</td><td>pr_bf01</td><td>int</td><td>differential pressure switchbags filter bf-01(4-20ma)</td><td>1523</td></tr><tr><td>%IW386</td><td>tc09</td><td>int</td><td>temperature bf-01</td><td>1555</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q12.0</td><td>ev-11</td><td>bool</td><td>a0.0 filter 1 valve bf01first sector</td><td>791</td></tr><tr><td>%Q13.0</td><td>ev-19</td><td>bool</td><td>a1.0 filter 1 valve bf01second sector</td><td>799</td></tr><tr><td>%Q14.0</td><td>ev-27</td><td>bool</td><td>a2.0 filter 1 valve bf01third sector</td><td>806</td></tr><tr><td>%Q15.0</td><td>ev-35</td><td>bool</td><td>a3.0 filter 1 valve bf01fourth sector</td><td>814</td></tr><tr><td>%Q16.0</td><td>ev-43</td><td>bool</td><td>a4.0 filter 1 valve bf01fifth sector</td><td>822</td></tr><tr><td>%Q19.0</td><td>ev-59</td><td>bool</td><td>a9.0 filter 1 valve bf02second sector</td><td>843</td></tr><tr><td>%Q20.0</td><td>ev-67</td><td>bool</td><td>a10.0 filter 1 valve bf02third sector</td><td>850</td></tr><tr><td>%Q21.0</td><td>ev-75</td><td>bool</td><td>a11.0 filter 1 valve bf02fourth sector</td><td>858</td></tr><tr><td>%Q22.0</td><td>ev-83</td><td>bool</td><td>a12.0 filter 1 valve bf02fifth sector</td><td>866</td></tr><tr><td>%Q18.0</td><td>ev-51</td><td>bool</td><td>a8.0 filter 1 valve bf02first sector</td><td>890</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M180.3</td><td>bf01_run</td><td>bool</td><td></td><td>902</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>BF01_RUN</td><td>MX180.3</td><td>PLC</td><td>00456</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1886:27</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>Abilita_lavaggio_BF01</code></td><td><code class="condition">((((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND [Data.DP_01 &lt;= Coeff.DP_01_SOGLIA_1]) OR (((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND Forza_Lavaggio))</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1886:74</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>BF01_RUN</code></td><td><code class="condition">Coil UID 27.out (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1891:891</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-11</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 11]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1891:898</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-51</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 12]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1069</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-19</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 27]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1076</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-59</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 28]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1313</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-27</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 43]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1320</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-67</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 44]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1491</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-35</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 59]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1498</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-75</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 60]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1735</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-43</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 75]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1742</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-83</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 76]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>1891:891, 1891:898, 1891:905, 1891:912, 1891:919, 1891:926, 1891:933, 1891:940, 1891:947, 1891:954, 1892:1027, 1892:1034, 1892:1041, 1892:1048, 1892:1055, 1892:1062, 1892:1069, 1892:1076, 1892:1083, 1892:1090, 1894:1299, 1894:1306, 1894:1313, 1894:1320, 1894:1327, 1894:1334, 1894:1341, 1894:1348, 1894:1355, 1894:1362, 1895:1435, 1895:1442, 1895:1449, 1895:1456, 1895:1463, 1895:1470, 1895:1477, 1895:1484, 1895:1491, 1895:1498, 1897:1707, 1897:1714, 1897:1721, 1897:1728, 1897:1735, 1897:1742, 1897:1749, 1897:1756, 1897:1763, 1897:1770</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1891:891</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-11</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 11]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1891:898</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-51</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 12]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1891:905</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-12</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 13]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:912</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-52</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 14]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:919</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-13</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 15]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:926</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-53</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 16]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:933</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-14</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 17]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:940</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-54</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 18]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:947</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-15</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 19]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:954</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-55</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 20]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1027</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-16</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 21]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1034</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-56</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 22]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1041</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-17</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 23]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1048</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-57</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 24]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1055</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-18</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 25]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1062</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-58</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 26]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1069</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-19</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 27]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1076</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-59</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 28]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1083</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-20</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 29]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1090</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-60</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 30]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1299</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-26</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 41]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1306</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-66</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 42]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1313</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-27</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 43]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1320</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-67</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 44]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1327</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-28</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 45]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1334</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-68</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 46]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1341</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-29</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 47]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1348</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-69</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 48]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1355</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-30</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 49]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1362</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-70</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 50]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1435</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-31</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 51]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1442</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-71</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 52]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1449</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-32</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 53]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1456</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-72</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 54]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1463</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-33</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 55]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1470</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-73</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 56]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1477</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-34</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 57]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1484</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-74</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 58]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1491</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-35</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 59]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1498</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-75</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 60]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1707</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-41</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 71]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1714</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-81</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 72]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1721</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-42</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 73]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1728</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-82</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 74]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1735</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-43</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 75]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1742</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-83</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 76]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1749</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-44</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 77]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1756</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-84</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 78]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1763</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-45</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 79]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1770</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-85</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 80]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 87개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1773.html">#1773</a></td><td>1547</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1886.html">#1886</a></td><td>37</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1886.html">#1886</a></td><td>43</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1887.html">#1887</a></td><td>477</td><td>Data.LAVA_PAUSA</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1887.html">#1887</a></td><td>479</td><td>Data.LAVA_LAVORO</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1887.html">#1887</a></td><td>480</td><td>Data.LAVA_PAUSA</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1887.html">#1887</a></td><td>483</td><td>Data.LAVA_LAVORO</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>957</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>961</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>965</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>969</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>973</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>977</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>981</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>985</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>989</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1891.html">#1891</a></td><td>993</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1093</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1097</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1101</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1105</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1109</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1113</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1117</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1121</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1125</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1892.html">#1892</a></td><td>1129</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1229</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1233</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1237</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1241</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1245</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1249</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1253</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1257</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1261</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1893.html">#1893</a></td><td>1265</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1365</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1369</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1373</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1377</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1381</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1385</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1389</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1393</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1397</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1894.html">#1894</a></td><td>1401</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1501</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1505</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1509</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1513</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1517</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1521</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1525</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1529</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1533</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1895.html">#1895</a></td><td>1537</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1637</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1641</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1645</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1649</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1653</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1657</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1661</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1665</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1669</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1896.html">#1896</a></td><td>1673</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1773</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1777</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1781</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1785</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1789</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1793</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1797</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1801</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1805</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1897.html">#1897</a></td><td>1809</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1909</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1913</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1917</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1921</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1925</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1929</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1933</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1937</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1941</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1898.html">#1898</a></td><td>1945</td><td>Data.Ev_filter_on</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 0개</summary><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p></details><details><summary>리셋·초기화·Startup 명칭 참조 0개</summary><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=153">FG 152 / PDF 153</a>, <a href="../sources/Electrical_Rev2.pdf#page=154">FG 153 / PDF 154</a>, <a href="../sources/Electrical_Rev2.pdf#page=155">FG 154 / PDF 155</a>, <a href="../sources/Electrical_Rev2.pdf#page=156">FG 155 / PDF 156</a>, <a href="../sources/Electrical_Rev2.pdf#page=157">FG 156 / PDF 157</a>, <a href="../sources/Electrical_Rev2.pdf#page=158">FG 157 / PDF 158</a>, <a href="../sources/Electrical_Rev2.pdf#page=159">FG 158 / PDF 159</a>, <a href="../sources/Electrical_Rev2.pdf#page=160">FG 159 / PDF 160</a>, <a href="../sources/Electrical_Rev2.pdf#page=161">FG 160 / PDF 161</a>, <a href="../sources/Electrical_Rev2.pdf#page=162">FG 161 / PDF 162</a>, <a href="../sources/Electrical_Rev2.pdf#page=163">FG 162 / PDF 163</a>, <a href="../sources/Electrical_Rev2.pdf#page=164">FG 163 / PDF 164</a>, <a href="../sources/Electrical_Rev2.pdf#page=165">FG 164 / PDF 165</a>, <a href="../sources/Electrical_Rev2.pdf#page=166">FG 165 / PDF 166</a>, <a href="../sources/Electrical_Rev2.pdf#page=167">FG 166 / PDF 167</a>, <a href="../sources/Electrical_Rev2.pdf#page=168">FG 167 / PDF 168</a>, <a href="../sources/Electrical_Rev2.pdf#page=169">FG 168 / PDF 169</a>, <a href="../sources/Electrical_Rev2.pdf#page=170">FG 169 / PDF 170</a>, <a href="../sources/Electrical_Rev2.pdf#page=171">FG 170 / PDF 171</a>, <a href="../sources/Electrical_Rev2.pdf#page=172">FG 171 / PDF 172</a>, <a href="../sources/Electrical_Rev2.pdf#page=173">FG 172 / PDF 173</a>, <a href="../sources/Electrical_Rev2.pdf#page=174">FG 173 / PDF 174</a>, <a href="../sources/Electrical_Rev2.pdf#page=175">FG 174 / PDF 175</a>, <a href="../sources/Electrical_Rev2.pdf#page=176">FG 175 / PDF 176</a>, <a href="../sources/Electrical_Rev2.pdf#page=177">FG 176 / PDF 177</a>, <a href="../sources/Electrical_Rev2.pdf#page=178">FG 177 / PDF 178</a>, <a href="../sources/Electrical_Rev2.pdf#page=179">FG 178 / PDF 179</a>, <a href="../sources/Electrical_Rev2.pdf#page=180">FG 179 / PDF 180</a>, <a href="../sources/Electrical_Rev2.pdf#page=181">FG 180 / PDF 181</a>, <a href="../sources/Electrical_Rev2.pdf#page=182">FG 180A / PDF 182</a>, <a href="../sources/Electrical_Rev2.pdf#page=183">FG 180B / PDF 183</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>analog input conversion</td><td>dp-01</td><td><a href="../networks/network-1773.html">#1773</a></td><td><a href="../sources/decoded-original/0521-FlgNet.xml">0521-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>filter</td><td>enabling sleeve washing</td><td><a href="../networks/network-1886.html">#1886</a></td><td><a href="../sources/decoded-original/0219-FlgNet.xml">0219-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>filter</td><td>work pause times for filter valves</td><td><a href="../networks/network-1887.html">#1887</a></td><td><a href="../sources/decoded-original/0201-FlgNet.xml">0201-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>filter</td><td>a0.0 filter 1 valve bf01first sector</td><td><a href="../networks/network-1891.html">#1891</a></td><td><a href="../sources/decoded-original/0205-FlgNet.xml">0205-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1892.html">#1892</a></td><td><a href="../sources/decoded-original/0206-FlgNet.xml">0206-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1893.html">#1893</a></td><td><a href="../sources/decoded-original/0207-FlgNet.xml">0207-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1894.html">#1894</a></td><td><a href="../sources/decoded-original/0208-FlgNet.xml">0208-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1895.html">#1895</a></td><td><a href="../sources/decoded-original/0209-FlgNet.xml">0209-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1896.html">#1896</a></td><td><a href="../sources/decoded-original/0210-FlgNet.xml">0210-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1897.html">#1897</a></td><td><a href="../sources/decoded-original/0211-FlgNet.xml">0211-FlgNet.xml</a></td><td>42/42</td></tr><tr><td>filter</td><td>wash filter</td><td><a href="../networks/network-1898.html">#1898</a></td><td><a href="../sources/decoded-original/0212-FlgNet.xml">0212-FlgNet.xml</a></td><td>42/42</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 88개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1886:27</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>Abilita_lavaggio_BF01</code></td><td><code class="condition">((((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND [Data.DP_01 &lt;= Coeff.DP_01_SOGLIA_1]) OR (((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND Forza_Lavaggio))</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1886:74</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>BF01_RUN</code></td><td><code class="condition">Coil UID 27.out (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1886:33</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>Abilita_lavaggio_BF02</code></td><td><code class="condition">((((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND [Data.DP_02 &lt;= Coeff.DP_01_SOGLIA_1]) OR (((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND Forza_Lavaggio))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1886:78</td><td>filter<br><a href="../networks/network-1886.html">#1886</a></td><td>Coil<br><code>BF02_RUN</code></td><td><code class="condition">Coil UID 33.out (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1887:457</td><td>filter<br><a href="../networks/network-1887.html">#1887</a></td><td>Move<br><code>Data.LAVA_PAUSA</code></td><td><code class="condition">ON</code></td><td>Move 입력 Coeff.DP_01_PAUSA_SOGLIA_1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1887:462</td><td>filter<br><a href="../networks/network-1887.html">#1887</a></td><td>Move<br><code>Data.LAVA_LAVORO</code></td><td><code class="condition">ON</code></td><td>Move 입력 Coeff.DP_01_LAVORO_SOGLIA_1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1887:468</td><td>filter<br><a href="../networks/network-1887.html">#1887</a></td><td>SdCoil<br><code>Tag_132</code></td><td><code class="condition">(((ON AND Abilita_lavaggio_BF01) OR (ON AND Abilita_lavaggio_BF02)) AND NOT [Tag_131])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LAVA_PAUSA<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1887:473</td><td>filter<br><a href="../networks/network-1887.html">#1887</a></td><td>SdCoil<br><code>Tag_131</code></td><td><code class="condition">(ON AND Tag_132)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LAVA_LAVORO<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:891</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-11</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 11]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1891:898</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-51</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 12]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1891:905</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-12</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 13]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:912</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-52</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 14]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:919</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-13</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 15]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:926</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-53</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 16]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:933</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-14</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 17]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:940</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-54</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 18]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:947</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-15</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 19]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1891:954</td><td>filter<br><a href="../networks/network-1891.html">#1891</a></td><td>Coil<br><code>EV-55</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 20]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1027</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-16</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 21]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1034</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-56</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 22]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1041</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-17</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 23]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1048</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-57</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 24]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1055</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-18</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 25]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1062</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-58</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 26]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1069</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-19</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 27]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1076</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-59</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 28]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1083</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-20</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 29]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1892:1090</td><td>filter<br><a href="../networks/network-1892.html">#1892</a></td><td>Coil<br><code>EV-60</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 30]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1163</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-21</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 31]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1170</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-61</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 32]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1177</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-22</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 33]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1184</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-62</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 34]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1191</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-23</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 35]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1198</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-63</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 36]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1205</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-24</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 37]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1212</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-64</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 38]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1219</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-25</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 39]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1893:1226</td><td>filter<br><a href="../networks/network-1893.html">#1893</a></td><td>Coil<br><code>EV-65</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 40]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1299</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-26</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 41]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1306</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-66</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 42]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1313</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-27</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 43]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1320</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-67</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 44]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1327</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-28</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 45]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1334</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-68</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 46]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1341</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-29</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 47]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1348</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-69</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 48]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1355</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-30</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 49]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1894:1362</td><td>filter<br><a href="../networks/network-1894.html">#1894</a></td><td>Coil<br><code>EV-70</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 50]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1435</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-31</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 51]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1442</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-71</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 52]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1449</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-32</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 53]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1456</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-72</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 54]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1463</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-33</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 55]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1470</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-73</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 56]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1477</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-34</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 57]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1484</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-74</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 58]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1491</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-35</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 59]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1895:1498</td><td>filter<br><a href="../networks/network-1895.html">#1895</a></td><td>Coil<br><code>EV-75</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 60]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1571</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-36</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 61]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1578</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-76</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 62]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1585</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-37</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 63]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1592</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-77</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 64]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1599</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-38</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 65]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1606</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-78</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 66]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1613</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-39</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 67]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1620</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-79</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 68]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1627</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-40</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 69]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1896:1634</td><td>filter<br><a href="../networks/network-1896.html">#1896</a></td><td>Coil<br><code>EV-80</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 70]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1707</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-41</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 71]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1714</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-81</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 72]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1721</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-42</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 73]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1728</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-82</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 74]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1735</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-43</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 75]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1742</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-83</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 76]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1749</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-44</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 77]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1756</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-84</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 78]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1763</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-45</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 79]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1897:1770</td><td>filter<br><a href="../networks/network-1897.html">#1897</a></td><td>Coil<br><code>EV-85</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 80]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1843</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-46</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 81]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1850</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-86</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 82]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1857</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-47</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 83]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1864</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-87</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 84]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1871</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-48</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 85]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1878</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-88</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 86]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1885</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-49</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 87]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1892</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-89</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 88]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1899</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-50</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 89]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1898:1906</td><td>filter<br><a href="../networks/network-1898.html">#1898</a></td><td>Coil<br><code>EV-90</code></td><td><code class="condition">(((ON AND Tag_132) AND [Data.Ev_filter_on = 90]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>BF01-SIM-01</td><td>세정 허가</td><td>SC/VR·차압·BF_RUN 변경</td><td>두 필터 허가를 각각 확인</td><td>설계·미실행</td></tr><tr><td>BF01-SIM-02</td><td>전체 펄스 순서</td><td>순서 변수 전 범위</td><td>80개 EV 출력과 비교기 상수 매핑 확인</td><td>설계·미실행</td></tr><tr><td>BF01-SIM-03</td><td>펄스/휴지</td><td>작업/휴지 설정 변경</td><td>단계·주기·중복 출력 검증</td><td>설계·미실행</td></tr><tr><td>BF01-SIM-04</td><td>차압 경계</td><td>DP 임계값 전후</td><td>허가·시간 계수의 실제 분기 확인</td><td>설계·미실행</td></tr><tr><td>BF01-SIM-05</td><td>온도/배출 고장</td><td>온도와 SC/VR 고장 입력 변경</td><td>PV14·정지/경보 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>BF01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>BF01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>BF01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>BF01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>BF01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>