<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BWF02 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>BWF02 · 제어 명세</h1><div class="source"><strong>외부 연동 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>외부 피더의 준비·운전·고장·레벨·유량과 원격 운전 허가를 교환한다.</div><p><a href="../devices/BWF02.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I14.5</td><td>bwf2_inverter_high_speed</td><td>bool</td><td>e 17.1 bwf2_inverter_high_speed</td><td>532</td></tr><tr><td>%I11.6</td><td>bwf02 ok</td><td>bool</td><td>e 64.5 bwf 02 manu status</td><td>963</td></tr><tr><td>%I12.0</td><td>bwf02 fault</td><td>bool</td><td>e 64.7 bwf 02 fault</td><td>964</td></tr><tr><td>%I12.1</td><td>min lev bwf02</td><td>bool</td><td>e 65.0 bwf 02minimum level</td><td>965</td></tr><tr><td>%I12.2</td><td>max lev bwf02</td><td>bool</td><td>e 65.1 bwf 02maximum level</td><td>966</td></tr><tr><td>%I20.2</td><td>bwf02 pulse</td><td>bool</td><td>old address</td><td>1518</td></tr><tr><td>%IW270</td><td>bwf02_level</td><td>int</td><td>level bwf 02 (client machine)</td><td>1547</td></tr><tr><td>%I11.7</td><td>bwf 02 run</td><td>bool</td><td>e 64.6 bwf 02 run</td><td>1549</td></tr><tr><td>%IW266</td><td>bwf02_flowrate</td><td>int</td><td>flow rate bwf 02 (client machine)</td><td>1550</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%QW300</td><td>bwf02_sp_flowrate</td><td>word</td><td>flow rate speed set bwf 02(client machine)(4-20ma)</td><td>1355</td></tr><tr><td>%Q6.3</td><td>consent start bwf02</td><td>bool</td><td>a 68.3 bwf 02 remotestart</td><td>1667</td></tr></tbody></table></div><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>Editor_BWF02</td><td>DB26,INT10</td><td>PLC</td><td>00416</td></tr><tr><td>BWF02\Risposta</td><td>DB11,X72.1</td><td>PLC</td><td>000BA</td></tr><tr><td>BWF02\StatusOK</td><td>DB11,X72.0</td><td>PLC</td><td>000B8</td></tr><tr><td>BWF02\Allarme1</td><td>DB11,X72.2</td><td>PLC</td><td>000B7</td></tr><tr><td>BWF02\Flag</td><td>DB2,X12.5</td><td>PLC</td><td>000B6</td></tr><tr><td>I_Level_BWF02</td><td>DB13,INT34</td><td>PLC</td><td>00061</td></tr><tr><td>I_Flow_rate_BWF02</td><td>DB13,INT30</td><td>PLC</td><td>0005E</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>935:316</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF02_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1086:46</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 02 RUN</code></td><td><code class="condition">Flag.M_BWF02</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1086:28</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF02 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1679:169</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Prod_h &lt; 0.0])</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1682:266</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &lt; 0])</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1682:274</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &gt; 100])</code></td><td>Move 입력 100<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1683:385</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>BWF02_SP_FlowRate</code></td><td><code class="condition">Div UID 381.eno (블록 동작 확인)</code></td><td>Move 입력 App03<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1783:156</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:181</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:185</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1792</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1933:147</td><td>motors 1<br><a href="../networks/network-1933.html">#1933</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1933:151</td><td>motors 1<br><a href="../networks/network-1933.html">#1933</a></td><td>Coil<br><code>Consent Start BWF02</code></td><td><code class="condition">(ON AND Flag.M_BWF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1934:172</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">(((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02)) AND Tag_114)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1934:228</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">((((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.RD01 run]) OR (((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.BC01 run]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1783:147</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SdCoil<br><code>Tag_50</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND NOT [Inputs.BWF 02 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1775</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_90</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1787</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_91</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1934:164</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>SdCoil<br><code>Tag_114</code></td><td><code class="condition">((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 76개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-425.html">#425</a></td><td>362</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-935.html">#935</a></td><td>323</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-935.html">#935</a></td><td>325</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>83</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>84</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>85</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>86</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>87</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>25</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>35</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>114</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>116</td><td>Data2.Set_MAX_TH1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>160</td><td>Data2.Set_MAX_TH1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>45</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>46</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>206</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>210</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>177</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>179</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>180</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>184</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>185</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>285</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>288</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>289</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>292</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>294</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>389</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>391</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>393</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>294</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>298</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>299</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>303</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>306</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1738.html">#1738</a></td><td>307</td><td>Data.CLIENT_4</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1730</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1732</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1741</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1743</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1783.html">#1783</a></td><td>171</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1783.html">#1783</a></td><td>165</td><td>S5T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1784.html">#1784</a></td><td>204</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1818</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1809</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1814</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>23</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>40</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>31</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>48</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1933.html">#1933</a></td><td>155</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1934.html">#1934</a></td><td>177</td><td>S5T#6M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1973.html">#1973</a></td><td>1219</td><td>S5T#15M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1973.html">#1973</a></td><td>1224</td><td>S5T#15M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>429</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>430</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>24</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>32</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>436</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>439</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>443</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>444</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>450</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>453</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>457</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>460</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>462</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>464</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>470</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>431</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>445</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>466</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1196</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1197</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1205</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1201</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 21개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>425:352</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>SCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">(ON AND HOPPER CONVEYOR 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:156</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:181</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:185</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1780</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED]) AND Tag_90)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1792</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1933:147</td><td>motors 1<br><a href="../networks/network-1933.html">#1933</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1980:347</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">((((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL]) AND Tag_101)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:360</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:377</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL]) AND Tag_102)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:390</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:420</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60])) AND Tag_103)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1189</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100]) AND Tag_113)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 10개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1849:69</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">HMI_DB.ResetCounter_PartialProduction</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1849:80</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_PartialProduction</code></td><td><code class="condition">Move UID 69.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/Electrical_Rev2.pdf#page=86">FG 85 / PDF 86</a>, <a href="../sources/Electrical_Rev2.pdf#page=87">FG 86 / PDF 87</a>, <a href="../sources/Electrical_Rev2.pdf#page=88">FG 87 / PDF 88</a>, <a href="../sources/Electrical_Rev2.pdf#page=89">FG 88 / PDF 89</a>, <a href="../sources/Electrical_Rev2.pdf#page=90">FG 89 / PDF 90</a>, <a href="../sources/Electrical_Rev2.pdf#page=91">FG 90 / PDF 91</a>, <a href="../sources/Electrical_Rev2.pdf#page=92">FG 91 / PDF 92</a>, <a href="../sources/Electrical_Rev2.pdf#page=93">FG 92 / PDF 93</a>, <a href="../sources/Electrical_Rev2.pdf#page=94">FG 93 / PDF 94</a>, <a href="../sources/Electrical_Rev2.pdf#page=95">FG 94 / PDF 95</a>, <a href="../sources/Electrical_Rev2.pdf#page=96">FG 95 / PDF 96</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>motor/alarm client</td><td>client motor 18 allarm bwf02---------------</td><td><a href="../networks/network-425.html">#425</a></td><td><a href="../sources/decoded-original/0235-FlgNet.xml">0235-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>allarm manager</td><td>clear values of report at the end of the recording</td><td><a href="../networks/network-935.html">#935</a></td><td><a href="../sources/decoded-original/0157-FlgNet.xml">0157-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>hmi inputs</td><td>analog</td><td><a href="../networks/network-1071.html">#1071</a></td><td><a href="../sources/decoded-original/0398-FlgNet.xml">0398-FlgNet.xml</a></td><td>56/56</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1086.html">#1086</a></td><td><a href="../sources/decoded-original/0406-FlgNet.xml">0406-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>hmi</td><td>bwf02</td><td><a href="../networks/network-1214.html">#1214</a></td><td><a href="../sources/decoded-original/0390-FlgNet.xml">0390-FlgNet.xml</a></td><td>0/9</td></tr><tr><td>analog output conversion</td><td>plant limits</td><td><a href="../networks/network-1679.html">#1679</a></td><td><a href="../sources/decoded-original/0460-FlgNet.xml">0460-FlgNet.xml</a></td><td>46/47</td></tr><tr><td>analog output conversion</td><td>bwf02 client feeder</td><td><a href="../networks/network-1682.html">#1682</a></td><td><a href="../sources/decoded-original/0463-FlgNet.xml">0463-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>analog output conversion</td><td>bwf02 speed calculation</td><td><a href="../networks/network-1683.html">#1683</a></td><td><a href="../sources/decoded-original/0464-FlgNet.xml">0464-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>analog input conversion</td><td>client 2 bwf02 flow rate</td><td><a href="../networks/network-1736.html">#1736</a></td><td><a href="../sources/decoded-original/0486-FlgNet.xml">0486-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>analog input conversion</td><td>client 4 level indicator bwf02</td><td><a href="../networks/network-1738.html">#1738</a></td><td><a href="../sources/decoded-original/0488-FlgNet.xml">0488-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>contactor ton passed in bwf</td><td><a href="../networks/network-1776.html">#1776</a></td><td><a href="../sources/decoded-original/0524-FlgNet.xml">0524-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1783.html">#1783</a></td><td><a href="../sources/decoded-original/0420-FlgNet.xml">0420-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1784.html">#1784</a></td><td><a href="../sources/decoded-original/0421-FlgNet.xml">0421-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>bwf01/bwf02</td><td><a href="../networks/network-1820.html">#1820</a></td><td><a href="../sources/decoded-original/0454-FlgNet.xml">0454-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>auto start motors</td><td>production counters</td><td><a href="../networks/network-1849.html">#1849</a></td><td><a href="../sources/decoded-original/0170-FlgNet.xml">0170-FlgNet.xml</a></td><td>48/48</td></tr><tr><td>motors 1</td><td>bwf02</td><td><a href="../networks/network-1933.html">#1933</a></td><td><a href="../sources/decoded-original/0240-FlgNet.xml">0240-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>motors 1</td><td>bwf01/02</td><td><a href="../networks/network-1934.html">#1934</a></td><td><a href="../sources/decoded-original/0241-FlgNet.xml">0241-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>motors 1</td><td>liw feeder</td><td><a href="../networks/network-1973.html">#1973</a></td><td><a href="../sources/decoded-original/0273-FlgNet.xml">0273-FlgNet.xml</a></td><td>14/14</td></tr><tr><td>allarms 3</td><td>low tc03 temperature</td><td><a href="../networks/network-1980.html">#1980</a></td><td><a href="../sources/decoded-original/0528-FlgNet.xml">0528-FlgNet.xml</a></td><td>51/51</td></tr><tr><td>allarms 3</td><td>incorrect scraps feeder formula</td><td><a href="../networks/network-1993.html">#1993</a></td><td><a href="../sources/decoded-original/0541-FlgNet.xml">0541-FlgNet.xml</a></td><td>15/15</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 93개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>425:352</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>SCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">(ON AND HOPPER CONVEYOR 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>935:311</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF01_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>935:316</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF02_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:27</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_05</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 TC05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:34</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF01</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 BWF01_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:48</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 BWF01_Level<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:50</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_01</code></td><td><code class="condition">Move UID 49.eno (블록 동작 확인)</code></td><td>Move 입력 TC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:51</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_02</code></td><td><code class="condition">Move UID 50.eno (블록 동작 확인)</code></td><td>Move 입력 TC02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:72</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC03<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:73</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_06</code></td><td><code class="condition">Move UID 72.eno (블록 동작 확인)</code></td><td>Move 입력 TC06<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:74</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_07</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 TC07<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:75</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.ZT_01</code></td><td><code class="condition">Move UID 74.eno (블록 동작 확인)</code></td><td>Move 입력 ZT01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:96</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 PSH01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:97</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_02</code></td><td><code class="condition">Move UID 96.eno (블록 동작 확인)</code></td><td>Move 입력 PSH02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:98</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_03</code></td><td><code class="condition">Move UID 97.eno (블록 동작 확인)</code></td><td>Move 입력 PSH03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:99</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PC_01</code></td><td><code class="condition">Move UID 98.eno (블록 동작 확인)</code></td><td>Move 입력 PC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:123</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN04_ABSORPTION</code></td><td><code class="condition">Move UID 122.eno (블록 동작 확인)</code></td><td>Move 입력 FN04_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:144</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RD01_ABSORBPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 RD01_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:145</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN01_ABSORPTION</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 FN01_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:146</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_01</code></td><td><code class="condition">Move UID 145.eno (블록 동작 확인)</code></td><td>Move 입력 R001<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:147</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_02</code></td><td><code class="condition">Move UID 146.eno (블록 동작 확인)</code></td><td>Move 입력 R002<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:168</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 R003<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:169</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_04</code></td><td><code class="condition">Move UID 168.eno (블록 동작 확인)</code></td><td>Move 입력 R004<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:170</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_GAS</code></td><td><code class="condition">Move UID 169.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:171</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_AIR</code></td><td><code class="condition">Move UID 170.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:84</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_GAS</code></td><td><code class="condition">Move UID 171.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:194</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_AIR</code></td><td><code class="condition">Move UID 84.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1086:34</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.FN-05 RUN</code></td><td><code class="condition">Flag.M_FN_05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:41</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.Feedback_ER01</code></td><td><code class="condition">Flag.M_ER01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:44</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 01 RUN</code></td><td><code class="condition">Flag.M_BWF01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:24</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF01 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:46</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 02 RUN</code></td><td><code class="condition">Flag.M_BWF02</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1086:28</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF02 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1214:23</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 33</code></td><td><code class="condition">ORef UID 32</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1214:25</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 35</code></td><td><code class="condition">ORef UID 34</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1214:31</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 40</code></td><td><code class="condition">(ORef UID 36 OR ORef UID 37 OR ORef UID 38 OR ORef UID 39)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1679:68</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data2.Set_TH</code></td><td><code class="condition">(ON AND [ORef UID 80 &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1679:76</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data2.Set_TH</code></td><td><code class="condition">(ON AND [Data2.Set_TH &gt; Data2.Set_MAX_TH])</code></td><td>Move 입력 Data2.Set_MAX_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1679:107</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data.SET_PERC_BWF01</code></td><td><code class="condition">(ON AND [Prod_h &lt; 0.0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1679:169</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Prod_h &lt; 0.0])</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1682:266</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &lt; 0])</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1682:274</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &gt; 100])</code></td><td>Move 입력 100<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1683:355</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App00</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data.SET_PERC_BWF02<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:360</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App01</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:365</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App03</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_MAX_TH2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:385</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>BWF02_SP_FlowRate</code></td><td><code class="condition">Div UID 381.eno (블록 동작 확인)</code></td><td>Move 입력 App03<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1736:284</td><td>analog input conversion<br><a href="../networks/network-1736.html">#1736</a></td><td>Move<br><code>Data.CLIENT_2</code></td><td><code class="condition">((ON AND OFF) AND NOT [BWF 02 RUN])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:147</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SdCoil<br><code>Tag_50</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND NOT [Inputs.BWF 02 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:156</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:181</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:185</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF02)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1775</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_90</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1780</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED]) AND Tag_90)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1787</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_91</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1792</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1849:69</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">HMI_DB.ResetCounter_PartialProduction</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1849:80</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_PartialProduction</code></td><td><code class="condition">Move UID 69.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1933:147</td><td>motors 1<br><a href="../networks/network-1933.html">#1933</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1933:151</td><td>motors 1<br><a href="../networks/network-1933.html">#1933</a></td><td>Coil<br><code>Consent Start BWF02</code></td><td><code class="condition">(ON AND Flag.M_BWF02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1934:164</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>SdCoil<br><code>Tag_114</code></td><td><code class="condition">((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1934:170</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF01</code></td><td><code class="condition">(((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02)) AND Tag_114)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1934:172</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">(((OFF AND Flag.M_BWF01) OR (OFF AND Flag.M_BWF02)) AND Tag_114)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1934:228</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code class="condition">((((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.RD01 run]) OR (((ON AND Flag.M_BWF01) OR (ON AND Flag.M_BWF02)) AND NOT [Inputs.BC01 run]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1934:210</td><td>motors 1<br><a href="../networks/network-1934.html">#1934</a></td><td>RCoil<br><code>Flag.M_BWF01</code></td><td><code class="condition">RCoil UID 228.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1973:1196</td><td>motors 1<br><a href="../networks/network-1973.html">#1973</a></td><td>SdCoil<br><code>Tag_127</code></td><td><code class="condition">((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#15M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1973:1201</td><td>motors 1<br><a href="../networks/network-1973.html">#1973</a></td><td>SCoil<br><code>START LIW FEEDER</code></td><td><code class="condition">(((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND PV-03 GATE EV)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1973:1210</td><td>motors 1<br><a href="../networks/network-1973.html">#1973</a></td><td>SdCoil<br><code>Tag_128</code></td><td><code class="condition">(((ON AND START LIW FEEDER) AND NOT [Inputs.BWF 01 RUN]) AND NOT [Inputs.BWF 02 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#15M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1973:1215</td><td>motors 1<br><a href="../networks/network-1973.html">#1973</a></td><td>RCoil<br><code>START LIW FEEDER</code></td><td><code class="condition">((ON AND START LIW FEEDER) AND Tag_128)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:342</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_101</code></td><td><code class="condition">(((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:347</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">((((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL]) AND Tag_101)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:27</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>Move<br><code>Data.TC03_MIN_ALL</code></td><td><code class="condition">(ON AND [Data.TC03_MIN_ALL &lt; 200])</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:360</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:362</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:372</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_102</code></td><td><code class="condition">(ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:377</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL]) AND Tag_102)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:390</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:392</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:415</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_103</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:420</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60])) AND Tag_103)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1184</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SdCoil<br><code>Tag_113</code></td><td><code class="condition">(Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1189</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100]) AND Tag_113)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>BWF02-SIM-01</td><td>Handshake 정상</td><td>준비→허가→운전 응답</td><td>번호·I/O 방향·지연 확인</td><td>설계·미실행</td></tr><tr><td>BWF02-SIM-02</td><td>외부 고장</td><td>정상 상태에서 외부 신호 변경</td><td>접점 극성·알람 유지·재허가 확인</td><td>설계·미실행</td></tr><tr><td>BWF02-SIM-03</td><td>신호 누락</td><td>준비·피드백·통신 상태 누락</td><td>고장 검출 및 HMI 표시 확인</td><td>설계·미실행</td></tr><tr><td>BWF02-SIM-04</td><td>복귀</td><td>고장 해제·Reset·요청 유지/해제</td><td>재기동 조건과 잔존 요청 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>BWF02-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>BWF02-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>BWF02-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>BWF02-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>BWF02-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>