<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>CLIENT-CL10 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>CLIENT-CL10 · 제어 명세</h1><div class="source"><strong>외부 연동 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>PLC 외부 모터/설비 채널 10. 원격 신호와 실제 외부 제어반 상태를 대조한다.</div><p><a href="../devices/CLIENT-CL10.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I13.4</td><td>rotex screen run</td><td>bool</td><td>e 14.1 rotex screen run</td><td>524</td></tr></tbody></table></div><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 1개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-419.html">#419</a></td><td>218</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 2개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>419:208</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>SCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">(ON AND ROTEX SCREENFAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 1개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/Electrical_Rev2.pdf#page=87">FG 86 / PDF 87</a>, <a href="../sources/Electrical_Rev2.pdf#page=88">FG 87 / PDF 88</a>, <a href="../sources/Electrical_Rev2.pdf#page=89">FG 88 / PDF 89</a>, <a href="../sources/Electrical_Rev2.pdf#page=90">FG 89 / PDF 90</a>, <a href="../sources/Electrical_Rev2.pdf#page=91">FG 90 / PDF 91</a>, <a href="../sources/Electrical_Rev2.pdf#page=92">FG 91 / PDF 92</a>, <a href="../sources/Electrical_Rev2.pdf#page=93">FG 92 / PDF 93</a>, <a href="../sources/Electrical_Rev2.pdf#page=94">FG 93 / PDF 94</a>, <a href="../sources/Electrical_Rev2.pdf#page=95">FG 94 / PDF 95</a>, <a href="../sources/Electrical_Rev2.pdf#page=96">FG 95 / PDF 96</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>motor/alarm client</td><td>client motor 10 allarm</td><td><a href="../networks/network-419.html">#419</a></td><td><a href="../sources/decoded-original/0229-FlgNet.xml">0229-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>time work motor</td><td>client motor 10</td><td><a href="../networks/network-1011.html">#1011</a></td><td><a href="../sources/decoded-original/0301-FlgNet.xml">0301-FlgNet.xml</a></td><td>12/12</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 5개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>419:208</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>SCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">(ON AND ROTEX SCREENFAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1011:578</td><td>time work motor<br><a href="../networks/network-1011.html">#1011</a></td><td>Move<br><code>hours motors.CLIENT_MOTOR_10_HOUR</code></td><td><code class="condition">((Tag_47 AND ROTEX SCREEN RUN) AND [hours motors.CLIENT_MOTOR_10_MIN &gt;= 60])</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1011:581</td><td>time work motor<br><a href="../networks/network-1011.html">#1011</a></td><td>Move<br><code>hours motors.CLIENT_MOTOR_10_MIN</code></td><td><code class="condition">Move UID 578.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1011:584</td><td>time work motor<br><a href="../networks/network-1011.html">#1011</a></td><td>SCoil<br><code>Flag_Aggiorna_DB</code></td><td><code class="condition">Move UID 581.eno (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 HMI 설정 미식별: 표시용 가공 태그·상위 화면 여부 확인</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>CL-NAMESPACE</td><td>P&amp;ID 실린더 CL01~12 / 외부 모터 CL01~19 일부 채널</td><td>CYL-CL / CLIENT-CL ID 유지</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>CLIENT-CL10-SIM-01</td><td>Handshake 정상</td><td>준비→허가→운전 응답</td><td>번호·I/O 방향·지연 확인</td><td>설계·미실행</td></tr><tr><td>CLIENT-CL10-SIM-02</td><td>외부 고장</td><td>정상 상태에서 외부 신호 변경</td><td>접점 극성·알람 유지·재허가 확인</td><td>설계·미실행</td></tr><tr><td>CLIENT-CL10-SIM-03</td><td>신호 누락</td><td>준비·피드백·통신 상태 누락</td><td>고장 검출 및 HMI 표시 확인</td><td>설계·미실행</td></tr><tr><td>CLIENT-CL10-SIM-04</td><td>복귀</td><td>고장 해제·Reset·요청 유지/해제</td><td>재기동 조건과 잔존 요청 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>CLIENT-CL10-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>CLIENT-CL10-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>CLIENT-CL10-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>CLIENT-CL10-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>CLIENT-CL10-V-05</td><td>불일치/특이점</td><td>P&amp;ID의 공압 실린더 CL 번호와 다른 이름 공간으로 보관한다.</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>