<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ER01 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>ER01 · 제어 명세</h1><div class="source"><strong>집진·석회 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>FN05와 석회 투입 공기 가열 경로. 온도 허용 및 피드백을 함께 검토한다.</div><p><a href="../devices/ER01.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I6.1</td><td>er01_fbk</td><td>bool</td><td>feedback er-01 electrical resistance</td><td>519</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q5.0</td><td>start er-01</td><td>bool</td><td>a 60.4 er-01 electricalresistance command</td><td>1279</td></tr></tbody></table></div><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>ER_01\Allarme1</td><td>DB11,X68.1</td><td>PLC</td><td>0032A</td></tr><tr><td>ER_01\RispostaA</td><td>DB11,X68.0</td><td>PLC</td><td>001B5</td></tr><tr><td>ER_01\Flag</td><td>DB2,X5.4</td><td>PLC</td><td>0018D</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1086:41</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.Feedback_ER01</code></td><td><code class="condition">Flag.M_ER01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1822:24</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>SCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">LRef UID 28.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1125</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">((ON AND OFF) OR (ON AND Allarm.ER01_run) OR ((ON AND NOT [Inputs.FN-05 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1129</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>Coil<br><code>Start ER-01</code></td><td><code class="condition">((ON AND Flag.M_ER01) AND Inputs.177T1_OK)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1847:891, 1847:893, 1847:897, 1847:905, 1847:907, 1847:909, 1847:917, 1847:919, 1847:927, 1847:929, 1847:931, 1847:939, 1847:941, 1847:948, 1847:954, 1847:961, 1847:963, 1847:965, 1847:973, 1847:975, 1847:982</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 13개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1822.html">#1822</a></td><td>39</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1822.html">#1822</a></td><td>37</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>984</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>986</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>992</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>997</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1001</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1006</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1010</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1013</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1016</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1021</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1025</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 25개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1822:24</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>SCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">LRef UID 28.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1079</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>RCoil<br><code>Flag.M_VR_06</code></td><td><code class="condition">((ON AND Allarm.VR_06_FAULT) OR ((ON AND NOT [Start ER-01]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1125</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">((ON AND OFF) OR (ON AND Allarm.ER01_run) OR ((ON AND NOT [Inputs.FN-05 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 22개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=67">FG 66 / PDF 67</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1086.html">#1086</a></td><td><a href="../sources/decoded-original/0406-FlgNet.xml">0406-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>hmi</td><td>er01</td><td><a href="../networks/network-1211.html">#1211</a></td><td><a href="../sources/decoded-original/0387-FlgNet.xml">0387-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>allarms 1</td><td>er01</td><td><a href="../networks/network-1822.html">#1822</a></td><td><a href="../sources/decoded-original/0456-FlgNet.xml">0456-FlgNet.xml</a></td><td>8/9</td></tr><tr><td>auto start motors</td><td>presetting sequence 5: complete engine stop</td><td><a href="../networks/network-1847.html">#1847</a></td><td><a href="../sources/decoded-original/0166-FlgNet.xml">0166-FlgNet.xml</a></td><td>54/54</td></tr><tr><td>motors 1</td><td>vr06</td><td><a href="../networks/network-1969.html">#1969</a></td><td><a href="../sources/decoded-original/0269-FlgNet.xml">0269-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>er01</td><td><a href="../networks/network-1971.html">#1971</a></td><td><a href="../sources/decoded-original/0271-FlgNet.xml">0271-FlgNet.xml</a></td><td>9/9</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 33개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1086:34</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.FN-05 RUN</code></td><td><code class="condition">Flag.M_FN_05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:41</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.Feedback_ER01</code></td><td><code class="condition">Flag.M_ER01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1086:44</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 01 RUN</code></td><td><code class="condition">Flag.M_BWF01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:24</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF01 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:46</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 02 RUN</code></td><td><code class="condition">Flag.M_BWF02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:28</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF02 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1822:24</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>SCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">LRef UID 28.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1079</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>RCoil<br><code>Flag.M_VR_06</code></td><td><code class="condition">((ON AND Allarm.VR_06_FAULT) OR ((ON AND NOT [Start ER-01]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1083</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>Coil<br><code>Start VR06</code></td><td><code class="condition">(ON AND Flag.M_VR_06)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1125</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">((ON AND OFF) OR (ON AND Allarm.ER01_run) OR ((ON AND NOT [Inputs.FN-05 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1129</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>Coil<br><code>Start ER-01</code></td><td><code class="condition">((ON AND Flag.M_ER01) AND Inputs.177T1_OK)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>ER01-SIM-01</td><td>허가 정상/상실</td><td>FN05·온도 허용·요청 변경</td><td>Q 출력과 피드백/고장 대조</td><td>설계·미실행</td></tr><tr><td>ER01-SIM-02</td><td>과온·복귀</td><td>과온·Reset 조건 변경</td><td>허가 해제와 재가열 조건 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>ER01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>ER01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>ER01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>ER01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>ER01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>