<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN02 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>FN02 · 제어 명세</h1><div class="source"><strong>연소·열회수 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>열회수 경로의 송풍과 아날로그 속도 설정을 담당한다.</div><p><a href="../devices/FN02.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I3.0</td><td>fn02_fbk</td><td>bool</td><td>feedback motor fn-02</td><td>500</td></tr><tr><td>%I3.1</td><td>fn02_all_inv</td><td>bool</td><td>alarm motor fn-02</td><td>918</td></tr><tr><td>%IW328</td><td>fn02_current</td><td>int</td><td>blower fan current</td><td>1526</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%QW306</td><td>fn02_sp</td><td>word</td><td>blower fan fn-02(4-20ma)</td><td>1350</td></tr><tr><td>%Q2.3</td><td>start fn02</td><td>bool</td><td>a 52.0 fn-02 motorcommand</td><td>1360</td></tr></tbody></table></div><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>FN_02\Allarme1</td><td>DB11,X30.1</td><td>PLC</td><td>0034E</td></tr><tr><td>FN_02\RispostaA</td><td>DB11,X30.0</td><td>PLC</td><td>00307</td></tr><tr><td>Gain_FN02</td><td>DB150,INT4</td><td>PLC</td><td>001D4</td></tr><tr><td>TI_FN02</td><td>DB150,D0</td><td>PLC</td><td>001CF</td></tr><tr><td>FN_02\Flag</td><td>DB2,X1.0</td><td>PLC</td><td>0019F</td></tr><tr><td>I_FN02_ABSORPTION</td><td>DB13,INT60</td><td>PLC</td><td>0002A</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1026:1550</td><td>time work motor<br><a href="../networks/network-1026.html">#1026</a></td><td>Move<br><code>hours motors.FN_02_HOUR</code></td><td><code class="condition">((Tag_47 AND FN02_Fbk) AND [hours motors.FN_02_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1026:1553</td><td>time work motor<br><a href="../networks/network-1026.html">#1026</a></td><td>Move<br><code>hours motors.FN_02_MIN</code></td><td><code class="condition">Move UID 1550.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1050:2890</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.FN_02_HOUR</code></td><td><code class="condition">Move UID 2887.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1084:27</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN02 Run</code></td><td><code class="condition">Flag.M_FN_02</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:619</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:663</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1948:592</td><td>motors 1<br><a href="../networks/network-1948.html">#1948</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((ON AND Allarm.FN_02_FAULT) OR (ON AND Allarm.FN02_INV) OR (ON AND [Data.Set_Perc_VT02 = 0]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1948:596</td><td>motors 1<br><a href="../networks/network-1948.html">#1948</a></td><td>Coil<br><code>Start FN02</code></td><td><code class="condition">(ON AND Flag.M_FN_02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1843:410, 1843:412, 1843:420, 1843:422, 1843:424, 1843:432, 1843:434, 1843:436, 1843:443, 1843:449, 1843:456, 1843:458, 1843:460, 1843:462, 1843:469, 1843:478, 1843:481, 1843:492, 1843:495, 1843:500, 1843:506, 1843:513, 1843:515, 1843:517, 1843:527, 1843:530, 1843:539, 1843:545, 1843:552, 1843:554, 1843:568, 1843:573, 1843:578, 1843:581, 1843:587, 1844:747, 1844:749, 1844:757, 1844:759, 1844:761, 1844:769, 1844:771, 1844:773, 1844:780, 1844:786, 1844:793, 1844:799, 1844:805, 1844:811, 1844:817, 1844:826, 1844:829, 1844:1158, 1844:1162, 1844:850, 1844:852, 1844:854, 1844:864, 1844:867, 1844:878, 1844:881, 1844:889, 1844:896, 1844:898, 1844:912, 1844:917, 1844:922, 1844:925, 1844:931, 1847:891, 1847:893, 1847:897, 1847:905, 1847:907, 1847:909, 1847:917, 1847:919, 1847:927, 1847:929, 1847:931, 1847:939, 1847:941, 1847:948, 1847:954, 1847:961, 1847:963, 1847:965, 1847:973, 1847:975, 1847:982</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1796:613</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SdCoil<br><code>Tag_61</code></td><td><code class="condition">(((ON AND Start FN02) AND NOT [Inputs.FN02 Run]) OR ((ON AND Start FN02) AND Inputs.FN02_All_Inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 75개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>645</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>648</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>649</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>652</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>653</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1767.html">#1767</a></td><td>1467</td><td>Data.FN_02_FAN</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1770.html">#1770</a></td><td>1487</td><td>Data.FN_04_ASPIRATOR</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1796.html">#1796</a></td><td>632</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1796.html">#1796</a></td><td>627</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>590</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>592</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>594</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>596</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>601</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>606</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>609</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>612</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>618</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>621</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>625</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>626</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>630</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>632</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>635</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>640</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>644</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>645</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>649</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>652</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>654</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>656</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>660</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>662</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>665</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>841</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>934</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>936</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>938</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>940</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>945</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>950</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>953</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>956</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>960</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>963</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>966</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>969</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>972</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>976</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>977</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>980</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>983</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>988</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>992</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>993</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>997</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>998</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1001</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1003</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1005</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1009</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1011</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1014</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>984</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>986</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>992</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>997</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1001</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1006</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1010</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1013</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1016</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1021</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1847.html">#1847</a></td><td>1025</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1948.html">#1948</a></td><td>599</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 97개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1796:619</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:663</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1857:182</td><td>burner control<br><a href="../networks/network-1857.html">#1857</a></td><td>Coil<br><code>Flag.Burner_ready</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1948:592</td><td>motors 1<br><a href="../networks/network-1948.html">#1948</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((ON AND Allarm.FN_02_FAULT) OR (ON AND Allarm.FN02_INV) OR (ON AND [Data.Set_Perc_VT02 = 0]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 96개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=43">FG 42 / PDF 43</a>, <a href="../sources/Electrical_Rev2.pdf#page=44">FG 43 / PDF 44</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>time work motor</td><td>fn-02</td><td><a href="../networks/network-1026.html">#1026</a></td><td><a href="../sources/decoded-original/0314-FlgNet.xml">0314-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>time work motor</td><td></td><td><a href="../networks/network-1050.html">#1050</a></td><td><a href="../sources/decoded-original/0337-FlgNet.xml">0337-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>hmi inputs</td><td>analog</td><td><a href="../networks/network-1071.html">#1071</a></td><td><a href="../sources/decoded-original/0398-FlgNet.xml">0398-FlgNet.xml</a></td><td>56/56</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1084.html">#1084</a></td><td><a href="../sources/decoded-original/0404-FlgNet.xml">0404-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>hmi</td><td>fn02</td><td><a href="../networks/network-1192.html">#1192</a></td><td><a href="../sources/decoded-original/0368-FlgNet.xml">0368-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>analog output conversion</td><td>fn02 ventilation of secondary air</td><td><a href="../networks/network-1688.html">#1688</a></td><td><a href="../sources/decoded-original/0469-FlgNet.xml">0469-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog input conversion</td><td>fn-02 fan</td><td><a href="../networks/network-1767.html">#1767</a></td><td><a href="../sources/decoded-original/0517-FlgNet.xml">0517-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>fn-02 aspirator</td><td><a href="../networks/network-1770.html">#1770</a></td><td><a href="../sources/decoded-original/0518-FlgNet.xml">0518-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 1</td><td>fn02</td><td><a href="../networks/network-1796.html">#1796</a></td><td><a href="../sources/decoded-original/0431-FlgNet.xml">0431-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>auto start motors</td><td>preheating</td><td><a href="../networks/network-1843.html">#1843</a></td><td><a href="../sources/decoded-original/0164-FlgNet.xml">0164-FlgNet.xml</a></td><td>89/90</td></tr><tr><td>auto start motors</td><td>production</td><td><a href="../networks/network-1844.html">#1844</a></td><td><a href="../sources/decoded-original/0165-FlgNet.xml">0165-FlgNet.xml</a></td><td>86/86</td></tr><tr><td>auto start motors</td><td>presetting sequence 5: complete engine stop</td><td><a href="../networks/network-1847.html">#1847</a></td><td><a href="../sources/decoded-original/0166-FlgNet.xml">0166-FlgNet.xml</a></td><td>54/54</td></tr><tr><td>burner control</td><td>start gas test</td><td><a href="../networks/network-1857.html">#1857</a></td><td><a href="../sources/decoded-original/0174-FlgNet.xml">0174-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>motors 1</td><td>fn02</td><td><a href="../networks/network-1948.html">#1948</a></td><td><a href="../sources/decoded-original/0250-FlgNet.xml">0250-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>disable pid control on vt02</td><td><a href="../networks/network-12.html">#12</a></td><td><a href="../sources/decoded-original/0478-FlgNet.xml">0478-FlgNet.xml</a></td><td>5/5</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 150개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1026:1550</td><td>time work motor<br><a href="../networks/network-1026.html">#1026</a></td><td>Move<br><code>hours motors.FN_02_HOUR</code></td><td><code class="condition">((Tag_47 AND FN02_Fbk) AND [hours motors.FN_02_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1026:1553</td><td>time work motor<br><a href="../networks/network-1026.html">#1026</a></td><td>Move<br><code>hours motors.FN_02_MIN</code></td><td><code class="condition">Move UID 1550.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1026:1556</td><td>time work motor<br><a href="../networks/network-1026.html">#1026</a></td><td>SCoil<br><code>Flag_Aggiorna_DB</code></td><td><code class="condition">Move UID 1553.eno (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1050:2884</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.VS_01_HOUR</code></td><td><code class="condition">Tag_48</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1050:2887</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.SC_12_HOUR</code></td><td><code class="condition">Move UID 2884.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1050:2890</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.FN_02_HOUR</code></td><td><code class="condition">Move UID 2887.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1050:2893</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.VR_01_HOUR</code></td><td><code class="condition">Move UID 2890.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1050:2896</td><td>time work motor<br><a href="../networks/network-1050.html">#1050</a></td><td>Move<br><code>hours motors.FN_01_HOUR</code></td><td><code class="condition">Move UID 2893.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:27</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_05</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 TC05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:34</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF01</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 BWF01_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:48</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 BWF01_Level<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:50</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_01</code></td><td><code class="condition">Move UID 49.eno (블록 동작 확인)</code></td><td>Move 입력 TC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:51</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_02</code></td><td><code class="condition">Move UID 50.eno (블록 동작 확인)</code></td><td>Move 입력 TC02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:72</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC03<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:73</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_06</code></td><td><code class="condition">Move UID 72.eno (블록 동작 확인)</code></td><td>Move 입력 TC06<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:74</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_07</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 TC07<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:75</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.ZT_01</code></td><td><code class="condition">Move UID 74.eno (블록 동작 확인)</code></td><td>Move 입력 ZT01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:96</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 PSH01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:97</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_02</code></td><td><code class="condition">Move UID 96.eno (블록 동작 확인)</code></td><td>Move 입력 PSH02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:98</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_03</code></td><td><code class="condition">Move UID 97.eno (블록 동작 확인)</code></td><td>Move 입력 PSH03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:99</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PC_01</code></td><td><code class="condition">Move UID 98.eno (블록 동작 확인)</code></td><td>Move 입력 PC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1071:123</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN04_ABSORPTION</code></td><td><code class="condition">Move UID 122.eno (블록 동작 확인)</code></td><td>Move 입력 FN04_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:144</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RD01_ABSORBPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 RD01_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:145</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN01_ABSORPTION</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 FN01_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:146</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_01</code></td><td><code class="condition">Move UID 145.eno (블록 동작 확인)</code></td><td>Move 입력 R001<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:147</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_02</code></td><td><code class="condition">Move UID 146.eno (블록 동작 확인)</code></td><td>Move 입력 R002<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:168</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 R003<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:169</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_04</code></td><td><code class="condition">Move UID 168.eno (블록 동작 확인)</code></td><td>Move 입력 R004<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:170</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_GAS</code></td><td><code class="condition">Move UID 169.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:171</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_AIR</code></td><td><code class="condition">Move UID 170.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:84</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_GAS</code></td><td><code class="condition">Move UID 171.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:194</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_AIR</code></td><td><code class="condition">Move UID 84.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1084:27</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN02 Run</code></td><td><code class="condition">Flag.M_FN_02</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1084:34</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.VR-01 RUN</code></td><td><code class="condition">Flag.M_VR_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:41</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN01 Run</code></td><td><code class="condition">Flag.M_FN_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:44</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.VR02 Run</code></td><td><code class="condition">Flag.M_VR_02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:46</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.CH01 Run</code></td><td><code class="condition">Flag.M_CH_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:48</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN03 Run</code></td><td><code class="condition">Flag.M_FN_03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:69</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR FN-06</code></td><td><code class="condition">Flag.M_FN_06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:76</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-01</code></td><td><code class="condition">Flag.M_SC_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1688:627</td><td>analog output conversion<br><a href="../networks/network-1688.html">#1688</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">(ON AND [Data.Set_Perc_VT02 &lt; 5])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1688:635</td><td>analog output conversion<br><a href="../networks/network-1688.html">#1688</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">(ON AND [Data.Set_Perc_VT02 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:613</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SdCoil<br><code>Tag_61</code></td><td><code class="condition">(((ON AND Start FN02) AND NOT [Inputs.FN02 Run]) OR ((ON AND Start FN02) AND Inputs.FN02_All_Inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:619</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:663</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:837</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">LRef UID 835.Q (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:891</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:893</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1847:897</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:905</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:907</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:909</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:917</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:919</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:927</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:929</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:931</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:939</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:941</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:948</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:954</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:961</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:963</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:965</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:973</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:975</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1847:982</td><td>auto start motors<br><a href="../networks/network-1847.html">#1847</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1857:182</td><td>burner control<br><a href="../networks/network-1857.html">#1857</a></td><td>Coil<br><code>Flag.Burner_ready</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1948:592</td><td>motors 1<br><a href="../networks/network-1948.html">#1948</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((ON AND Allarm.FN_02_FAULT) OR (ON AND Allarm.FN02_INV) OR (ON AND [Data.Set_Perc_VT02 = 0]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1948:596</td><td>motors 1<br><a href="../networks/network-1948.html">#1948</a></td><td>Coil<br><code>Start FN02</code></td><td><code class="condition">(ON AND Flag.M_FN_02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>12:362</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-12.html">#12</a></td><td>Coil<br><code>VT02Manuale</code></td><td><code class="condition">((ON AND NOT [Flag.MV04_Auto]) OR (ON AND NOT [Start FN02]) OR ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>FN02-SIM-01</td><td>정상 기동</td><td>준비·피드백 조건 정상, 운전 요청 ON</td><td>관련 원본 접점 조건이 충족될 때 해당 Q 요청과 I 피드백 전달을 확인</td><td>설계·미실행</td></tr><tr><td>FN02-SIM-02</td><td>기동 피드백 없음</td><td>기동 요청 후 피드백 미발생</td><td>백업의 고장 검출 경로·시간·출력 결과와 대조</td><td>설계·미실행</td></tr><tr><td>FN02-SIM-03</td><td>운전 중 인버터/피드백 고장</td><td>운전 중 고장 입력 또는 피드백 변경</td><td>정지/알람/상위 영향은 해당 원본 네트워크로 판정</td><td>설계·미실행</td></tr><tr><td>FN02-SIM-04</td><td>유지보수·상위 허가 없음</td><td>허가 입력 하나씩 해제</td><td>허가 조건에 따른 요청과 실제 출력의 관계 확인</td><td>설계·미실행</td></tr><tr><td>FN02-SIM-05</td><td>복귀·전원 재시작</td><td>고장 해제, Reset, 재시작</td><td>잔존 요청·기억·초기화 처리 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>FN02-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>FN02-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>FN02-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>FN02-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>FN02-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>