<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>LD01 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>LD01 · 제어 명세</h1><div class="source"><strong>집진·석회 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>석회 투입 장치. VR06 운전, 점검 도어, 저레벨 및 현장 셀렉터를 함께 점검한다.</div><p><a href="../devices/LD01.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I4.6</td><td>ld-01_fbk</td><td>bool</td><td>feedback motor ld-01</td><td>509</td></tr><tr><td>%I28.5</td><td>ll_ld01</td><td>bool</td><td></td><td>947</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q3.7</td><td>start vibrator ld-01</td><td>bool</td><td>a 52.1 ld-01a motorcommand</td><td>1314</td></tr><tr><td>%Q3.6</td><td>start ld01</td><td>bool</td><td>a 49.4 ld-01 motorcommand</td><td>1316</td></tr></tbody></table></div><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>LD_01_MF\Allarme1</td><td>DB11,X48.1</td><td>PLC</td><td>0033E</td></tr><tr><td>LD_01_VB\Allarme1</td><td>DB11,X50.1</td><td>PLC</td><td>0033C</td></tr><tr><td>LD_01_MF\RispostaA</td><td>DB11,X48.0</td><td>PLC</td><td>001BF</td></tr><tr><td>LD_01_VB\RispostaA</td><td>DB11,X50.0</td><td>PLC</td><td>001BE</td></tr><tr><td>LD_01_MF\Flag</td><td>DB2,X2.0</td><td>PLC</td><td>00197</td></tr><tr><td>LD_01_VB\Flag</td><td>DB2,X2.1</td><td>PLC</td><td>00196</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1035:2036</td><td>time work motor<br><a href="../networks/network-1035.html">#1035</a></td><td>Move<br><code>hours motors.LD_01_HOUR</code></td><td><code class="condition">((Tag_47 AND LD-01_Fbk) AND [hours motors.LD_01_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1035:2039</td><td>time work motor<br><a href="../networks/network-1035.html">#1035</a></td><td>Move<br><code>hours motors.LD_01_MIN</code></td><td><code class="condition">Move UID 2036.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1036:2090</td><td>time work motor<br><a href="../networks/network-1036.html">#1036</a></td><td>Move<br><code>hours motors.LD_01_VIB_HOUR</code></td><td><code class="condition">((Tag_47 AND LD-01A_Fbk) AND [hours motors.LD_01_VIB_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1036:2093</td><td>time work motor<br><a href="../networks/network-1036.html">#1036</a></td><td>Move<br><code>hours motors.LD_01_VIB_MIN</code></td><td><code class="condition">Move UID 2090.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3011</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.LD_01_HOUR</code></td><td><code class="condition">Move UID 3008.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3014</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.LD_01_VIB_HOUR</code></td><td><code class="condition">Move UID 3011.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:130</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">LL_LD01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:135</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Inspection LS</code></td><td><code class="condition">170FC1</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:140</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">170SA1</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1080:36</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1085:27</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR LD-01</code></td><td><code class="condition">Flag.M_LD_01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1085:86</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">Flag.M_LD_01_VIB</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1228:282</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>SCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">LRef UID 21.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:925</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Start LD01) AND Tag_70)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:959</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND Tag_71)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1958:836</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>RCoil<br><code>Flag.M_LD_01</code></td><td><code class="condition">((ON AND Allarm.LD_01_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1958:841</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>Coil<br><code>Start LD01</code></td><td><code class="condition">((ON AND Flag.M_LD_01) AND Inputs.LD-01 Inspection LS)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1961:891</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>RCoil<br><code>Flag.M_LD_01_VIB</code></td><td><code class="condition">((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1961:900</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>Coil<br><code>Start Vibrator LD-01</code></td><td><code class="condition">(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1805:919</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SdCoil<br><code>Tag_70</code></td><td><code class="condition">((ON AND Start LD01) AND NOT [Inputs.FEEDBACKMOTOR LD-01])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:953</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SdCoil<br><code>Tag_71</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND NOT [Inputs.FEEDBACKMOTOR-LD-01A])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1960:861</td><td>motors 1<br><a href="../networks/network-1960.html">#1960</a></td><td>SdCoil<br><code>Tag_125</code></td><td><code class="condition">((ON AND Inputs.FEEDBACKMOTOR LD-01) AND NOT [Tag_124])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LD_01V_WorkTime<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1960:866</td><td>motors 1<br><a href="../networks/network-1960.html">#1960</a></td><td>SdCoil<br><code>Tag_124</code></td><td><code class="condition">((ON AND Inputs.FEEDBACKMOTOR LD-01) AND Tag_125)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LD_01V_PauseTime<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 12개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1228.html">#1228</a></td><td>292</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1228.html">#1228</a></td><td>24</td><td>T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1805.html">#1805</a></td><td>938</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1805.html">#1805</a></td><td>933</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1806.html">#1806</a></td><td>972</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1806.html">#1806</a></td><td>967</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1959.html">#1959</a></td><td>38</td><td>Data.LD01_W</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1959.html">#1959</a></td><td>43</td><td>Data.LD_01V_WorkTime</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1959.html">#1959</a></td><td>46</td><td>Data.LD01_P</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1959.html">#1959</a></td><td>48</td><td>Data.LD_01V_PauseTime</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1960.html">#1960</a></td><td>874</td><td>Data.LD_01V_WorkTime</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1960.html">#1960</a></td><td>877</td><td>Data.LD_01V_PauseTime</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 9개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1228:282</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>SCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">LRef UID 21.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:925</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Start LD01) AND Tag_70)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:959</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND Tag_71)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1958:836</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>RCoil<br><code>Flag.M_LD_01</code></td><td><code class="condition">((ON AND Allarm.LD_01_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1961:891</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>RCoil<br><code>Flag.M_LD_01_VIB</code></td><td><code class="condition">((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1961:900</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>Coil<br><code>Start Vibrator LD-01</code></td><td><code class="condition">(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 3개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=56">FG 55 / PDF 56</a>, <a href="../sources/Electrical_Rev2.pdf#page=171">FG 170 / PDF 171</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>time work motor</td><td>ld-01</td><td><a href="../networks/network-1035.html">#1035</a></td><td><a href="../sources/decoded-original/0322-FlgNet.xml">0322-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>time work motor</td><td>ld-01 vib</td><td><a href="../networks/network-1036.html">#1036</a></td><td><a href="../sources/decoded-original/0323-FlgNet.xml">0323-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>time work motor</td><td></td><td><a href="../networks/network-1052.html">#1052</a></td><td><a href="../sources/decoded-original/0339-FlgNet.xml">0339-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>hmi inputs</td><td></td><td><a href="../networks/network-1070.html">#1070</a></td><td><a href="../sources/decoded-original/0397-FlgNet.xml">0397-FlgNet.xml</a></td><td>31/42</td></tr><tr><td>simulation</td><td></td><td><a href="../networks/network-1080.html">#1080</a></td><td><a href="../sources/decoded-original/0415-FlgNet.xml">0415-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1085.html">#1085</a></td><td><a href="../sources/decoded-original/0405-FlgNet.xml">0405-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>hmi</td><td>ld01 mf</td><td><a href="../networks/network-1201.html">#1201</a></td><td><a href="../sources/decoded-original/0377-FlgNet.xml">0377-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>ld01 vb</td><td><a href="../networks/network-1202.html">#1202</a></td><td><a href="../sources/decoded-original/0378-FlgNet.xml">0378-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>allarms 2</td><td>ld-01 low lime level</td><td><a href="../networks/network-1228.html">#1228</a></td><td><a href="../sources/decoded-original/0161-FlgNet.xml">0161-FlgNet.xml</a></td><td>8/9</td></tr><tr><td>allarms 1</td><td>ld01</td><td><a href="../networks/network-1805.html">#1805</a></td><td><a href="../sources/decoded-original/0439-FlgNet.xml">0439-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>ld01 vibrator</td><td><a href="../networks/network-1806.html">#1806</a></td><td><a href="../sources/decoded-original/0440-FlgNet.xml">0440-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>motors 1</td><td>ld01</td><td><a href="../networks/network-1958.html">#1958</a></td><td><a href="../sources/decoded-original/0259-FlgNet.xml">0259-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>motors 1</td><td></td><td><a href="../networks/network-1959.html">#1959</a></td><td><a href="../sources/decoded-original/0274-FlgNet.xml">0274-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motors 1</td><td>ld01</td><td><a href="../networks/network-1960.html">#1960</a></td><td><a href="../sources/decoded-original/0260-FlgNet.xml">0260-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>motors 1</td><td>ld01</td><td><a href="../networks/network-1961.html">#1961</a></td><td><a href="../sources/decoded-original/0261-FlgNet.xml">0261-FlgNet.xml</a></td><td>10/10</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 63개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1035:2036</td><td>time work motor<br><a href="../networks/network-1035.html">#1035</a></td><td>Move<br><code>hours motors.LD_01_HOUR</code></td><td><code class="condition">((Tag_47 AND LD-01_Fbk) AND [hours motors.LD_01_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1035:2039</td><td>time work motor<br><a href="../networks/network-1035.html">#1035</a></td><td>Move<br><code>hours motors.LD_01_MIN</code></td><td><code class="condition">Move UID 2036.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1035:2042</td><td>time work motor<br><a href="../networks/network-1035.html">#1035</a></td><td>SCoil<br><code>Flag_Aggiorna_DB</code></td><td><code class="condition">Move UID 2039.eno (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1036:2090</td><td>time work motor<br><a href="../networks/network-1036.html">#1036</a></td><td>Move<br><code>hours motors.LD_01_VIB_HOUR</code></td><td><code class="condition">((Tag_47 AND LD-01A_Fbk) AND [hours motors.LD_01_VIB_MIN &gt;= 60])</code></td><td>Move 입력 1<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1036:2093</td><td>time work motor<br><a href="../networks/network-1036.html">#1036</a></td><td>Move<br><code>hours motors.LD_01_VIB_MIN</code></td><td><code class="condition">Move UID 2090.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1036:2096</td><td>time work motor<br><a href="../networks/network-1036.html">#1036</a></td><td>SCoil<br><code>Flag_Aggiorna_DB</code></td><td><code class="condition">Move UID 2093.eno (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3008</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.FN_01_FAN_HOUR</code></td><td><code class="condition">Tag_48</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1052:3011</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.LD_01_HOUR</code></td><td><code class="condition">Move UID 3008.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3014</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.LD_01_VIB_HOUR</code></td><td><code class="condition">Move UID 3011.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3017</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.SC_10_HOUR</code></td><td><code class="condition">Move UID 3014.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1052:3020</td><td>time work motor<br><a href="../networks/network-1052.html">#1052</a></td><td>Move<br><code>hours motors.SC_11_HOUR</code></td><td><code class="condition">Move UID 3017.eno (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:22</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 26</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_178<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:27</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 29</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:35</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 37</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_180<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:42</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_171<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:43</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 42.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:44</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 43.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_182<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:60</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 64</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_183<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:61</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 66</code></td><td><code class="condition">Move UID 60.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_274<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:62</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 68</code></td><td><code class="condition">Move UID 61.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_275<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:78</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 82</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_276<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:79</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 84</code></td><td><code class="condition">Move UID 78.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_277<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:105</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">PV-14 CLOSE</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:112</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14 OPEN</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:118</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">FN04_Fbk</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:120</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04_All_inv</code></td><td><code class="condition">FN04_All_inv</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:125</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.177T1_OK</code></td><td><code class="condition">177T1_OK</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:130</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">LL_LD01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:135</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Inspection LS</code></td><td><code class="condition">170FC1</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:140</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">170SA1</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:147</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">NOT [MV03_Open]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:151</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">NOT [MV03_Close]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:27</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.MC04 torque</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:33</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.Low Pressure Air</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:36</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1080:39</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.NITROGEN TANK READY</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:42</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.EM_OK</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:45</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.Presenza_110V</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:27</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR LD-01</code></td><td><code class="condition">Flag.M_LD_01</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1085:34</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR-LD-01A</code></td><td><code class="condition">Flag.M_LD_01_VIB</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:86</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">Flag.M_LD_01_VIB</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1085:41</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-10</code></td><td><code class="condition">Flag.M_SC_10</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:48</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-11</code></td><td><code class="condition">Flag.M_SC_11</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:51</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">Flag.M_FN_04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:53</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR03 Run</code></td><td><code class="condition">Flag.M_VR_03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:55</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR04 Run</code></td><td><code class="condition">Flag.M_VR_04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:57</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR05 Run</code></td><td><code class="condition">Flag.M_VR_05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:83</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR-06 RUN</code></td><td><code class="condition">Flag.M_VR_06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1228:282</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>SCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">LRef UID 21.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:919</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SdCoil<br><code>Tag_70</code></td><td><code class="condition">((ON AND Start LD01) AND NOT [Inputs.FEEDBACKMOTOR LD-01])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:925</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Start LD01) AND Tag_70)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:953</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SdCoil<br><code>Tag_71</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND NOT [Inputs.FEEDBACKMOTOR-LD-01A])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:959</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND Tag_71)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1958:836</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>RCoil<br><code>Flag.M_LD_01</code></td><td><code class="condition">((ON AND Allarm.LD_01_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1958:841</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>Coil<br><code>Start LD01</code></td><td><code class="condition">((ON AND Flag.M_LD_01) AND Inputs.LD-01 Inspection LS)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1960:861</td><td>motors 1<br><a href="../networks/network-1960.html">#1960</a></td><td>SdCoil<br><code>Tag_125</code></td><td><code class="condition">((ON AND Inputs.FEEDBACKMOTOR LD-01) AND NOT [Tag_124])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LD_01V_WorkTime<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1960:866</td><td>motors 1<br><a href="../networks/network-1960.html">#1960</a></td><td>SdCoil<br><code>Tag_124</code></td><td><code class="condition">((ON AND Inputs.FEEDBACKMOTOR LD-01) AND Tag_125)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LD_01V_PauseTime<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1960:871</td><td>motors 1<br><a href="../networks/network-1960.html">#1960</a></td><td>Coil<br><code>Start_LD01Vib</code></td><td><code class="condition">((ON AND Inputs.FEEDBACKMOTOR LD-01) AND NOT [Tag_125])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1961:891</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>RCoil<br><code>Flag.M_LD_01_VIB</code></td><td><code class="condition">((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1961:900</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>Coil<br><code>Start Vibrator LD-01</code></td><td><code class="condition">(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>LD01-SIM-01</td><td>정상 기동</td><td>준비·피드백 조건 정상, 운전 요청 ON</td><td>관련 원본 접점 조건이 충족될 때 해당 Q 요청과 I 피드백 전달을 확인</td><td>설계·미실행</td></tr><tr><td>LD01-SIM-02</td><td>기동 피드백 없음</td><td>기동 요청 후 피드백 미발생</td><td>백업의 고장 검출 경로·시간·출력 결과와 대조</td><td>설계·미실행</td></tr><tr><td>LD01-SIM-03</td><td>운전 중 인버터/피드백 고장</td><td>운전 중 고장 입력 또는 피드백 변경</td><td>정지/알람/상위 영향은 해당 원본 네트워크로 판정</td><td>설계·미실행</td></tr><tr><td>LD01-SIM-04</td><td>유지보수·상위 허가 없음</td><td>허가 입력 하나씩 해제</td><td>허가 조건에 따른 요청과 실제 출력의 관계 확인</td><td>설계·미실행</td></tr><tr><td>LD01-SIM-05</td><td>복귀·전원 재시작</td><td>고장 해제, Reset, 재시작</td><td>잔존 요청·기억·초기화 처리 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>LD01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>LD01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>LD01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>LD01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>LD01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>