<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV04 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>MV04 · 제어 명세</h1><div class="source"><strong>제어 밸브 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>FN02/HE01 경로의 모터 밸브. M18A/M18B 두 구동부를 구분한다.</div><p><a href="../devices/MV04.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I2.6</td><td>mv04_fbk_opening</td><td>bool</td><td>feedback opening motor mv-04</td><td>938</td></tr><tr><td>%I2.7</td><td>mv04_fbk_closing</td><td>bool</td><td>feedback closing motor mv-04</td><td>939</td></tr><tr><td>%I7.7</td><td>mv04_open</td><td>bool</td><td>limit switch ls21a/ls21b</td><td>940</td></tr><tr><td>%I8.0</td><td>mv04_close</td><td>bool</td><td>limit switch ls-22a/ls-22b</td><td>941</td></tr><tr><td>%IW326</td><td>mv04_m18b</td><td>int</td><td>mv-04 position m18b</td><td>984</td></tr><tr><td>%IW324</td><td>mv04_m18a</td><td>int</td><td>mv-04 position m18a</td><td>1726</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q2.2</td><td>close mv04</td><td>bool</td><td>a 57.5 mv-04 closingmotor command</td><td>982</td></tr><tr><td>%Q2.1</td><td>open mv04</td><td>bool</td><td>a 57.4 mv-04 openingmotor command</td><td>983</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M11.2</td><td>up mv04 pid</td><td>bool</td><td></td><td>96</td></tr><tr><td>%M11.3</td><td>down mv04 pid</td><td>bool</td><td></td><td>105</td></tr><tr><td>%M11.1</td><td>down tc03 pid mv04</td><td>bool</td><td></td><td>106</td></tr><tr><td>%M14.3</td><td>pid down mv04</td><td>bool</td><td></td><td>985</td></tr><tr><td>%M14.2</td><td>pid up mv04</td><td>bool</td><td></td><td>986</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>I_MV_04_MV18B</td><td>DB13,INT58</td><td>PLC</td><td>00029</td></tr><tr><td>I_MV_04_M18A</td><td>DB13,INT56</td><td>PLC</td><td>00028</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>404:304</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV04_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:249</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_92</code></td><td><code class="condition">(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:265</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_93</code></td><td><code class="condition">(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:281</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_94</code></td><td><code class="condition">(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:313</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_96</code></td><td><code class="condition">(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:329</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_97</code></td><td><code class="condition">(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 6개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>412</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>368</td><td>S5T#150mS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>376</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>384</td><td>S5T#150S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>400</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>408</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 23개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 6개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=41">FG 40 / PDF 41</a>, <a href="../sources/Electrical_Rev2.pdf#page=42">FG 41 / PDF 42</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>startup only</td><td>plants defaults</td><td><a href="../networks/network-404.html">#404</a></td><td><a href="../sources/decoded-original/0149-FlgNet.xml">0149-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">#1226</a></td><td><a href="../sources/decoded-original/0159-FlgNet.xml">0159-FlgNet.xml</a></td><td>59/59</td></tr><tr><td>valve control loop</td><td>motorized valve fault</td><td><a href="../networks/network-1714.html">#1714</a></td><td><a href="../sources/decoded-original/0352-FlgNet.xml">0352-FlgNet.xml</a></td><td>67/67</td></tr><tr><td>analog input conversion</td><td>mc04</td><td><a href="../networks/network-1769.html">#1769</a></td><td><a href="../sources/decoded-original/0526-FlgNet.xml">0526-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>disable pid control on vt02</td><td><a href="../networks/network-12.html">#12</a></td><td><a href="../sources/decoded-original/0478-FlgNet.xml">0478-FlgNet.xml</a></td><td>5/5</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 48개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>404:293</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV01_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:297</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV02_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:300</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV03_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:304</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV04_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>404:307</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV05_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:310</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV06_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:313</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.FN_04_AUTO</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:249</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_92</code></td><td><code class="condition">(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:265</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_93</code></td><td><code class="condition">(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:281</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_94</code></td><td><code class="condition">(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:313</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_96</code></td><td><code class="condition">(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:329</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_97</code></td><td><code class="condition">(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1601</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W33</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1615</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W34</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1633</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W35</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1647</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W36</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1665</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W29</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1679</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W30</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1697</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W37</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1711</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W38</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1729</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W31</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1743</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W32</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1761</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W19</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1775</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W20</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>12:362</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-12.html">#12</a></td><td>Coil<br><code>VT02Manuale</code></td><td><code class="condition">((ON AND NOT [Flag.MV04_Auto]) OR (ON AND NOT [Start FN02]) OR ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>MV04-MC04</td><td>MV04 위치 M18A/IW324를 MC04 전류 변환에서 참조</td><td>현장 배선·모듈 채널·사용 프로그램 목적 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>MV04-SIM-01</td><td>개방·폐쇄</td><td>각 방향 요청을 분리 주입</td><td>출력 방향·끝 리미트 조건·반대 출력 상태 대조</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-02</td><td>동시 요청</td><td>열림/닫힘 요청 동시 ON</td><td>원본 상호 배제 동작 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-03</td><td>중간 위치</td><td>양 끝 리미트 0, 엔코더 중간 값</td><td>위치 환산·허용 방향·고장 시간 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-04</td><td>리미트 모순</td><td>열림/닫힘 리미트 동시 1</td><td>경보·출력 반응을 원본으로 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-05</td><td>자동/수동 전환</td><td>자동 제어 중 수동 요청 변경</td><td>요청 우선순위와 잔존 출력 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-06</td><td>전원 복귀·교정</td><td>카운트 저장·재시작·교정 요청</td><td>원점 설정과 저장값 사용 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>MV04-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>MV04-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>MV04-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>MV04-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>MV04-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>