<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV05 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>MV05 · 제어 명세</h1><div class="source"><strong>제어 밸브 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>RO01 관련 산소 제어 경로.</div><p><a href="../devices/MV05.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I1.4</td><td>mv02_05_06_power_ok</td><td>bool</td><td>feedback inverter supply motors mv-02/mv-05/mv-06</td><td>494</td></tr><tr><td>%I2.0</td><td>mv05_fbk_opening</td><td>bool</td><td>feedback opening motor mv-05</td><td>497</td></tr><tr><td>%I2.1</td><td>mv05_fbk_closing</td><td>bool</td><td>feedback closing motor mv-05</td><td>498</td></tr><tr><td>%I7.1</td><td>mv05_open</td><td>bool</td><td>limit switch ls-15</td><td>658</td></tr><tr><td>%I1.5</td><td>mv02_05_06_inv_all</td><td>bool</td><td>alarm inverter supply motors mv-02/mv-05/mv-06</td><td>915</td></tr><tr><td>%I7.2</td><td>mv05_close</td><td>bool</td><td>limit switch ls-16</td><td>1513</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q1.3</td><td>open mv05</td><td>bool</td><td>a 48.2 mv-05 openingmotor command</td><td>670</td></tr><tr><td>%Q1.4</td><td>close mv05</td><td>bool</td><td>a 48.3 mv-05 closingmotor command</td><td>671</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M11.4</td><td>open mv05 pid</td><td>bool</td><td></td><td>38</td></tr><tr><td>%M11.5</td><td>close mv05 pid</td><td>bool</td><td></td><td>73</td></tr><tr><td>%M13.1</td><td>pid down mv05</td><td>bool</td><td></td><td>1365</td></tr><tr><td>%M13.0</td><td>pid up mv05</td><td>bool</td><td></td><td>1366</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>MV_05\LimitSwitchOpen</td><td>DB11,X26.3</td><td>PLC</td><td>0040F</td></tr><tr><td>MV_05\Flag_CLOSE</td><td>DB2,X9.3</td><td>PLC</td><td>0031F</td></tr><tr><td>MV_05\Allarme1</td><td>DB11,X26.2</td><td>PLC</td><td>0031E</td></tr><tr><td>MV_05\AutoMan</td><td>DB2,X6.6</td><td>PLC</td><td>00311</td></tr><tr><td>MV_05\OutputOpen</td><td>DB11,X26.0</td><td>PLC</td><td>00310</td></tr><tr><td>MV_05\OutputClose</td><td>DB11,X26.1</td><td>PLC</td><td>001A4</td></tr><tr><td>MV_05\Flag_OPEN</td><td>DB2,X9.4</td><td>PLC</td><td>00045</td></tr><tr><td>MV_05\LimitSwitchClose</td><td>DB11,X26.4</td><td>PLC</td><td>00044</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>404:307</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV05_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:556</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Opening</code></td><td><code class="condition">Open MV05</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:561</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Closing</code></td><td><code class="condition">Close MV05</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:566</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 open</code></td><td><code class="condition">[Data.Pot_MV05 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:568</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 Close</code></td><td><code class="condition">[Data.Pot_MV05 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1708:535</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_OPEN</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:542</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_CLOSE</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1708:535, 1708:542, 1708:561, 1708:576</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:249</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_92</code></td><td><code class="condition">(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:265</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_93</code></td><td><code class="condition">(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:281</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_94</code></td><td><code class="condition">(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:313</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_96</code></td><td><code class="condition">(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:329</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_97</code></td><td><code class="condition">(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1260</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 55개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>122</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>108</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>112</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>136</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>145</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>147</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>343</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>158</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>371</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>373</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>375</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>379</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>381</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>383</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>89</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>84</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>505</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>507</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>509</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>513</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>515</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>517</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>79</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>73</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>572</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>574</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>576</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>580</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>582</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>584</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>31</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>36</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>639</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>641</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>643</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>647</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>649</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>651</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>94</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>100</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>412</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>368</td><td>S5T#150mS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>376</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>384</td><td>S5T#150S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>400</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>408</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1713.html">#1713</a></td><td>1443</td><td>S5T#10MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1713.html">#1713</a></td><td>1446</td><td>S5T#10MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1293</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1286</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>137</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>141</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>143</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>144</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>145</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 25개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 6개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=31">FG 30 / PDF 31</a>, <a href="../sources/Electrical_Rev2.pdf#page=32">FG 31 / PDF 32</a>, <a href="../sources/Electrical_Rev2.pdf#page=35">FG 34 / PDF 35</a>, <a href="../sources/Electrical_Rev2.pdf#page=36">FG 35 / PDF 36</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>startup only</td><td>plants defaults</td><td><a href="../networks/network-404.html">#404</a></td><td><a href="../sources/decoded-original/0149-FlgNet.xml">0149-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>simulation</td><td>mv</td><td><a href="../networks/network-1083.html">#1083</a></td><td><a href="../sources/decoded-original/0403-FlgNet.xml">0403-FlgNet.xml</a></td><td>110/110</td></tr><tr><td>hmi</td><td>mv05</td><td><a href="../networks/network-1188.html">#1188</a></td><td><a href="../sources/decoded-original/0365-FlgNet.xml">0365-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">#1226</a></td><td><a href="../sources/decoded-original/0159-FlgNet.xml">0159-FlgNet.xml</a></td><td>59/59</td></tr><tr><td>valve control loop</td><td>mv05 controlled by ro-01</td><td><a href="../networks/network-1708.html">#1708</a></td><td><a href="../sources/decoded-original/0346-FlgNet.xml">0346-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>valve control loop</td><td>motorized valve pulse generator for rotation control</td><td><a href="../networks/network-1713.html">#1713</a></td><td><a href="../sources/decoded-original/0351-FlgNet.xml">0351-FlgNet.xml</a></td><td>74/74</td></tr><tr><td>valve control loop</td><td>motorized valve fault</td><td><a href="../networks/network-1714.html">#1714</a></td><td><a href="../sources/decoded-original/0352-FlgNet.xml">0352-FlgNet.xml</a></td><td>67/67</td></tr><tr><td>analog input conversion</td><td>reading encoder mv05</td><td><a href="../networks/network-1759.html">#1759</a></td><td><a href="../sources/decoded-original/0509-FlgNet.xml">0509-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>mv05 data management</td><td><a href="../networks/network-1765.html">#1765</a></td><td><a href="../sources/decoded-original/0515-FlgNet.xml">0515-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll ro01 moduling mv05 - pid</td><td><a href="../networks/network-5.html">#5</a></td><td><a href="../sources/decoded-original/0475-FlgNet.xml">0475-FlgNet.xml</a></td><td>18/27</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 87개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>404:293</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV01_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:297</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV02_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:300</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV03_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:304</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV04_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:307</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV05_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>404:310</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.MV06_Auto</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>404:313</td><td>startup only<br><a href="../networks/network-404.html">#404</a></td><td>SCoil<br><code>Flag.FN_04_AUTO</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:43</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Run_Opening</code></td><td><code class="condition">Start Open MV-01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:45</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Run_Closing</code></td><td><code class="condition">Start Close MV-01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:151</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Open</code></td><td><code class="condition">[Data.Pot_MV01 &gt;= 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:349</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Close</code></td><td><code class="condition">[Data.Pot_MV01 &lt;= 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:355</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 RUN_Opening</code></td><td><code class="condition">Open MV02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:360</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 RUN_Closing</code></td><td><code class="condition">Close MV02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:365</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 Open</code></td><td><code class="condition">[Data.Pot_MV02 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:367</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 Close</code></td><td><code class="condition">[Data.Pot_MV02 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:489</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Run_Opening</code></td><td><code class="condition">Start open MV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:494</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Run_Closing</code></td><td><code class="condition">Start Close MV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:499</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">[Data.Pot_MV03 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:501</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">[Data.Pot_MV03 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:556</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Opening</code></td><td><code class="condition">Open MV05</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:561</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Closing</code></td><td><code class="condition">Close MV05</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:566</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 open</code></td><td><code class="condition">[Data.Pot_MV05 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:568</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 Close</code></td><td><code class="condition">[Data.Pot_MV05 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1083:623</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Run_Opening</code></td><td><code class="condition">Open MV06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:628</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Run_Closing</code></td><td><code class="condition">Close MV06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:633</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06_Open</code></td><td><code class="condition">[Data.Pot_MV06 &gt;= 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:635</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Close</code></td><td><code class="condition">[Data.Pot_MV06 &lt;= 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:249</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_92</code></td><td><code class="condition">(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:265</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_93</code></td><td><code class="condition">(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:281</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_94</code></td><td><code class="condition">(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:313</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_96</code></td><td><code class="condition">(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:329</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_97</code></td><td><code class="condition">(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1708:535</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_OPEN</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:542</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_CLOSE</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1225</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>SdCoil<br><code>Tag_157</code></td><td><code class="condition">(ON AND NOT [Tag_156])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1713:1230</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>SdCoil<br><code>Tag_156</code></td><td><code class="condition">(ON AND Tag_157)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1713:1254</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W34</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Open MV-01)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1269</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W33</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV-01)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1288</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W36</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV02)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1303</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W35</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV02)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1322</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W30</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start open MV03)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1337</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W29</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV03)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1390</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W32</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV05)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1405</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W31</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV05)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1424</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W20</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV06)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1439</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W19</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV06)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1601</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W33</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1615</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W34</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1633</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W35</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1647</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W36</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1665</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W29</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1679</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W30</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1697</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W37</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1711</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W38</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1729</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W31</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1743</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W32</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1761</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W19</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1775</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W20</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1233</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE3</code></td><td><code class="condition">(EM_OK AND NOT [MV05_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1246</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">Div UID 1242.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV3_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1765:1255</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1260</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>PID-TM</td><td>P&amp;ID ZT02~06 / TM·엔코더 카운트 사용</td><td>실제 위치 계측 방식/보정 절차 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>MV05-SIM-01</td><td>개방·폐쇄</td><td>각 방향 요청을 분리 주입</td><td>출력 방향·끝 리미트 조건·반대 출력 상태 대조</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-02</td><td>동시 요청</td><td>열림/닫힘 요청 동시 ON</td><td>원본 상호 배제 동작 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-03</td><td>중간 위치</td><td>양 끝 리미트 0, 엔코더 중간 값</td><td>위치 환산·허용 방향·고장 시간 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-04</td><td>리미트 모순</td><td>열림/닫힘 리미트 동시 1</td><td>경보·출력 반응을 원본으로 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-05</td><td>자동/수동 전환</td><td>자동 제어 중 수동 요청 변경</td><td>요청 우선순위와 잔존 출력 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-06</td><td>전원 복귀·교정</td><td>카운트 저장·재시작·교정 요청</td><td>원점 설정과 저장값 사용 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>MV05-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>MV05-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>MV05-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>MV05-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>MV05-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr><tr><td>MV05-V-06</td><td>불일치/특이점</td><td>공통 전원 MV02/05/06은 개별 구동 피드백과 분리한다.</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>