<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV01 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>PV01 · 제어 명세</h1><div class="source"><strong>공압 밸브 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>드럼 투입 A/B 게이트. EV01/02, CL01~04 및 위치 센서와 연결된다.</div><p><a href="../devices/PV01.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I8.6</td><td>ev01_open</td><td>bool</td><td>limit switch ls-01 gate &quot;a&quot; open</td><td>662</td></tr><tr><td>%I8.7</td><td>ev01_close</td><td>bool</td><td>limit switch ls-02 gate &quot;a&quot; closed</td><td>663</td></tr><tr><td>%I9.0</td><td>ev02_open</td><td>bool</td><td>limit switch ls-05 gate &quot;b&quot; open</td><td>664</td></tr><tr><td>%I9.1</td><td>ev02_close</td><td>bool</td><td>limit switch ls-06 gate &quot;b&quot; closed</td><td>665</td></tr><tr><td>%I9.2</td><td>ev01_sel_open</td><td>bool</td><td>opening gate &quot;a&quot;local selector</td><td>877</td></tr><tr><td>%I9.3</td><td>ev02_sel_open</td><td>bool</td><td>opening gate &quot;b&quot;local selector</td><td>878</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q5.3</td><td>pv-01 gate b ev</td><td>bool</td><td>a 48.4 ev-02 valvecommand</td><td>1296</td></tr><tr><td>%Q5.2</td><td>pv-01 gate a</td><td>bool</td><td>a 57.0 ev-01 valvecommand</td><td>1297</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M20.0</td><td>open ev a 00 pv-01</td><td>bool</td><td></td><td>39</td></tr><tr><td>%M21.3</td><td>open ev a 01 pv-01</td><td>bool</td><td></td><td>41</td></tr><tr><td>%M20.2</td><td>close ev a 00 pv-01</td><td>bool</td><td></td><td>46</td></tr><tr><td>%M21.0</td><td>close ev a 01 pv-01</td><td>bool</td><td></td><td>47</td></tr><tr><td>%M22.3</td><td>close ev a 02 pv-01</td><td>bool</td><td></td><td>49</td></tr><tr><td>%M20.3</td><td>close ev b 00 pv-01</td><td>bool</td><td></td><td>50</td></tr><tr><td>%M21.2</td><td>close ev b 01 pv-01</td><td>bool</td><td></td><td>51</td></tr><tr><td>%M22.1</td><td>close ev b 02 pv-01</td><td>bool</td><td></td><td>53</td></tr><tr><td>%M21.1</td><td>open ev b 01 pv-01</td><td>bool</td><td></td><td>59</td></tr><tr><td>%M22.2</td><td>open ev b 02 pv-01</td><td>bool</td><td></td><td>61</td></tr><tr><td>%M10.7</td><td>mem gate a open pv-01</td><td>bool</td><td></td><td>84</td></tr><tr><td>%M10.6</td><td>mem gate b open pv-01</td><td>bool</td><td></td><td>86</td></tr><tr><td>%M22.0</td><td>open ev a 02 pv-01</td><td>bool</td><td></td><td>99</td></tr><tr><td>%M20.1</td><td>open ev b 00 pv-01</td><td>bool</td><td></td><td>100</td></tr><tr><td>%M80.5</td><td>maintenance pv01</td><td>bool</td><td></td><td>474</td></tr><tr><td>%M180.6</td><td>memocmd_pv1_startup</td><td>bool</td><td></td><td>1169</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_01\GateA_Open</td><td>DB11,X76.1</td><td>PLC</td><td>000B1</td></tr><tr><td>PV_01\Flag</td><td>DB2,X5.0</td><td>PLC</td><td>000B0</td></tr><tr><td>PV_01\GateA_Close</td><td>DB11,X76.2</td><td>PLC</td><td>000AF</td></tr><tr><td>PV_01\GateB_Open</td><td>DB11,X76.3</td><td>PLC</td><td>000AE</td></tr><tr><td>PV_01\GateB_Close</td><td>DB11,X76.4</td><td>PLC</td><td>000AD</td></tr><tr><td>PV_01\Selector_GateA</td><td>DB11,X76.5</td><td>PLC</td><td>000AC</td></tr><tr><td>PV_01\Selector_GateB</td><td>DB11,X76.6</td><td>PLC</td><td>000AB</td></tr><tr><td>PV_01\Allarme1</td><td>DB11,X76.0</td><td>PLC</td><td>000A9</td></tr><tr><td>AbilitaMaintenance</td><td>DB2,X7.5</td><td>PLC</td><td>00409</td></tr><tr><td>ResetAlarms</td><td>DB2,X13.4</td><td>PLC</td><td>002E1</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>405:307</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:309</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1090:36</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 Gate a]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1090:39</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.PV-01 GATE B OPEN</code></td><td><code class="condition">PV-01 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1090:41</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1459</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND Tag_80)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1477</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND Tag_81)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1523</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1541</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1911:130</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:133</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:136</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:139</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:334</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:337</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:356</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:359</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:390</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:393</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:412</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:415</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1914:343</td><td>r1 scraps gate 2<br><a href="../networks/network-1914.html">#1914</a></td><td>Coil<br><code>Open EV A 00 PV-01</code></td><td><code class="condition">(ON AND EV01_Sel_Open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1914:347</td><td>r1 scraps gate 2<br><a href="../networks/network-1914.html">#1914</a></td><td>Coil<br><code>Open EV B 00  PV-01</code></td><td><code class="condition">(ON AND EV02_Sel_Open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1915:377</td><td>r1 scraps gate 2<br><a href="../networks/network-1915.html">#1915</a></td><td>Coil<br><code>PV-01 GATE B EV</code></td><td><code class="condition">((ON AND Open EV B 00  PV-01) OR (ON AND Open EV B 01  PV-01) OR (ON AND maintenance PV01) OR (ON AND OFF))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1915:384</td><td>r1 scraps gate 2<br><a href="../networks/network-1915.html">#1915</a></td><td>Coil<br><code>PV-01 Gate a</code></td><td><code class="condition">((ON AND Open EV A 00 PV-01) OR (ON AND Open EV A 01  PV-01) OR (ON AND maintenance PV01))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1921:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-01 Gate a) AND EV01_Open) OR ((ON AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-01 Gate a])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-01 Gate a]) AND EV01_Close) OR ((ON AND NOT [PV-01 Gate a]) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-01 Gate a)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-01 GATE B EV) AND EV02_Open) OR (((ON AND PV-01 GATE B EV) AND false) AND EV02_Close) OR ((ON AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:30</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-01 GATE B EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-01 GATE B EV]) AND EV02_Close) OR ((ON AND NOT [PV-01 GATE B EV]) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:37</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-01 GATE B EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1843:410, 1843:412, 1843:420, 1843:422, 1843:424, 1843:432, 1843:434, 1843:436, 1843:443, 1843:449, 1843:456, 1843:458, 1843:460, 1843:462, 1843:469, 1843:478, 1843:481, 1843:492, 1843:495, 1843:500, 1843:506, 1843:513, 1843:515, 1843:517, 1843:527, 1843:530, 1843:539, 1843:545, 1843:552, 1843:554, 1843:568, 1843:573, 1843:578, 1843:581, 1843:587, 1915:377, 1915:384</td></tr><tr><td>허가·준비 이름 참조</td><td>1911:115, 1911:117, 1913:334, 1913:337, 1913:340, 1913:345, 1913:356, 1913:359, 1913:363, 1913:374, 1913:379, 1913:390, 1913:393, 1913:396, 1913:401, 1913:412, 1913:415, 1913:419, 1913:430, 1913:435</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1913:334</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:337</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:340</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_163</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:345</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0]) AND Tag_163)</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:356</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:359</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:363</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1]) AND Flag.PV_01_GATE_B_MEM_OPEN)</code></td><td>Move 입력 2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:374</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_164</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:379</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2]) AND Tag_164)</code></td><td>Move 입력 3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:390</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:393</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:396</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_165</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:401</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3]) AND Tag_165)</code></td><td>Move 입력 4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:412</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:415</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:419</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4]) AND Flag.PV_01_GATE_A_MEM_OPEN)</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:430</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_166</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:435</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5]) AND Tag_166)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1815:1453</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_80</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND NOT [Flag.PV_01_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1471</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_81</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND NOT [Flag.PV_01_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1517</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_82</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND NOT [Flag.PV_01_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1535</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_83</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND NOT [Flag.PV_01_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:340</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_163</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:374</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_164</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:396</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_165</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:430</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_166</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 38개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1490</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1499</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1485</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1494</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1554</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1563</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1549</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1558</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>590</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>592</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>594</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>596</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>601</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>606</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>609</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>612</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>618</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>621</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>625</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>626</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>630</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>632</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>635</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>640</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>644</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>645</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>649</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>652</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>654</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>656</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>660</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>662</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>665</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>841</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>459</td><td>Data.SET_EVR1B_Open_time</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>482</td><td>Data.SET_EVR1A_Open_time</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>445</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>468</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 46개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1815:1459</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND Tag_80)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1477</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND Tag_81)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1523</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1541</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:115</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>R1 Gate ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:117</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>Flag.R1_GATE_LOOP_ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 43개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=70">FG 69 / PDF 70</a>, <a href="../sources/Electrical_Rev2.pdf#page=71">FG 70 / PDF 71</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>startup only</td><td>default</td><td><a href="../networks/network-405.html">#405</a></td><td><a href="../sources/decoded-original/0150-FlgNet.xml">0150-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>simulation</td><td>pv01</td><td><a href="../networks/network-1090.html">#1090</a></td><td><a href="../sources/decoded-original/0410-FlgNet.xml">0410-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>hmi</td><td>pv01</td><td><a href="../networks/network-1215.html">#1215</a></td><td><a href="../sources/decoded-original/0391-FlgNet.xml">0391-FlgNet.xml</a></td><td>0/20</td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1815.html">#1815</a></td><td><a href="../sources/decoded-original/0449-FlgNet.xml">0449-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1816.html">#1816</a></td><td><a href="../sources/decoded-original/0450-FlgNet.xml">0450-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>auto start motors</td><td>preheating</td><td><a href="../networks/network-1843.html">#1843</a></td><td><a href="../sources/decoded-original/0164-FlgNet.xml">0164-FlgNet.xml</a></td><td>89/90</td></tr><tr><td>r1 scraps gate 2</td><td>pv-01</td><td><a href="../networks/network-1911.html">#1911</a></td><td><a href="../sources/decoded-original/0276-FlgNet.xml">0276-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>r1 scraps gate 2</td><td>r1 gate loop pv-01</td><td><a href="../networks/network-1913.html">#1913</a></td><td><a href="../sources/decoded-original/0277-FlgNet.xml">0277-FlgNet.xml</a></td><td>49/49</td></tr><tr><td>r1 scraps gate 2</td><td>evr4 scraps discharge door and gates selector pv-01</td><td><a href="../networks/network-1914.html">#1914</a></td><td><a href="../sources/decoded-original/0278-FlgNet.xml">0278-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>r1 scraps gate 2</td><td>a 48.4 ev-02 valvecommand</td><td><a href="../networks/network-1915.html">#1915</a></td><td><a href="../sources/decoded-original/0279-FlgNet.xml">0279-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>r1 scraps gate 2</td><td>pv01</td><td><a href="../networks/network-1921.html">#1921</a></td><td><a href="../sources/decoded-original/0286-FlgNet.xml">0286-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>r1 scraps gate 2</td><td>pv01</td><td><a href="../networks/network-1922.html">#1922</a></td><td><a href="../sources/decoded-original/0287-FlgNet.xml">0287-FlgNet.xml</a></td><td>15/15</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 98개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>405:303</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>405:305</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>405:307</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:309</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:311</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_03_GATE_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:27</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.FC GATE A OPEN</code></td><td><code class="condition">PV-01 Gate a</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:36</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 Gate a]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1090:39</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.PV-01 GATE B OPEN</code></td><td><code class="condition">PV-01 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1090:41</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1453</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_80</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND NOT [Flag.PV_01_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1459</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND Tag_80)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1471</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_81</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND NOT [Flag.PV_01_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1477</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND Tag_81)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1517</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_82</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND NOT [Flag.PV_01_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1523</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1535</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_83</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND NOT [Flag.PV_01_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1541</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:837</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">LRef UID 835.Q (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1911:115</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>R1 Gate ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:117</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>Flag.R1_GATE_LOOP_ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:125</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:130</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:133</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:136</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1911:139</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:334</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:337</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:340</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_163</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:345</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0]) AND Tag_163)</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:356</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:359</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:363</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1]) AND Flag.PV_01_GATE_B_MEM_OPEN)</code></td><td>Move 입력 2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:374</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_164</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:379</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2]) AND Tag_164)</code></td><td>Move 입력 3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:390</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:393</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:396</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_165</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:401</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3]) AND Tag_165)</code></td><td>Move 입력 4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:412</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:415</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1913:419</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4]) AND Flag.PV_01_GATE_A_MEM_OPEN)</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:430</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil<br><code>Tag_166</code></td><td><code class="condition">(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1913:435</td><td>r1 scraps gate 2<br><a href="../networks/network-1913.html">#1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5]) AND Tag_166)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1914:343</td><td>r1 scraps gate 2<br><a href="../networks/network-1914.html">#1914</a></td><td>Coil<br><code>Open EV A 00 PV-01</code></td><td><code class="condition">(ON AND EV01_Sel_Open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1914:347</td><td>r1 scraps gate 2<br><a href="../networks/network-1914.html">#1914</a></td><td>Coil<br><code>Open EV B 00  PV-01</code></td><td><code class="condition">(ON AND EV02_Sel_Open)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1915:377</td><td>r1 scraps gate 2<br><a href="../networks/network-1915.html">#1915</a></td><td>Coil<br><code>PV-01 GATE B EV</code></td><td><code class="condition">((ON AND Open EV B 00  PV-01) OR (ON AND Open EV B 01  PV-01) OR (ON AND maintenance PV01) OR (ON AND OFF))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1915:384</td><td>r1 scraps gate 2<br><a href="../networks/network-1915.html">#1915</a></td><td>Coil<br><code>PV-01 Gate a</code></td><td><code class="condition">((ON AND Open EV A 00 PV-01) OR (ON AND Open EV A 01  PV-01) OR (ON AND maintenance PV01))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1921:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-01 Gate a) AND EV01_Open) OR ((ON AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-01 Gate a])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-01 Gate a]) AND EV01_Close) OR ((ON AND NOT [PV-01 Gate a]) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1921:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1921.html">#1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-01 Gate a)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-01 GATE B EV) AND EV02_Open) OR (((ON AND PV-01 GATE B EV) AND false) AND EV02_Close) OR ((ON AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:30</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-01 GATE B EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-01 GATE B EV]) AND EV02_Close) OR ((ON AND NOT [PV-01 GATE B EV]) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1922:37</td><td>r1 scraps gate 2<br><a href="../networks/network-1922.html">#1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-01 GATE B EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>PV01-LS02</td><td>FG70에 LS02, PLC I8.7, FG124 SPARE 표기</td><td>단자와 현재 입력 채널 실제 사용 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>PV01-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>PV01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>