<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV02 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>PV02 · 제어 명세</h1><div class="source"><strong>공압 밸브 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>드럼 배출 A/B 게이트. EV04/05, CL05~08 및 위치 센서와 연결된다.</div><p><a href="../devices/PV02.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I9.5</td><td>ev04_close</td><td>bool</td><td>e29.7 limit switch ls-26gate &quot;a&quot; closed</td><td>666</td></tr><tr><td>%I9.7</td><td>ev05_close</td><td>bool</td><td>e29.3 limit switch ls-30gate &quot;b&quot; closed</td><td>667</td></tr><tr><td>%I10.0</td><td>selector op gate a pv-02</td><td>bool</td><td>e45.4 opening gate &quot;a&quot;local selector</td><td>875</td></tr><tr><td>%I10.1</td><td>selector op gate b pv-02</td><td>bool</td><td>e45.5 opening gate &quot;b&quot;local selector</td><td>876</td></tr><tr><td>%I9.4</td><td>ev04_open</td><td>bool</td><td>e29.6 limit switch ls-25gate &quot;a&quot; open</td><td>1166</td></tr><tr><td>%I9.6</td><td>ev05_open</td><td>bool</td><td>e29.2 limit switch ls-29gate &quot;b&quot; open</td><td>1167</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q5.5</td><td>pv-02 gate b ev</td><td>bool</td><td>a 56.4 ev-05 valvecommand</td><td>1294</td></tr><tr><td>%Q5.4</td><td>pv-02 gate a ev</td><td>bool</td><td>a 53.7 ev-04 valvecommand</td><td>1295</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M30.4</td><td>open ev a 00 pv-02</td><td>bool</td><td></td><td>40</td></tr><tr><td>%M12.2</td><td>pv-02 gate on</td><td>bool</td><td></td><td>45</td></tr><tr><td>%M30.0</td><td>close ev a 01 pv-02</td><td>bool</td><td></td><td>48</td></tr><tr><td>%M30.2</td><td>close ev b 01 pv-02</td><td>bool</td><td></td><td>52</td></tr><tr><td>%M30.1</td><td>open ev b 01 pv-02</td><td>bool</td><td></td><td>60</td></tr><tr><td>%M12.4</td><td>mem gate a open pv-02</td><td>bool</td><td></td><td>85</td></tr><tr><td>%M12.3</td><td>mem gate b open pv-02</td><td>bool</td><td></td><td>87</td></tr><tr><td>%M30.3</td><td>open ev a 01 pv-02</td><td>bool</td><td></td><td>98</td></tr><tr><td>%M80.6</td><td>maintenance pv02</td><td>bool</td><td></td><td>475</td></tr><tr><td>%M30.5</td><td>open ev b 00 pv-02</td><td>bool</td><td></td><td>785</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_02\Flag</td><td>DB2,X10.3</td><td>PLC</td><td>000A8</td></tr><tr><td>PV_02\GateA_Open</td><td>DB11,X78.1</td><td>PLC</td><td>000A6</td></tr><tr><td>PV_02\GateA_Close</td><td>DB11,X78.2</td><td>PLC</td><td>000A5</td></tr><tr><td>PV_02\GateB_Open</td><td>DB11,X78.3</td><td>PLC</td><td>00077</td></tr><tr><td>PV_02\GateB_Close</td><td>DB11,X78.4</td><td>PLC</td><td>00076</td></tr><tr><td>PV_02\Selector_GateA</td><td>DB11,X78.5</td><td>PLC</td><td>00075</td></tr><tr><td>PV_02\Selector_GateB</td><td>DB11,X78.6</td><td>PLC</td><td>00074</td></tr><tr><td>PV_02\Allarme1</td><td>DB11,X78.0</td><td>PLC</td><td>00073</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>405:303</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:305</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:23</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A OPEN</code></td><td><code class="condition">PV-02 GATE A EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:25</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE A EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:27</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B OPEN</code></td><td><code class="condition">PV-02 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:29</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1587</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1605</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1651</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1669</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1916:456</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Coil<br><code>PV-02 Gate ON</code></td><td><code class="condition">((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:471</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:474</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:477</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:480</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:677</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:680</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:699</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:702</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:733</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:736</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:755</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:758</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1919:686</td><td>r1 scraps gate 2<br><a href="../networks/network-1919.html">#1919</a></td><td>Coil<br><code>Open EV A 00 PV-02</code></td><td><code class="condition">(ON AND Selector Op Gate A PV-02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1919:690</td><td>r1 scraps gate 2<br><a href="../networks/network-1919.html">#1919</a></td><td>Coil<br><code>Open EV B 00  PV-02</code></td><td><code class="condition">(ON AND Selector Op Gate B PV-02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1920:717</td><td>r1 scraps gate 2<br><a href="../networks/network-1920.html">#1920</a></td><td>Coil<br><code>PV-02 GATE B EV</code></td><td><code class="condition">((ON AND Open EV B 00  PV-02) OR (ON AND Open EV B 01  PV-02) OR (ON AND maintenance PV02))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1920:724</td><td>r1 scraps gate 2<br><a href="../networks/network-1920.html">#1920</a></td><td>Coil<br><code>PV-02 GATE A EV</code></td><td><code class="condition">((ON AND Open EV A 00 PV-02) OR (ON AND Open EV A 01  PV-02) OR (ON AND maintenance PV02))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1923:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-02 GATE A EV) AND EV04_Open) OR ((ON AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-02 GATE A EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-02 GATE A EV]) AND EV04_Close) OR ((ON AND NOT [PV-02 GATE A EV]) AND Inputs.PV-02 EV A CLOSE))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-02 GATE A EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-02 GATE B EV) AND EV05_Open) OR ((ON AND PV-02 GATE B EV) AND Inputs.PV-02 GATE B OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-02 GATE B EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-02 GATE B EV]) AND EV05_Close) OR ((ON AND NOT [PV-02 GATE B EV]) AND Inputs.PV-02 GATE B CLOSE))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-02 GATE B EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1916:456, 1916:458, 1920:717, 1920:724</td></tr><tr><td>허가·준비 이름 참조</td><td>1916:456, 1916:458, 1918:677, 1918:680, 1918:683, 1918:688, 1918:699, 1918:702, 1918:706, 1918:717, 1918:722, 1918:733, 1918:736, 1918:739, 1918:744, 1918:755, 1918:758, 1918:762, 1918:773, 1918:778</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1817:1581</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_84</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND NOT [Flag.PV_02_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1599</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_85</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND NOT [Flag.PV_02_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1645</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_86</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND NOT [Flag.PV_02_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1663</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_87</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND NOT [Flag.PV_02_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:683</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_167</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:717</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_168</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02B_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:739</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_169</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#800MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:773</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_170</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02A_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 12개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1618</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1627</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1613</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1622</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1682</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1691</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1677</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1686</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>802</td><td>Data.SET_PV02B_Open_time</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>825</td><td>Data.SET_PV02A_Open_time</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>788</td><td>S5T#300MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>811</td><td>S5T#800MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 10개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1817:1587</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1605</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1651</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1669</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1916:456</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Coil<br><code>PV-02 Gate ON</code></td><td><code class="condition">((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:458</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Coil<br><code>Flag.R2_GATE_LOOP_ON</code></td><td><code class="condition">((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 4개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=72">FG 71 / PDF 72</a>, <a href="../sources/Electrical_Rev2.pdf#page=73">FG 72 / PDF 73</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>startup only</td><td>default</td><td><a href="../networks/network-405.html">#405</a></td><td><a href="../sources/decoded-original/0150-FlgNet.xml">0150-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>simulation</td><td>pv02</td><td><a href="../networks/network-1091.html">#1091</a></td><td><a href="../sources/decoded-original/0411-FlgNet.xml">0411-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>hmi</td><td>pv02</td><td><a href="../networks/network-1216.html">#1216</a></td><td><a href="../sources/decoded-original/0392-FlgNet.xml">0392-FlgNet.xml</a></td><td>0/20</td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1817.html">#1817</a></td><td><a href="../sources/decoded-original/0451-FlgNet.xml">0451-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1818.html">#1818</a></td><td><a href="../sources/decoded-original/0452-FlgNet.xml">0452-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>r1 scraps gate 2</td><td>pv-02 rotary drum discharge valve</td><td><a href="../networks/network-1916.html">#1916</a></td><td><a href="../sources/decoded-original/0280-FlgNet.xml">0280-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>r1 scraps gate 2</td><td>r1 gate loop pv-02</td><td><a href="../networks/network-1918.html">#1918</a></td><td><a href="../sources/decoded-original/0281-FlgNet.xml">0281-FlgNet.xml</a></td><td>49/49</td></tr><tr><td>r1 scraps gate 2</td><td>evr4 scraps discharge door and gates selector pv-02</td><td><a href="../networks/network-1919.html">#1919</a></td><td><a href="../sources/decoded-original/0282-FlgNet.xml">0282-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>r1 scraps gate 2</td><td>a 56.4 ev-05 valvecommand</td><td><a href="../networks/network-1920.html">#1920</a></td><td><a href="../sources/decoded-original/0283-FlgNet.xml">0283-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>r1 scraps gate 2</td><td>pv02</td><td><a href="../networks/network-1923.html">#1923</a></td><td><a href="../sources/decoded-original/0288-FlgNet.xml">0288-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>r1 scraps gate 2</td><td>pv02</td><td><a href="../networks/network-1924.html">#1924</a></td><td><a href="../sources/decoded-original/0289-FlgNet.xml">0289-FlgNet.xml</a></td><td>13/13</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 58개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>405:303</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:305</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>405:307</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>405:309</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>405:311</td><td>startup only<br><a href="../networks/network-405.html">#405</a></td><td>SCoil<br><code>Flag.PV_03_GATE_MEM_CLOSE</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1091:23</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A OPEN</code></td><td><code class="condition">PV-02 GATE A EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:25</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE A EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:27</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B OPEN</code></td><td><code class="condition">PV-02 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1091:29</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1581</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_84</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND NOT [Flag.PV_02_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1587</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1599</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_85</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND NOT [Flag.PV_02_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1605</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1645</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_86</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND NOT [Flag.PV_02_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1651</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1663</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_87</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND NOT [Flag.PV_02_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1669</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1916:456</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Coil<br><code>PV-02 Gate ON</code></td><td><code class="condition">((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:458</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Coil<br><code>Flag.R2_GATE_LOOP_ON</code></td><td><code class="condition">((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1916:466</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1916:471</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:474</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:477</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1916:480</td><td>r1 scraps gate 2<br><a href="../networks/network-1916.html">#1916</a></td><td>RCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(ON AND NOT [PV-02 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:677</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:680</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:683</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_167</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:688</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0]) AND Tag_167)</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:699</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:702</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:706</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1]) AND Flag.PV_02_GATE_B_MEM_OPEN)</code></td><td>Move 입력 2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:717</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_168</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02B_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:722</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2]) AND Tag_168)</code></td><td>Move 입력 3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:733</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Close EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:736</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Open EV B 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:739</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_169</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#800MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:744</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3]) AND Tag_169)</code></td><td>Move 입력 4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:755</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SCoil<br><code>Open EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:758</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>RCoil<br><code>Close EV A 01  PV-02</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1918:762</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4]) AND Flag.PV_02_GATE_A_MEM_OPEN)</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:773</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil<br><code>Tag_170</code></td><td><code class="condition">(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02A_Open_time<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1918:778</td><td>r1 scraps gate 2<br><a href="../networks/network-1918.html">#1918</a></td><td>Move<br><code>WorkData.W7</code></td><td><code class="condition">((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5]) AND Tag_170)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1919:686</td><td>r1 scraps gate 2<br><a href="../networks/network-1919.html">#1919</a></td><td>Coil<br><code>Open EV A 00 PV-02</code></td><td><code class="condition">(ON AND Selector Op Gate A PV-02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1919:690</td><td>r1 scraps gate 2<br><a href="../networks/network-1919.html">#1919</a></td><td>Coil<br><code>Open EV B 00  PV-02</code></td><td><code class="condition">(ON AND Selector Op Gate B PV-02)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1920:717</td><td>r1 scraps gate 2<br><a href="../networks/network-1920.html">#1920</a></td><td>Coil<br><code>PV-02 GATE B EV</code></td><td><code class="condition">((ON AND Open EV B 00  PV-02) OR (ON AND Open EV B 01  PV-02) OR (ON AND maintenance PV02))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1920:724</td><td>r1 scraps gate 2<br><a href="../networks/network-1920.html">#1920</a></td><td>Coil<br><code>PV-02 GATE A EV</code></td><td><code class="condition">((ON AND Open EV A 00 PV-02) OR (ON AND Open EV A 01  PV-02) OR (ON AND maintenance PV02))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1923:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-02 GATE A EV) AND EV04_Open) OR ((ON AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-02 GATE A EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-02 GATE A EV]) AND EV04_Close) OR ((ON AND NOT [PV-02 GATE A EV]) AND Inputs.PV-02 EV A CLOSE))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1923:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1923.html">#1923</a></td><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-02 GATE A EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:26</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code class="condition">(((ON AND PV-02 GATE B EV) AND EV05_Open) OR ((ON AND PV-02 GATE B EV) AND Inputs.PV-02 GATE B OPEN))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:28</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code class="condition">(ON AND NOT [PV-02 GATE B EV])</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:33</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(((ON AND NOT [PV-02 GATE B EV]) AND EV05_Close) OR ((ON AND NOT [PV-02 GATE B EV]) AND Inputs.PV-02 GATE B CLOSE))</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1924:35</td><td>r1 scraps gate 2<br><a href="../networks/network-1924.html">#1924</a></td><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code class="condition">(ON AND PV-02 GATE B EV)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>PV02-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>PV02-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV02-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV02-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV02-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV02-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>