<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV14 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>PV14 · 제어 명세</h1><div class="source"><strong>공압 밸브 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>집진 필터 냉풍 유입. 열림/닫힘 입력과 필터 과온 대응을 검토한다.</div><p><a href="../devices/PV14.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I28.0</td><td>pv-14 open</td><td>bool</td><td>%i6.0</td><td>873</td></tr><tr><td>%I28.1</td><td>pv-14 close</td><td>bool</td><td>%i6.1</td><td>874</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q17.0</td><td>pv-14</td><td>bool</td><td>a 5.0 inlet fresh airfilters valve</td><td>830</td></tr></tbody></table></div><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M2.1</td><td>open false air</td><td>bool</td><td></td><td>1565</td></tr></tbody></table></div><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_14\Flag</td><td>DB2,X13.1</td><td>PLC</td><td>000B5</td></tr><tr><td>PV_14\LS_Open</td><td>DB11,X74.0</td><td>PLC</td><td>000B3</td></tr><tr><td>PV_14\LS_Close</td><td>DB11,X74.1</td><td>PLC</td><td>000B2</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1070:105</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">PV-14 CLOSE</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:112</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14 OPEN</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1089:27</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1089:34</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">NOT [PV-14]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1991</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2004</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>RCoil<br><code>Flag.M_PV14</code></td><td><code class="condition">(ON AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2012</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>Coil<br><code>PV-14</code></td><td><code class="condition">((ON AND Flag.M_PV14) OR (ON AND Open false air) OR (ON AND Allarm.MAX_TC09) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.Emergency_module_fault))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1049</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Open false air</code></td><td><code class="condition">(ON AND [Data.TC_09 &gt; Data.TC09_MAX])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1082</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Open false air</code></td><td><code class="condition">(Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1902:1986</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SdCoil<br><code>Tag_134</code></td><td><code class="condition">(((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 13개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1902.html">#1902</a></td><td>2006</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1902.html">#1902</a></td><td>2002</td><td>S5T#20S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1102</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1103</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1105</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1108</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1111</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1114</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1120</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1121</td><td>Data.TC09_MAX_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1122</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1124</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1127</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 9개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1902:1991</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2004</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>RCoil<br><code>Flag.M_PV14</code></td><td><code class="condition">(ON AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2012</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>Coil<br><code>PV-14</code></td><td><code class="condition">((ON AND Flag.M_PV14) OR (ON AND Open false air) OR (ON AND Allarm.MAX_TC09) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.Emergency_module_fault))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1060</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">(Add UID 1053.eno (블록 동작 확인) AND [Data.TC_09 &gt; app07])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1076</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1078</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1095</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND [Data.TC_09 &gt; Data.TC09_MAX_MAX]) OR (ON AND [Data.TC_09 &gt; 200]) OR (ON AND [Data.TC_09 &lt; -60]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 2개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=169">FG 168 / PDF 169</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>hmi inputs</td><td></td><td><a href="../networks/network-1070.html">#1070</a></td><td><a href="../sources/decoded-original/0397-FlgNet.xml">0397-FlgNet.xml</a></td><td>31/42</td></tr><tr><td>simulation</td><td>pv14</td><td><a href="../networks/network-1089.html">#1089</a></td><td><a href="../sources/decoded-original/0409-FlgNet.xml">0409-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>hmi</td><td>pv14</td><td><a href="../networks/network-1212.html">#1212</a></td><td><a href="../sources/decoded-original/0388-FlgNet.xml">0388-FlgNet.xml</a></td><td>0/4</td></tr><tr><td>filter</td><td>pv-14 cold air filter fault</td><td><a href="../networks/network-1902.html">#1902</a></td><td><a href="../sources/decoded-original/0215-FlgNet.xml">0215-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>filter</td><td>valve air false pv-14</td><td><a href="../networks/network-1903.html">#1903</a></td><td><a href="../sources/decoded-original/0216-FlgNet.xml">0216-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>allarms 3</td><td>tc-09 filter inlet temperature</td><td><a href="../networks/network-1991.html">#1991</a></td><td><a href="../sources/decoded-original/0539-FlgNet.xml">0539-FlgNet.xml</a></td><td>29/29</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 37개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1070:22</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 26</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_178<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:27</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 29</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:35</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 37</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_180<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:42</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_171<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:43</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 42.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:44</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 43.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_182<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:60</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 64</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_183<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:61</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 66</code></td><td><code class="condition">Move UID 60.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_274<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:62</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 68</code></td><td><code class="condition">Move UID 61.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_275<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:78</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 82</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_276<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:79</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 84</code></td><td><code class="condition">Move UID 78.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_277<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:105</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">PV-14 CLOSE</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:112</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14 OPEN</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1070:118</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">FN04_Fbk</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:120</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04_All_inv</code></td><td><code class="condition">FN04_All_inv</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:125</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.177T1_OK</code></td><td><code class="condition">177T1_OK</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:130</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">LL_LD01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:135</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Inspection LS</code></td><td><code class="condition">170FC1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:140</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">170SA1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:147</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">NOT [MV03_Open]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:151</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">NOT [MV03_Close]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1089:27</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1089:34</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">NOT [PV-14]</code></td><td>조건에 따른 Coil 기록<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1212:37</td><td>hmi<br><a href="../networks/network-1212.html">#1212</a></td><td>Coil<br><code>ORef UID 38</code></td><td><code class="condition">ORef UID 27</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1212:41</td><td>hmi<br><a href="../networks/network-1212.html">#1212</a></td><td>Coil<br><code>ORef UID 42</code></td><td><code class="condition">ORef UID 30</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1902:1986</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SdCoil<br><code>Tag_134</code></td><td><code class="condition">(((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1991</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2004</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>RCoil<br><code>Flag.M_PV14</code></td><td><code class="condition">(ON AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1903:2012</td><td>filter<br><a href="../networks/network-1903.html">#1903</a></td><td>Coil<br><code>PV-14</code></td><td><code class="condition">((ON AND Flag.M_PV14) OR (ON AND Open false air) OR (ON AND Allarm.MAX_TC09) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.Emergency_module_fault))</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1049</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Open false air</code></td><td><code class="condition">(ON AND [Data.TC_09 &gt; Data.TC09_MAX])</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1060</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">(Add UID 1053.eno (블록 동작 확인) AND [Data.TC_09 &gt; app07])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1076</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1078</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1082</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Open false air</code></td><td><code class="condition">(Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03])</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1095</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND [Data.TC_09 &gt; Data.TC09_MAX_MAX]) OR (ON AND [Data.TC_09 &gt; 200]) OR (ON AND [Data.TC_09 &lt; -60]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>PV14-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV14-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV14-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV14-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV14-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>PV14-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV14-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV14-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV14-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV14-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>