<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-ALARM · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-ALARM · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>원인·유지·확인·Reset·통합 알람 및 출력 표시를 연결한다. HMI Reset 요청과 내부 Reset 비트를 별도 신호로 추적한다.</div><p><a href="../devices/SYS-ALARM.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%I19.6</td><td>acknowledg</td><td>bool</td><td></td><td>569</td></tr><tr><td>%I19.7</td><td>reset_allarm</td><td>bool</td><td></td><td>570</td></tr></tbody></table></div><h3>물리 출력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%Q7.6</td><td>siren</td><td>bool</td><td>a 57.6 siren alarms</td><td>783</td></tr><tr><td>%Q7.7</td><td>blinking ligh</td><td>bool</td><td>a 57.7 lampalarm</td><td>784</td></tr></tbody></table></div><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>ResetAlarms</td><td>DB2,X13.4</td><td>PLC</td><td>002E1</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>931:239</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Blinking Ligh</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>933:265</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>Coil<br><code>Siren</code></td><td><code class="condition">(Flag.RUN_HORN OR Flag.M_HORN)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>933:270</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>SCoil<br><code>Blinking Ligh</code></td><td><code class="condition">PBox UID 268.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>931:229</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>SdCoil<br><code>Tag_160</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.STOP_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>933:261</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>SdCoil<br><code>Tag_161</code></td><td><code class="condition">(Flag.RUN_HORN OR Flag.M_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SIREN_WORK_TIME<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 303개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-410.html">#410</a></td><td>56</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-411.html">#411</a></td><td>74</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-412.html">#412</a></td><td>92</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-413.html">#413</a></td><td>110</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-414.html">#414</a></td><td>128</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-415.html">#415</a></td><td>146</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-416.html">#416</a></td><td>164</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-417.html">#417</a></td><td>182</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-418.html">#418</a></td><td>200</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-419.html">#419</a></td><td>218</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-420.html">#420</a></td><td>272</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-421.html">#421</a></td><td>290</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-422.html">#422</a></td><td>308</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-423.html">#423</a></td><td>326</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-424.html">#424</a></td><td>344</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-425.html">#425</a></td><td>362</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-426.html">#426</a></td><td>380</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-927.html">#927</a></td><td>170</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-929.html">#929</a></td><td>209</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>24</td><td>Inputs.Reset_allarmi</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>27</td><td>Flag.Reset_Allarms_HMI</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>37</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>43</td><td>Flag.Reset_Allarms_HMI</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>55</td><td>Reset_Inverter</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>70</td><td>T#3s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>75</td><td>T#3s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>241</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>246</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>243</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-932.html">#932</a></td><td>25</td><td>Data.Siren_time</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-932.html">#932</a></td><td>29</td><td>Data.SIREN_WORK_TIME</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-933.html">#933</a></td><td>277</td><td>Data.SIREN_WORK_TIME</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-934.html">#934</a></td><td>291</td><td>S5T#10M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-935.html">#935</a></td><td>323</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-935.html">#935</a></td><td>325</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>412</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>368</td><td>S5T#150mS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>376</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>384</td><td>S5T#150S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>400</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>408</td><td>S5T#150MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1227.html">#1227</a></td><td>272</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1228.html">#1228</a></td><td>292</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1228.html">#1228</a></td><td>24</td><td>T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1626.html">#1626</a></td><td>443</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>30</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>31</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1781.html">#1781</a></td><td>95</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1781.html">#1781</a></td><td>89</td><td>S5T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1782.html">#1782</a></td><td>128</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1783.html">#1783</a></td><td>171</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1783.html">#1783</a></td><td>165</td><td>S5T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1784.html">#1784</a></td><td>204</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1785.html">#1785</a></td><td>236</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1785.html">#1785</a></td><td>231</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1786.html">#1786</a></td><td>244</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1787.html">#1787</a></td><td>334</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1787.html">#1787</a></td><td>329</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1788.html">#1788</a></td><td>368</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1788.html">#1788</a></td><td>363</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1789.html">#1789</a></td><td>402</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1789.html">#1789</a></td><td>397</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1790.html">#1790</a></td><td>410</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1791.html">#1791</a></td><td>456</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1791.html">#1791</a></td><td>451</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1792.html">#1792</a></td><td>464</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1794.html">#1794</a></td><td>564</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1794.html">#1794</a></td><td>559</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1796.html">#1796</a></td><td>632</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1796.html">#1796</a></td><td>627</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1797.html">#1797</a></td><td>666</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1797.html">#1797</a></td><td>661</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1798.html">#1798</a></td><td>700</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1798.html">#1798</a></td><td>695</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1799.html">#1799</a></td><td>734</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1799.html">#1799</a></td><td>729</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1800.html">#1800</a></td><td>768</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1800.html">#1800</a></td><td>763</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1801.html">#1801</a></td><td>875</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1801.html">#1801</a></td><td>869</td><td>S5T#35S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1801.html">#1801</a></td><td>911</td><td>S5T#35S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1802.html">#1802</a></td><td>836</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1802.html">#1802</a></td><td>831</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1803.html">#1803</a></td><td>870</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1803.html">#1803</a></td><td>865</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1805.html">#1805</a></td><td>938</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1805.html">#1805</a></td><td>933</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1806.html">#1806</a></td><td>972</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1806.html">#1806</a></td><td>967</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1807.html">#1807</a></td><td>1006</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1807.html">#1807</a></td><td>1001</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1808.html">#1808</a></td><td>1040</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1808.html">#1808</a></td><td>1035</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1809.html">#1809</a></td><td>1074</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1809.html">#1809</a></td><td>1069</td><td>S5T#17S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1810.html">#1810</a></td><td>1108</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1810.html">#1810</a></td><td>1103</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1811.html">#1811</a></td><td>1142</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1811.html">#1811</a></td><td>1137</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1812.html">#1812</a></td><td>1176</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1812.html">#1812</a></td><td>1171</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1813.html">#1813</a></td><td>1210</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1813.html">#1813</a></td><td>1205</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1814.html">#1814</a></td><td>1244</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1814.html">#1814</a></td><td>1239</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1490</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1499</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1485</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>1494</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1554</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1563</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1549</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>1558</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1618</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1627</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1613</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>1622</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1682</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1691</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1677</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>1686</td><td>S5T#7S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1819.html">#1819</a></td><td>1746</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1819.html">#1819</a></td><td>1755</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1819.html">#1819</a></td><td>1741</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1819.html">#1819</a></td><td>1750</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1818</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1809</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1820.html">#1820</a></td><td>1814</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1821.html">#1821</a></td><td>1802</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1821.html">#1821</a></td><td>37</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1822.html">#1822</a></td><td>39</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1822.html">#1822</a></td><td>37</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1823.html">#1823</a></td><td>38</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1824.html">#1824</a></td><td>39</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1825.html">#1825</a></td><td>32</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>590</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>592</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>594</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>596</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>601</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>606</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>609</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>612</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>618</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>621</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>625</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>626</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>630</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>632</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>635</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>640</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>644</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>645</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>649</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>652</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>654</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>656</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>660</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>662</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>665</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1843.html">#1843</a></td><td>841</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>934</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>936</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>938</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>940</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>945</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>950</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>953</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>956</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>960</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>963</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>966</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>969</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>972</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>976</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>977</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>980</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>983</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>988</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>992</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>993</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>997</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>998</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1001</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1003</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1005</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1009</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1011</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1844.html">#1844</a></td><td>1014</td><td>Data.Tempo_presetting</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>169</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>174</td><td>S5T#6S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>179</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>184</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1855.html">#1855</a></td><td>256</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1869.html">#1869</a></td><td>1123</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1874.html">#1874</a></td><td>1337</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1874.html">#1874</a></td><td>1333</td><td>S5T#20S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1902.html">#1902</a></td><td>2006</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1902.html">#1902</a></td><td>2002</td><td>S5T#20S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>211</td><td>Data.TC01_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>217</td><td>Data.TC01_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>224</td><td>Data.TC01_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>237</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>212</td><td>S5T#6S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1979.html">#1979</a></td><td>233</td><td>S5T#6S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>429</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>430</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>24</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>32</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>436</td><td>Data.TC03_MIN_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>439</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>443</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>444</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>450</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>453</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>457</td><td>Data.TC03_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>460</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>462</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>464</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>470</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>431</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>445</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1980.html">#1980</a></td><td>466</td><td>S5T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>490</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>491</td><td>Data.TC04_TC05_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>492</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>494</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>500</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>501</td><td>Data.TC04_TC05_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>502</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>504</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>510</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>496</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>506</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1982.html">#1982</a></td><td>506</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1982.html">#1982</a></td><td>508</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1982.html">#1982</a></td><td>512</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1982.html">#1982</a></td><td>514</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>664</td><td>Data.RO01_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>37</td><td>Data.RO01_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>635</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>636</td><td>Data.RO01_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>639</td><td>Data.RO01_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1983.html">#1983</a></td><td>642</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>620</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>626</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>628</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>622</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>700</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>701</td><td>Data.Oxigen_RO02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>711</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>707</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>783</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>785</td><td>Data.Temp_TC02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>787</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>788</td><td>Data.Temp_TC02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>798</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1986.html">#1986</a></td><td>794</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>821</td><td>Data.PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>823</td><td>Data.PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>824</td><td>Data.Min_Pressure_PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>825</td><td>Data.PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>831</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1987.html">#1987</a></td><td>827</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1988.html">#1988</a></td><td>871</td><td>Data.ZT_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1988.html">#1988</a></td><td>873</td><td>Data.ZT_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1988.html">#1988</a></td><td>880</td><td>Data.ZT_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1988.html">#1988</a></td><td>875</td><td>S5T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1989.html">#1989</a></td><td>941</td><td>Data.PSH_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1989.html">#1989</a></td><td>942</td><td>Data.PSH02_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1989.html">#1989</a></td><td>948</td><td>Data.PSH02_MAX_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1989.html">#1989</a></td><td>951</td><td>Data.PSH_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1989.html">#1989</a></td><td>943</td><td>S5T#3M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1990.html">#1990</a></td><td>939</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1102</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1103</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1105</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1108</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1111</td><td>Data.TC09_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1114</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1120</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1121</td><td>Data.TC09_MAX_MAX</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1122</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1124</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1991.html">#1991</a></td><td>1127</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1154</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1156</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1158</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1160</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1166</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1168</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1170</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1992.html">#1992</a></td><td>1162</td><td>S5T#3M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1196</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1197</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1205</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1993.html">#1993</a></td><td>1201</td><td>S5T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1994.html">#1994</a></td><td>1242</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1995.html">#1995</a></td><td>27</td><td>Data.RO_03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1995.html">#1995</a></td><td>77</td><td>Data.RO_03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1995.html">#1995</a></td><td>117</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1995.html">#1995</a></td><td>36</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1995.html">#1995</a></td><td>73</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 323개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>410:46</td><td>motor/alarm client<br><a href="../networks/network-410.html">#410</a></td><td>SCoil<br><code>Allarm.motor_client_01_fault</code></td><td><code class="condition">(ON AND APRON CONVEYOR A FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>410:51</td><td>motor/alarm client<br><a href="../networks/network-410.html">#410</a></td><td>RCoil<br><code>Allarm.motor_client_01_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>411:64</td><td>motor/alarm client<br><a href="../networks/network-411.html">#411</a></td><td>SCoil<br><code>Allarm.motor_client_02_fault</code></td><td><code class="condition">(ON AND IMPACTOR FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>411:69</td><td>motor/alarm client<br><a href="../networks/network-411.html">#411</a></td><td>RCoil<br><code>Allarm.motor_client_02_fault</code></td><td><code class="condition">((ON AND NOT [IMPACTOR FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>412:82</td><td>motor/alarm client<br><a href="../networks/network-412.html">#412</a></td><td>SCoil<br><code>Allarm.motor_client_03_fault</code></td><td><code class="condition">(ON AND IMPACT VIBRATIONFEEDER FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>412:87</td><td>motor/alarm client<br><a href="../networks/network-412.html">#412</a></td><td>RCoil<br><code>Allarm.motor_client_03_fault</code></td><td><code class="condition">((ON AND NOT [IMPACT VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>413:100</td><td>motor/alarm client<br><a href="../networks/network-413.html">#413</a></td><td>SCoil<br><code>Allarm.motor_client_04_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR  A FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>413:105</td><td>motor/alarm client<br><a href="../networks/network-413.html">#413</a></td><td>RCoil<br><code>Allarm.motor_client_04_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>414:118</td><td>motor/alarm client<br><a href="../networks/network-414.html">#414</a></td><td>SCoil<br><code>Allarm.motor_client_05_fault</code></td><td><code class="condition">(ON AND AIR KNIFE FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>414:123</td><td>motor/alarm client<br><a href="../networks/network-414.html">#414</a></td><td>RCoil<br><code>Allarm.motor_client_05_fault</code></td><td><code class="condition">((ON AND NOT [AIR KNIFE FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>415:136</td><td>motor/alarm client<br><a href="../networks/network-415.html">#415</a></td><td>SCoil<br><code>Allarm.motor_client_06_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR B FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>415:141</td><td>motor/alarm client<br><a href="../networks/network-415.html">#415</a></td><td>RCoil<br><code>Allarm.motor_client_06_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>416:154</td><td>motor/alarm client<br><a href="../networks/network-416.html">#416</a></td><td>SCoil<br><code>Allarm.motor_client_07_fault</code></td><td><code class="condition">(ON AND SHREDDER 1 FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>416:159</td><td>motor/alarm client<br><a href="../networks/network-416.html">#416</a></td><td>RCoil<br><code>Allarm.motor_client_07_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 1 FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>417:172</td><td>motor/alarm client<br><a href="../networks/network-417.html">#417</a></td><td>SCoil<br><code>Allarm.motor_client_08_fault</code></td><td><code class="condition">(ON AND SHREDDER VIBRATIONFEEDER FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>417:177</td><td>motor/alarm client<br><a href="../networks/network-417.html">#417</a></td><td>RCoil<br><code>Allarm.motor_client_08_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>418:190</td><td>motor/alarm client<br><a href="../networks/network-418.html">#418</a></td><td>SCoil<br><code>Allarm.motor_client_09_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR C FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>418:195</td><td>motor/alarm client<br><a href="../networks/network-418.html">#418</a></td><td>RCoil<br><code>Allarm.motor_client_09_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR C FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:208</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>SCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">(ON AND ROTEX SCREENFAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>420:262</td><td>motor/alarm client<br><a href="../networks/network-420.html">#420</a></td><td>SCoil<br><code>Allarm.motor_client_13_fault</code></td><td><code class="condition">(ON AND APRON CONVEYOR B FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>420:267</td><td>motor/alarm client<br><a href="../networks/network-420.html">#420</a></td><td>RCoil<br><code>Allarm.motor_client_13_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>421:280</td><td>motor/alarm client<br><a href="../networks/network-421.html">#421</a></td><td>SCoil<br><code>Allarm.motor_client_14_fault</code></td><td><code class="condition">(ON AND SHREDDER 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>421:285</td><td>motor/alarm client<br><a href="../networks/network-421.html">#421</a></td><td>RCoil<br><code>Allarm.motor_client_14_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>422:298</td><td>motor/alarm client<br><a href="../networks/network-422.html">#422</a></td><td>SCoil<br><code>Allarm.motor_client_15_fault</code></td><td><code class="condition">(ON AND BELT COVEYOR  D FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>422:303</td><td>motor/alarm client<br><a href="../networks/network-422.html">#422</a></td><td>RCoil<br><code>Allarm.motor_client_15_fault</code></td><td><code class="condition">((ON AND NOT [BELT COVEYOR  D FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>423:316</td><td>motor/alarm client<br><a href="../networks/network-423.html">#423</a></td><td>SCoil<br><code>Allarm.motor_client_16_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR  E FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>423:321</td><td>motor/alarm client<br><a href="../networks/network-423.html">#423</a></td><td>RCoil<br><code>Allarm.motor_client_16_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  E FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>424:334</td><td>motor/alarm client<br><a href="../networks/network-424.html">#424</a></td><td>SCoil<br><code>Allarm.motor_client_17_fault</code></td><td><code class="condition">(ON AND WEIGHTING HOPPER 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>424:339</td><td>motor/alarm client<br><a href="../networks/network-424.html">#424</a></td><td>RCoil<br><code>Allarm.motor_client_17_fault</code></td><td><code class="condition">((ON AND NOT [WEIGHTING HOPPER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:352</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>SCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">(ON AND HOPPER CONVEYOR 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>426:370</td><td>motor/alarm client<br><a href="../networks/network-426.html">#426</a></td><td>SCoil<br><code>Allarm.motor_client_19_fault</code></td><td><code class="condition">(ON AND PRIMARYSHREDDER RUN)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>426:375</td><td>motor/alarm client<br><a href="../networks/network-426.html">#426</a></td><td>RCoil<br><code>Allarm.motor_client_19_fault</code></td><td><code class="condition">((ON AND NOT [PRIMARYSHREDDER RUN]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>927:127</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W0</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 173<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:132</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W1</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 175<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:137</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W2</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 177<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:142</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W3</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:147</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W4</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:152</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W15</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 183<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:157</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W16</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 185<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:162</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W17</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 187<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:167</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W18</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 189<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>928:219</td><td>allarm manager<br><a href="../networks/network-928.html">#928</a></td><td>Coil<br><code>Flag.NEW_ALLARM</code></td><td><code class="condition">(([ORef UID 220 != WorkData.W0] OR [ORef UID 222 != WorkData.W1] OR [ORef UID 224 != WorkData.W2] OR [ORef UID 226 != WorkData.W3] OR [ORef UID 228 != WorkData.W4] OR [ORef UID 230 != WorkData.W15] OR [ORef UID 232 != WorkData.W16] OR [ORef UID 234 != WorkData.W17] OR [ORef UID 236 != WorkData.W18]) AND NOT [Flag.STOP_HORN])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>929:204</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>SCoil<br><code>Flag.RUN_HORN</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>929:206</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>RCoil<br><code>Flag.NEW_ALLARM</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:33</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:40</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>RCoil<br><code>Flag.Reset_Allarms_HMI</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:229</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>SdCoil<br><code>Tag_160</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.STOP_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:235</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:237</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:239</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Blinking Ligh</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1227:262</td><td>allarms 2<br><a href="../networks/network-1227.html">#1227</a></td><td>SCoil<br><code>Allarm.PSL_AIR_LOW</code></td><td><code class="condition">(ON AND NOT [Inputs.Low Pressure Air])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1227:268</td><td>allarms 2<br><a href="../networks/network-1227.html">#1227</a></td><td>RCoil<br><code>Allarm.PSL_AIR_LOW</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.PSL_AIR_LOW) AND Inputs.Low Pressure Air)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1228:282</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>SCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">LRef UID 21.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:80</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>SCoil<br><code>Allarm.BWF01_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF01) AND Tag_49) AND NOT [Inputs.BWF 01 RUN]) OR ((ON AND Consent Start BWF01) AND Inputs.BWF01 FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:86</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>RCoil<br><code>Allarm.BWF01_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF01_FAULT) AND NOT [Inputs.BWF01 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:105</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>SCoil<br><code>Allarm.BWF01_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF01) AND Inputs.min LEV BWF01)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:109</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>SCoil<br><code>Allarm.BWF01_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF01)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:117</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:121</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:156</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:181</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:185</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF02)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:223</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>SCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code class="condition">(((ON AND Start BC01) AND Tag_51) AND NOT [Inputs.BC01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:27</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>SCoil<br><code>Allarm.BC01_INV</code></td><td><code class="condition">(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:228</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:267</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1786:234</td><td>allarms 1<br><a href="../networks/network-1786.html">#1786</a></td><td>SCoil<br><code>Allarm.BC_01_FC</code></td><td><code class="condition">(ON AND Inputs.BC01 trip wire)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1786:240</td><td>allarms 1<br><a href="../networks/network-1786.html">#1786</a></td><td>RCoil<br><code>Allarm.BC_01_FC</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:321</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>SCoil<br><code>Allarm.RD_01_FAULT</code></td><td><code class="condition">(((ON AND Start RD01) AND Tag_54) AND NOT [Inputs.RD01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:365</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>SCoil<br><code>Allarm.RD01_INV</code></td><td><code class="condition">(((ON AND Start RD01) AND Tag_54) AND Inputs.RD01_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:326</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:373</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:355</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>SCoil<br><code>Allarm.RD_01_FAN_FAULT</code></td><td><code class="condition">(((ON AND Start fan RD01) AND Tag_55) AND NOT [Inputs.fan RD01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:360</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>RCoil<br><code>Allarm.RD_01_FAN_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAN_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:389</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>SCoil<br><code>Allarm.MC_03_FAULT</code></td><td><code class="condition">(((OFF AND Start Spare Motor) AND Tag_56) AND NOT [Inputs.MC03 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:394</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>RCoil<br><code>Allarm.MC_03_FAULT</code></td><td><code class="condition">((OFF AND Flag.RESET_ALLARM) AND Allarm.MC_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1790:400</td><td>allarms 1<br><a href="../networks/network-1790.html">#1790</a></td><td>SCoil<br><code>Allarm.MC_03_TORQUE</code></td><td><code class="condition">(OFF AND NOT [Inputs.MC03 torque])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1790:406</td><td>allarms 1<br><a href="../networks/network-1790.html">#1790</a></td><td>RCoil<br><code>Allarm.MC_03_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC03 torque) AND Allarm.MC_03_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:443</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>SCoil<br><code>Allarm.MC_04_FAULT</code></td><td><code class="condition">(((ON AND Start MC04) AND Tag_57) AND NOT [Inputs.MC04 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:487</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>SCoil<br><code>Allarm.MC04_INV</code></td><td><code class="condition">(((ON AND Start MC04) AND Tag_57) AND Inputs.MC04_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:448</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:495</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1792:454</td><td>allarms 1<br><a href="../networks/network-1792.html">#1792</a></td><td>SCoil<br><code>Allarm.MC_04_TORQUE</code></td><td><code class="condition">(OFF AND NOT [Inputs.MC04 torque])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1792:460</td><td>allarms 1<br><a href="../networks/network-1792.html">#1792</a></td><td>RCoil<br><code>Allarm.MC_04_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC04 torque) AND Allarm.MC_04_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:551</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>SCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code class="condition">(((ON AND Start VS01) AND Tag_59) AND NOT [Inputs.VS01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:595</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>SCoil<br><code>Allarm.VS01_INV</code></td><td><code class="condition">(((ON AND Start VS01) AND Tag_59) AND Inputs.VS01_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:556</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:603</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:619</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:663</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:653</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>SCoil<br><code>Allarm.VR_01_FAULT</code></td><td><code class="condition">((ON AND Start VR01) AND Tag_62)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:658</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>RCoil<br><code>Allarm.VR_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:687</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>SCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code class="condition">(((ON AND Start FN01) AND Tag_63) AND NOT [Inputs.FN01 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:731</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>SCoil<br><code>Allarm.FN01_INV</code></td><td><code class="condition">(((ON AND Start FN01) AND Tag_63) AND Inputs.FN01_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:692</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:739</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:721</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>SCoil<br><code>Allarm.VR_02_FAULT</code></td><td><code class="condition">((ON AND Start VR02) AND Tag_64)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:726</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>RCoil<br><code>Allarm.VR_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:755</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>SCoil<br><code>Allarm.CH_01_FAULT</code></td><td><code class="condition">((ON AND Start CH01) AND Tag_65)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:760</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>RCoil<br><code>Allarm.CH_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.CH_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:856</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SCoil<br><code>Allarm.FN03_INV</code></td><td><code class="condition">((ON AND Start FN03) AND NOT [Inputs.FN03_All_SoftStarter])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:859</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code class="condition">(((ON AND Start FN03) AND Tag_66) AND NOT [Inputs.FN03 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:862</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:864</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN03_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:823</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>SCoil<br><code>Allarm.MBVA01_FAULT</code></td><td><code class="condition">((ON AND Start FN06) AND Tag_67)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:828</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>RCoil<br><code>Allarm.MBVA01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:857</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>SCoil<br><code>Allarm.SC_01_FAULT</code></td><td><code class="condition">((ON AND Start SC01) AND Tag_68)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:862</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>RCoil<br><code>Allarm.SC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:925</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Start LD01) AND Tag_70)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:959</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND Tag_71)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:993</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>SCoil<br><code>Allarm.SC_10_FAULT</code></td><td><code class="condition">((ON AND Start SC10) AND Tag_72)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:998</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>RCoil<br><code>Allarm.SC_10_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_10_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1027</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>SCoil<br><code>Allarm.SC_11_FAULT</code></td><td><code class="condition">((ON AND Start SC11) AND Tag_73)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1032</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>RCoil<br><code>Allarm.SC_11_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_11_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1061</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>SCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code class="condition">(((ON AND Start FN04) AND Tag_74) AND NOT [Inputs.FN04 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1105</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>SCoil<br><code>Allarm.FN04_INV</code></td><td><code class="condition">(((ON AND Start FN04) AND Tag_74) AND Inputs.FN04_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1066</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1113</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1095</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>SCoil<br><code>Allarm.VR_03_FAULT</code></td><td><code class="condition">((ON AND Start VR03) AND Tag_75)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1100</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>RCoil<br><code>Allarm.VR_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1129</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>SCoil<br><code>Allarm.VR_04_FAULT</code></td><td><code class="condition">((ON AND Start VR04) AND Tag_76)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1134</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>RCoil<br><code>Allarm.VR_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1163</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>SCoil<br><code>Allarm.VR_05_FAULT</code></td><td><code class="condition">((ON AND Start VR05) AND Tag_77)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1168</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>RCoil<br><code>Allarm.VR_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1197</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>SCoil<br><code>Allarm.VR_06_FAULT</code></td><td><code class="condition">((ON AND Start VR06) AND Tag_78)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1202</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>RCoil<br><code>Allarm.VR_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1231</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>SCoil<br><code>Allarm.FN_05_FAULT</code></td><td><code class="condition">((ON AND Start FN05) AND Tag_79)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1236</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>RCoil<br><code>Allarm.FN_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1459</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND Tag_80)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1477</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND Tag_81)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1523</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1541</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1587</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1605</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1651</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1669</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1715</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SCoil<br><code>Allarm.PV_03_GATE_NOT_OPEN1</code></td><td><code class="condition">((ON AND PV-03 GATE EV) AND Tag_88)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1720</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_OPEN1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_OPEN1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1733</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SCoil<br><code>Allarm.PV_03_GATE_NOT_CLOSE1</code></td><td><code class="condition">((ON AND NOT [PV-03 GATE EV]) AND Tag_89)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1738</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_CLOSE1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_CLOSE1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1780</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED]) AND Tag_90)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1792</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1792</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>SCoil<br><code>Allarm.Aux_Inverter_Fault</code></td><td><code class="condition">LRef UID 24.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1821:1828</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>SCoil<br><code>Allarm.Aux_INV</code></td><td><code class="condition">(((ON AND Start Aux INV) AND NOT [Start Aux INV]) AND Inputs.Aux_Inv_All)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1798</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_Inverter_Fault</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_Inverter_Fault) AND Inputs.Aux inverter RUN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1836</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1822:24</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>SCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">LRef UID 28.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1823:27</td><td>allarms 1<br><a href="../networks/network-1823.html">#1823</a></td><td>SCoil<br><code>Allarm.110V_Fault</code></td><td><code class="condition">NOT [Inputs.Presenza_110V]</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1823:37</td><td>allarms 1<br><a href="../networks/network-1823.html">#1823</a></td><td>RCoil<br><code>Allarm.110V_Fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.110V_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1824:31</td><td>allarms 1<br><a href="../networks/network-1824.html">#1824</a></td><td>SCoil<br><code>Allarm.Emergency_module_fault</code></td><td><code class="condition">NOT [Inputs.EM_OK]</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1824:38</td><td>allarms 1<br><a href="../networks/network-1824.html">#1824</a></td><td>RCoil<br><code>Allarm.Emergency_module_fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Emergency_module_fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:27</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>Coil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">Simulation(1)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:117</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND Brurner Lock Out) AND NOT [APP M10.2])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:156</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:245</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>SCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC GAS Chiuso]) OR (PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC Aria chiusa]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1322</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">(((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX)) AND Tag_146)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1991</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:160</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SCoil<br><code>Allarm.MAX_TC01_TEMP</code></td><td><code class="condition">((ON AND [Manage_TC1_2.PID_Ref_Temp &gt; Data.TC01_MAX_ALL]) AND Tag_99)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:173</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>RCoil<br><code>Allarm.MAX_TC01_TEMP</code></td><td><code class="condition">(Sub UID 165.eno (블록 동작 확인) AND [Manage_TC1_2.PID_Ref_Temp &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1979:203</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC01_TEMP</code></td><td><code class="condition">(((ON AND [Manage_TC1_2.PID_Ref_Temp &gt; max_max_tc1]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &gt; 1250.0]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &lt; -60.0])) AND Tag_100)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:208</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC01_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC01_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:347</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">((((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL]) AND Tag_101)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:360</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:377</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL]) AND Tag_102)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:390</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:420</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60])) AND Tag_103)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:455</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:476</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60])) AND Tag_105) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:490</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>SCoil<br><code>Allarm.Oxigen_Fault</code></td><td><code class="condition">(((ON AND [Data.Oxigen_RO01 &lt;= 0]) OR (ON AND [Data.Oxigen_RO01 &gt;= 200])) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:501</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>RCoil<br><code>Allarm.Oxigen_Fault</code></td><td><code class="condition">(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:503</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:628</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>SCoil<br><code>Allarm.Oxigen_Too_high</code></td><td><code class="condition">(ON AND [Data.Oxigen_RO01 &gt;= Data.RO01_MAX_SETPOINT])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:632</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>RCoil<br><code>Allarm.Oxigen_Too_high</code></td><td><code class="condition">((ON AND Allarm.Oxigen_Too_high) AND [Data.Oxigen_RO01 &lt; app05])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:633</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((ON AND Allarm.Oxigen_Too_high) AND [Data.Oxigen_RO01 &lt; app05])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:604</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>SCoil<br><code>Allarm.Oxigen_LOW</code></td><td><code class="condition">(((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5]) AND Tag_106)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:616</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>RCoil<br><code>Allarm.Oxigen_LOW</code></td><td><code class="condition">((((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Data.Oxigen_RO01 &gt;= 20]) OR (((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Manage_TC1_2.PID_Ref_Temp &lt;= 650.0]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:690</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>SCoil<br><code>Allarm.RO01_Signal_Fault</code></td><td><code class="condition">(((((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &lt; -20]) OR (((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &gt; 20])) AND Tag_107)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:695</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>RCoil<br><code>Allarm.RO01_Signal_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RO01_Signal_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:775</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>SCoil<br><code>Allarm.TC01_TC02_COMP_FAULT</code></td><td><code class="condition">((((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &lt; -100]) OR ((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &gt; 100])) AND Tag_108)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:780</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>RCoil<br><code>Allarm.TC01_TC02_COMP_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.TC01_TC02_COMP_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:814</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>SCoil<br><code>Allarm.Low_Aspiration</code></td><td><code class="condition">(((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; -10]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; Data.Min_Pressure_PC_01]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &lt; -800])) AND Tag_109)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:819</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>RCoil<br><code>Allarm.Low_Aspiration</code></td><td><code class="condition">((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Flag.RESET_ALLARM) AND Allarm.Low_Aspiration)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1988:862</td><td>allarms 3<br><a href="../networks/network-1988.html">#1988</a></td><td>SCoil<br><code>Allarm.ZT01_FN01_Vibration</code></td><td><code class="condition">(((OFF AND [Data.ZT_01 &gt; 400]) OR (OFF AND [Data.ZT_01 &lt; -800])) AND Tag_110)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1988:869</td><td>allarms 3<br><a href="../networks/network-1988.html">#1988</a></td><td>RCoil<br><code>Allarm.ZT01_FN01_Vibration</code></td><td><code class="condition">((OFF AND Allarm.ZT01_FN01_Vibration) AND [Data.ZT_01 &lt; 380])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:919</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>SCoil<br><code>Allarm.MAX_PSH_02</code></td><td><code class="condition">((ON AND [Data.PSH_02 &gt;= Data.PSH02_MAX_SETPOINT]) AND Tag_111)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:936</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>RCoil<br><code>Allarm.MAX_PSH_02</code></td><td><code class="condition">((ON AND Allarm.MAX_PSH_02) AND [Data.PSH_02 &lt; app06])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:938</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((ON AND Allarm.MAX_PSH_02) AND [Data.PSH_02 &lt; app06])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1990:929</td><td>allarms 3<br><a href="../networks/network-1990.html">#1990</a></td><td>SCoil<br><code>Allarm.HYDROGEN_BOX_FAULT</code></td><td><code class="condition">((ON AND NOT [Inputs.NITROGEN TANK READY]) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1990:935</td><td>allarms 3<br><a href="../networks/network-1990.html">#1990</a></td><td>RCoil<br><code>Allarm.HYDROGEN_BOX_FAULT</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND Inputs.NITROGEN TANK READY) OR (((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [ServiceBit]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1060</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">(Add UID 1053.eno (블록 동작 확인) AND [Data.TC_09 &gt; app07])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1076</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1078</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1095</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND [Data.TC_09 &gt; Data.TC09_MAX_MAX]) OR (ON AND [Data.TC_09 &gt; 200]) OR (ON AND [Data.TC_09 &lt; -60]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1141</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>SCoil<br><code>Allarm.MAX_DP_FILTER</code></td><td><code class="condition">(((ON AND [Data.DP_01 &gt; 2800]) OR (ON AND [Data.DP_02 &gt; 2800]) OR (ON AND [Data.DP_01 &lt; -100]) OR (ON AND [Data.DP_02 &lt; -100])) AND Tag_112)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1152</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>RCoil<br><code>Allarm.MAX_DP_FILTER</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_DP_FILTER) AND [Data.DP_01 &lt; 2500]) AND [Data.DP_02 &lt; 2500])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1189</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100]) AND Tag_113)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1217</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>SCoil<br><code>Allarm.PLC_DIAGNOSTIC_FAULT</code></td><td><code class="condition">((ON AND I/O FLT) OR (ON AND OB Fault) OR (ON AND Rack FAULT) OR (ON AND Module Access FLT) OR (ON AND Prog FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1223</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Allarm.PLC_DIAGNOSTIC_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1225</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>I/O FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1227</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>OB Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1229</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Rack FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1231</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Module Access FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1233</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Prog FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:41</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>SCoil<br><code>Allarm.RO03_Min</code></td><td><code class="condition">LRef UID 31.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1995:70</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>SCoil<br><code>Allarm.RO03_Max</code></td><td><code class="condition">LRef UID 68.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1995:114</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Min</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Min)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:116</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Max</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Max)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 203개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>410:51</td><td>motor/alarm client<br><a href="../networks/network-410.html">#410</a></td><td>RCoil<br><code>Allarm.motor_client_01_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>411:69</td><td>motor/alarm client<br><a href="../networks/network-411.html">#411</a></td><td>RCoil<br><code>Allarm.motor_client_02_fault</code></td><td><code class="condition">((ON AND NOT [IMPACTOR FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>412:87</td><td>motor/alarm client<br><a href="../networks/network-412.html">#412</a></td><td>RCoil<br><code>Allarm.motor_client_03_fault</code></td><td><code class="condition">((ON AND NOT [IMPACT VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>413:105</td><td>motor/alarm client<br><a href="../networks/network-413.html">#413</a></td><td>RCoil<br><code>Allarm.motor_client_04_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>414:123</td><td>motor/alarm client<br><a href="../networks/network-414.html">#414</a></td><td>RCoil<br><code>Allarm.motor_client_05_fault</code></td><td><code class="condition">((ON AND NOT [AIR KNIFE FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>415:141</td><td>motor/alarm client<br><a href="../networks/network-415.html">#415</a></td><td>RCoil<br><code>Allarm.motor_client_06_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>416:159</td><td>motor/alarm client<br><a href="../networks/network-416.html">#416</a></td><td>RCoil<br><code>Allarm.motor_client_07_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 1 FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>417:177</td><td>motor/alarm client<br><a href="../networks/network-417.html">#417</a></td><td>RCoil<br><code>Allarm.motor_client_08_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>418:195</td><td>motor/alarm client<br><a href="../networks/network-418.html">#418</a></td><td>RCoil<br><code>Allarm.motor_client_09_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR C FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>420:267</td><td>motor/alarm client<br><a href="../networks/network-420.html">#420</a></td><td>RCoil<br><code>Allarm.motor_client_13_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>421:285</td><td>motor/alarm client<br><a href="../networks/network-421.html">#421</a></td><td>RCoil<br><code>Allarm.motor_client_14_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>422:303</td><td>motor/alarm client<br><a href="../networks/network-422.html">#422</a></td><td>RCoil<br><code>Allarm.motor_client_15_fault</code></td><td><code class="condition">((ON AND NOT [BELT COVEYOR  D FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>423:321</td><td>motor/alarm client<br><a href="../networks/network-423.html">#423</a></td><td>RCoil<br><code>Allarm.motor_client_16_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  E FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>424:339</td><td>motor/alarm client<br><a href="../networks/network-424.html">#424</a></td><td>RCoil<br><code>Allarm.motor_client_17_fault</code></td><td><code class="condition">((ON AND NOT [WEIGHTING HOPPER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>426:375</td><td>motor/alarm client<br><a href="../networks/network-426.html">#426</a></td><td>RCoil<br><code>Allarm.motor_client_19_fault</code></td><td><code class="condition">((ON AND NOT [PRIMARYSHREDDER RUN]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>927:127</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W0</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 173<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:132</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W1</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 175<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:137</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W2</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 177<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:142</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W3</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:147</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W4</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:152</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W15</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 183<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:157</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W16</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 185<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:162</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W17</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 187<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:167</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W18</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 189<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>929:204</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>SCoil<br><code>Flag.RUN_HORN</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>929:206</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>RCoil<br><code>Flag.NEW_ALLARM</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:33</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:40</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>RCoil<br><code>Flag.Reset_Allarms_HMI</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:60</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>Coil<br><code>Reset_Inverter</code></td><td><code class="condition">LRef UID 73.Q (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>931:229</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>SdCoil<br><code>Tag_160</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.STOP_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:235</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:237</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:239</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Blinking Ligh</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1227:268</td><td>allarms 2<br><a href="../networks/network-1227.html">#1227</a></td><td>RCoil<br><code>Allarm.PSL_AIR_LOW</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.PSL_AIR_LOW) AND Inputs.Low Pressure Air)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:86</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>RCoil<br><code>Allarm.BWF01_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF01_FAULT) AND NOT [Inputs.BWF01 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:117</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:121</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:228</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:267</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1786:240</td><td>allarms 1<br><a href="../networks/network-1786.html">#1786</a></td><td>RCoil<br><code>Allarm.BC_01_FC</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:326</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:373</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:360</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>RCoil<br><code>Allarm.RD_01_FAN_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAN_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:394</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>RCoil<br><code>Allarm.MC_03_FAULT</code></td><td><code class="condition">((OFF AND Flag.RESET_ALLARM) AND Allarm.MC_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1790:406</td><td>allarms 1<br><a href="../networks/network-1790.html">#1790</a></td><td>RCoil<br><code>Allarm.MC_03_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC03 torque) AND Allarm.MC_03_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:448</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:495</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1792:460</td><td>allarms 1<br><a href="../networks/network-1792.html">#1792</a></td><td>RCoil<br><code>Allarm.MC_04_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC04 torque) AND Allarm.MC_04_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:556</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:603</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:658</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>RCoil<br><code>Allarm.VR_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:692</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:739</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:726</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>RCoil<br><code>Allarm.VR_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:760</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>RCoil<br><code>Allarm.CH_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.CH_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:862</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:864</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN03_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:828</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>RCoil<br><code>Allarm.MBVA01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:862</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>RCoil<br><code>Allarm.SC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:998</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>RCoil<br><code>Allarm.SC_10_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_10_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1032</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>RCoil<br><code>Allarm.SC_11_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_11_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1066</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1113</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1100</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>RCoil<br><code>Allarm.VR_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1134</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>RCoil<br><code>Allarm.VR_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1168</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>RCoil<br><code>Allarm.VR_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1202</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>RCoil<br><code>Allarm.VR_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1236</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>RCoil<br><code>Allarm.FN_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1720</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_OPEN1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_OPEN1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1738</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_CLOSE1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_CLOSE1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1798</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_Inverter_Fault</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_Inverter_Fault) AND Inputs.Aux inverter RUN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1836</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1823:37</td><td>allarms 1<br><a href="../networks/network-1823.html">#1823</a></td><td>RCoil<br><code>Allarm.110V_Fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.110V_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1824:38</td><td>allarms 1<br><a href="../networks/network-1824.html">#1824</a></td><td>RCoil<br><code>Allarm.Emergency_module_fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Emergency_module_fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:208</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC01_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC01_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:616</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>RCoil<br><code>Allarm.Oxigen_LOW</code></td><td><code class="condition">((((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Data.Oxigen_RO01 &gt;= 20]) OR (((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Manage_TC1_2.PID_Ref_Temp &lt;= 650.0]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:695</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>RCoil<br><code>Allarm.RO01_Signal_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RO01_Signal_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:780</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>RCoil<br><code>Allarm.TC01_TC02_COMP_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.TC01_TC02_COMP_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:819</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>RCoil<br><code>Allarm.Low_Aspiration</code></td><td><code class="condition">((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Flag.RESET_ALLARM) AND Allarm.Low_Aspiration)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1990:935</td><td>allarms 3<br><a href="../networks/network-1990.html">#1990</a></td><td>RCoil<br><code>Allarm.HYDROGEN_BOX_FAULT</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND Inputs.NITROGEN TANK READY) OR (((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [ServiceBit]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1152</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>RCoil<br><code>Allarm.MAX_DP_FILTER</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_DP_FILTER) AND [Data.DP_01 &lt; 2500]) AND [Data.DP_02 &lt; 2500])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1223</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Allarm.PLC_DIAGNOSTIC_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1225</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>I/O FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1227</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>OB Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1229</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Rack FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1231</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Module Access FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1233</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Prog FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:114</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Min</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Min)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:116</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Max</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Max)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/Electrical_Rev2.pdf#page=18">FG 17 / PDF 18</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>motor/alarm client</td><td>apron conveyor fault (cl01)</td><td><a href="../networks/network-410.html">#410</a></td><td><a href="../sources/decoded-original/0220-FlgNet.xml">0220-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 2 allarm</td><td><a href="../networks/network-411.html">#411</a></td><td><a href="../sources/decoded-original/0221-FlgNet.xml">0221-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 3 allarm</td><td><a href="../networks/network-412.html">#412</a></td><td><a href="../sources/decoded-original/0222-FlgNet.xml">0222-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 4 allarm</td><td><a href="../networks/network-413.html">#413</a></td><td><a href="../sources/decoded-original/0223-FlgNet.xml">0223-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 5 allarm</td><td><a href="../networks/network-414.html">#414</a></td><td><a href="../sources/decoded-original/0224-FlgNet.xml">0224-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 6 allarm</td><td><a href="../networks/network-415.html">#415</a></td><td><a href="../sources/decoded-original/0225-FlgNet.xml">0225-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 7 allarm</td><td><a href="../networks/network-416.html">#416</a></td><td><a href="../sources/decoded-original/0226-FlgNet.xml">0226-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 8 allarm</td><td><a href="../networks/network-417.html">#417</a></td><td><a href="../sources/decoded-original/0227-FlgNet.xml">0227-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 9 allarm</td><td><a href="../networks/network-418.html">#418</a></td><td><a href="../sources/decoded-original/0228-FlgNet.xml">0228-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 10 allarm</td><td><a href="../networks/network-419.html">#419</a></td><td><a href="../sources/decoded-original/0229-FlgNet.xml">0229-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 13 allarm</td><td><a href="../networks/network-420.html">#420</a></td><td><a href="../sources/decoded-original/0230-FlgNet.xml">0230-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 14 allarm</td><td><a href="../networks/network-421.html">#421</a></td><td><a href="../sources/decoded-original/0231-FlgNet.xml">0231-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 15 allarm</td><td><a href="../networks/network-422.html">#422</a></td><td><a href="../sources/decoded-original/0232-FlgNet.xml">0232-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 16 allarm</td><td><a href="../networks/network-423.html">#423</a></td><td><a href="../sources/decoded-original/0233-FlgNet.xml">0233-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 17 allarm</td><td><a href="../networks/network-424.html">#424</a></td><td><a href="../sources/decoded-original/0234-FlgNet.xml">0234-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>client motor 18 allarm bwf02---------------</td><td><a href="../networks/network-425.html">#425</a></td><td><a href="../sources/decoded-original/0235-FlgNet.xml">0235-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>motor/alarm client</td><td>primary shradder fault (cl19)</td><td><a href="../networks/network-426.html">#426</a></td><td><a href="../sources/decoded-original/0236-FlgNet.xml">0236-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>allarm manager</td><td></td><td><a href="../networks/network-927.html">#927</a></td><td><a href="../sources/decoded-original/0151-FlgNet.xml">0151-FlgNet.xml</a></td><td>12/21</td></tr><tr><td>allarm manager</td><td>com_w3 bit11 (new_allarm)</td><td><a href="../networks/network-928.html">#928</a></td><td><a href="../sources/decoded-original/0152-FlgNet.xml">0152-FlgNet.xml</a></td><td>11/20</td></tr><tr><td>allarm manager</td><td>com_w3 bit9 (run_horn)</td><td><a href="../networks/network-929.html">#929</a></td><td><a href="../sources/decoded-original/0153-FlgNet.xml">0153-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>allarm manager</td><td>com_w3 bit8 (reset_allarm)</td><td><a href="../networks/network-930.html">#930</a></td><td><a href="../sources/decoded-original/0158-FlgNet.xml">0158-FlgNet.xml</a></td><td>12/14</td></tr><tr><td>allarm manager</td><td>com_w3 bit8 (reset_allarm)</td><td><a href="../networks/network-931.html">#931</a></td><td><a href="../sources/decoded-original/0154-FlgNet.xml">0154-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>allarm manager</td><td></td><td><a href="../networks/network-932.html">#932</a></td><td><a href="../sources/decoded-original/0005-FlgNet.xml">0005-FlgNet.xml</a></td><td>3/3</td></tr><tr><td>allarm manager</td><td>a 57.6 siren alarms</td><td><a href="../networks/network-933.html">#933</a></td><td><a href="../sources/decoded-original/0155-FlgNet.xml">0155-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>allarm manager</td><td>send report every 10 minutes</td><td><a href="../networks/network-934.html">#934</a></td><td><a href="../sources/decoded-original/0156-FlgNet.xml">0156-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarm manager</td><td>clear values of report at the end of the recording</td><td><a href="../networks/network-935.html">#935</a></td><td><a href="../sources/decoded-original/0157-FlgNet.xml">0157-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">#1226</a></td><td><a href="../sources/decoded-original/0159-FlgNet.xml">0159-FlgNet.xml</a></td><td>59/59</td></tr><tr><td>allarms 2</td><td>psl-04 low air pressure</td><td><a href="../networks/network-1227.html">#1227</a></td><td><a href="../sources/decoded-original/0160-FlgNet.xml">0160-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 2</td><td>ld-01 low lime level</td><td><a href="../networks/network-1228.html">#1228</a></td><td><a href="../sources/decoded-original/0161-FlgNet.xml">0161-FlgNet.xml</a></td><td>8/9</td></tr><tr><td>main</td><td>allarm manager and siren</td><td><a href="../networks/network-1622.html">#1622</a></td><td><a href="../sources/decoded-original/0033-FlgNet.xml">0033-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>maintenance period limits</td><td><a href="../networks/network-1626.html">#1626</a></td><td><a href="../sources/decoded-original/0551-FlgNet.xml">0551-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>analog input conversion</td><td>reading encoder mv01</td><td><a href="../networks/network-1756.html">#1756</a></td><td><a href="../sources/decoded-original/0506-FlgNet.xml">0506-FlgNet.xml</a></td><td>6/25</td></tr><tr><td>allarms 1</td><td>bwf01</td><td><a href="../networks/network-1781.html">#1781</a></td><td><a href="../sources/decoded-original/0418-FlgNet.xml">0418-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>allarms 1</td><td>bwf01</td><td><a href="../networks/network-1782.html">#1782</a></td><td><a href="../sources/decoded-original/0419-FlgNet.xml">0419-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1783.html">#1783</a></td><td><a href="../sources/decoded-original/0420-FlgNet.xml">0420-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1784.html">#1784</a></td><td><a href="../sources/decoded-original/0421-FlgNet.xml">0421-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>bc01</td><td><a href="../networks/network-1785.html">#1785</a></td><td><a href="../sources/decoded-original/0422-FlgNet.xml">0422-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>bc01</td><td><a href="../networks/network-1786.html">#1786</a></td><td><a href="../sources/decoded-original/0423-FlgNet.xml">0423-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 1</td><td>rd01</td><td><a href="../networks/network-1787.html">#1787</a></td><td><a href="../sources/decoded-original/0424-FlgNet.xml">0424-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>fan rd01</td><td><a href="../networks/network-1788.html">#1788</a></td><td><a href="../sources/decoded-original/0425-FlgNet.xml">0425-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>spare motor</td><td><a href="../networks/network-1789.html">#1789</a></td><td><a href="../sources/decoded-original/0426-FlgNet.xml">0426-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>allarms 1</td><td>spare motor</td><td><a href="../networks/network-1790.html">#1790</a></td><td><a href="../sources/decoded-original/0427-FlgNet.xml">0427-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 1</td><td>mc04</td><td><a href="../networks/network-1791.html">#1791</a></td><td><a href="../sources/decoded-original/0428-FlgNet.xml">0428-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>mc04 deleted</td><td><a href="../networks/network-1792.html">#1792</a></td><td><a href="../sources/decoded-original/0429-FlgNet.xml">0429-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>allarms 1</td><td>vs01</td><td><a href="../networks/network-1794.html">#1794</a></td><td><a href="../sources/decoded-original/0430-FlgNet.xml">0430-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>fn02</td><td><a href="../networks/network-1796.html">#1796</a></td><td><a href="../sources/decoded-original/0431-FlgNet.xml">0431-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>vr01</td><td><a href="../networks/network-1797.html">#1797</a></td><td><a href="../sources/decoded-original/0432-FlgNet.xml">0432-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>fn01</td><td><a href="../networks/network-1798.html">#1798</a></td><td><a href="../sources/decoded-original/0433-FlgNet.xml">0433-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>vr02</td><td><a href="../networks/network-1799.html">#1799</a></td><td><a href="../sources/decoded-original/0434-FlgNet.xml">0434-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>ch01</td><td><a href="../networks/network-1800.html">#1800</a></td><td><a href="../sources/decoded-original/0435-FlgNet.xml">0435-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>fn03</td><td><a href="../networks/network-1801.html">#1801</a></td><td><a href="../sources/decoded-original/0436-FlgNet.xml">0436-FlgNet.xml</a></td><td>26/26</td></tr><tr><td>allarms 1</td><td>fn06</td><td><a href="../networks/network-1802.html">#1802</a></td><td><a href="../sources/decoded-original/0437-FlgNet.xml">0437-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>sc01</td><td><a href="../networks/network-1803.html">#1803</a></td><td><a href="../sources/decoded-original/0438-FlgNet.xml">0438-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>ld01</td><td><a href="../networks/network-1805.html">#1805</a></td><td><a href="../sources/decoded-original/0439-FlgNet.xml">0439-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>ld01 vibrator</td><td><a href="../networks/network-1806.html">#1806</a></td><td><a href="../sources/decoded-original/0440-FlgNet.xml">0440-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>sc10</td><td><a href="../networks/network-1807.html">#1807</a></td><td><a href="../sources/decoded-original/0441-FlgNet.xml">0441-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>sc11</td><td><a href="../networks/network-1808.html">#1808</a></td><td><a href="../sources/decoded-original/0442-FlgNet.xml">0442-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>fn04</td><td><a href="../networks/network-1809.html">#1809</a></td><td><a href="../sources/decoded-original/0443-FlgNet.xml">0443-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 1</td><td>vr03</td><td><a href="../networks/network-1810.html">#1810</a></td><td><a href="../sources/decoded-original/0444-FlgNet.xml">0444-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>vr04</td><td><a href="../networks/network-1811.html">#1811</a></td><td><a href="../sources/decoded-original/0445-FlgNet.xml">0445-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>vr05</td><td><a href="../networks/network-1812.html">#1812</a></td><td><a href="../sources/decoded-original/0446-FlgNet.xml">0446-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>vr06</td><td><a href="../networks/network-1813.html">#1813</a></td><td><a href="../sources/decoded-original/0447-FlgNet.xml">0447-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>fn05</td><td><a href="../networks/network-1814.html">#1814</a></td><td><a href="../sources/decoded-original/0448-FlgNet.xml">0448-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1815.html">#1815</a></td><td><a href="../sources/decoded-original/0449-FlgNet.xml">0449-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1816.html">#1816</a></td><td><a href="../sources/decoded-original/0450-FlgNet.xml">0450-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1817.html">#1817</a></td><td><a href="../sources/decoded-original/0451-FlgNet.xml">0451-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1818.html">#1818</a></td><td><a href="../sources/decoded-original/0452-FlgNet.xml">0452-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>pv03</td><td><a href="../networks/network-1819.html">#1819</a></td><td><a href="../sources/decoded-original/0453-FlgNet.xml">0453-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>allarms 1</td><td>bwf01/bwf02</td><td><a href="../networks/network-1820.html">#1820</a></td><td><a href="../sources/decoded-original/0454-FlgNet.xml">0454-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>allarms 1</td><td>auxiliary inverter</td><td><a href="../networks/network-1821.html">#1821</a></td><td><a href="../sources/decoded-original/0455-FlgNet.xml">0455-FlgNet.xml</a></td><td>14/15</td></tr><tr><td>allarms 1</td><td>er01</td><td><a href="../networks/network-1822.html">#1822</a></td><td><a href="../sources/decoded-original/0456-FlgNet.xml">0456-FlgNet.xml</a></td><td>8/9</td></tr><tr><td>allarms 1</td><td>presence 110v</td><td><a href="../networks/network-1823.html">#1823</a></td><td><a href="../sources/decoded-original/0457-FlgNet.xml">0457-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>allarms 1</td><td>module emergenzy ok</td><td><a href="../networks/network-1824.html">#1824</a></td><td><a href="../sources/decoded-original/0458-FlgNet.xml">0458-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>allarms 1</td><td>simulation enabled</td><td><a href="../networks/network-1825.html">#1825</a></td><td><a href="../sources/decoded-original/0459-FlgNet.xml">0459-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>auto start motors</td><td>preheating</td><td><a href="../networks/network-1843.html">#1843</a></td><td><a href="../sources/decoded-original/0164-FlgNet.xml">0164-FlgNet.xml</a></td><td>89/90</td></tr><tr><td>auto start motors</td><td>production</td><td><a href="../networks/network-1844.html">#1844</a></td><td><a href="../sources/decoded-original/0165-FlgNet.xml">0165-FlgNet.xml</a></td><td>86/86</td></tr><tr><td>burner control</td><td>burner control box fault</td><td><a href="../networks/network-1854.html">#1854</a></td><td><a href="../sources/decoded-original/0171-FlgNet.xml">0171-FlgNet.xml</a></td><td>23/23</td></tr><tr><td>burner control</td><td>burner servomotor not in minimal position</td><td><a href="../networks/network-1855.html">#1855</a></td><td><a href="../sources/decoded-original/0172-FlgNet.xml">0172-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>burner control</td><td>burner start fault reset</td><td><a href="../networks/network-1869.html">#1869</a></td><td><a href="../sources/decoded-original/0185-FlgNet.xml">0185-FlgNet.xml</a></td><td>3/3</td></tr><tr><td>burner control</td><td>stoichiometry out of range</td><td><a href="../networks/network-1874.html">#1874</a></td><td><a href="../sources/decoded-original/0189-FlgNet.xml">0189-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>filter</td><td>pv-14 cold air filter fault</td><td><a href="../networks/network-1902.html">#1902</a></td><td><a href="../sources/decoded-original/0215-FlgNet.xml">0215-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>allarms 3</td><td>max tc01 temperature</td><td><a href="../networks/network-1979.html">#1979</a></td><td><a href="../sources/decoded-original/0527-FlgNet.xml">0527-FlgNet.xml</a></td><td>31/31</td></tr><tr><td>allarms 3</td><td>low tc03 temperature</td><td><a href="../networks/network-1980.html">#1980</a></td><td><a href="../sources/decoded-original/0528-FlgNet.xml">0528-FlgNet.xml</a></td><td>51/51</td></tr><tr><td>allarms 3</td><td>max tc04 temperature</td><td><a href="../networks/network-1981.html">#1981</a></td><td><a href="../sources/decoded-original/0529-FlgNet.xml">0529-FlgNet.xml</a></td><td>27/27</td></tr><tr><td>allarms 3</td><td>oxigen analyzer out of range</td><td><a href="../networks/network-1982.html">#1982</a></td><td><a href="../sources/decoded-original/0530-FlgNet.xml">0530-FlgNet.xml</a></td><td>14/14</td></tr><tr><td>allarms 3</td><td>oxigen too high</td><td><a href="../networks/network-1983.html">#1983</a></td><td><a href="../sources/decoded-original/0531-FlgNet.xml">0531-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 3</td><td>ro01 oxigen low limit</td><td><a href="../networks/network-1984.html">#1984</a></td><td><a href="../sources/decoded-original/0532-FlgNet.xml">0532-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 3</td><td>ro01-ro02 signal compare fault</td><td><a href="../networks/network-1985.html">#1985</a></td><td><a href="../sources/decoded-original/0533-FlgNet.xml">0533-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>allarms 3</td><td>tc01/tc02 signal compare fault</td><td><a href="../networks/network-1986.html">#1986</a></td><td><a href="../sources/decoded-original/0534-FlgNet.xml">0534-FlgNet.xml</a></td><td>20/20</td></tr><tr><td>allarms 3</td><td>pc-01 low depressure</td><td><a href="../networks/network-1987.html">#1987</a></td><td><a href="../sources/decoded-original/0535-FlgNet.xml">0535-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>allarms 3</td><td>high vibrations fn-01</td><td><a href="../networks/network-1988.html">#1988</a></td><td><a href="../sources/decoded-original/0536-FlgNet.xml">0536-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>allarms 3</td><td>max pressure psh-02</td><td><a href="../networks/network-1989.html">#1989</a></td><td><a href="../sources/decoded-original/0537-FlgNet.xml">0537-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>allarms 3</td><td>hydrogen box not ready</td><td><a href="../networks/network-1990.html">#1990</a></td><td><a href="../sources/decoded-original/0538-FlgNet.xml">0538-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>allarms 3</td><td>tc-09 filter inlet temperature</td><td><a href="../networks/network-1991.html">#1991</a></td><td><a href="../sources/decoded-original/0539-FlgNet.xml">0539-FlgNet.xml</a></td><td>29/29</td></tr><tr><td>allarms 3</td><td>max filter depressure</td><td><a href="../networks/network-1992.html">#1992</a></td><td><a href="../sources/decoded-original/0540-FlgNet.xml">0540-FlgNet.xml</a></td><td>20/20</td></tr><tr><td>allarms 3</td><td>incorrect scraps feeder formula</td><td><a href="../networks/network-1993.html">#1993</a></td><td><a href="../sources/decoded-original/0541-FlgNet.xml">0541-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>allarms 3</td><td>plc hardware diagnostic fault fault</td><td><a href="../networks/network-1994.html">#1994</a></td><td><a href="../sources/decoded-original/0542-FlgNet.xml">0542-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>allarms 3</td><td>ro03</td><td><a href="../networks/network-1995.html">#1995</a></td><td><a href="../sources/decoded-original/0543-FlgNet.xml">0543-FlgNet.xml</a></td><td>15/17</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 414개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>410:46</td><td>motor/alarm client<br><a href="../networks/network-410.html">#410</a></td><td>SCoil<br><code>Allarm.motor_client_01_fault</code></td><td><code class="condition">(ON AND APRON CONVEYOR A FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>410:51</td><td>motor/alarm client<br><a href="../networks/network-410.html">#410</a></td><td>RCoil<br><code>Allarm.motor_client_01_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>411:64</td><td>motor/alarm client<br><a href="../networks/network-411.html">#411</a></td><td>SCoil<br><code>Allarm.motor_client_02_fault</code></td><td><code class="condition">(ON AND IMPACTOR FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>411:69</td><td>motor/alarm client<br><a href="../networks/network-411.html">#411</a></td><td>RCoil<br><code>Allarm.motor_client_02_fault</code></td><td><code class="condition">((ON AND NOT [IMPACTOR FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>412:82</td><td>motor/alarm client<br><a href="../networks/network-412.html">#412</a></td><td>SCoil<br><code>Allarm.motor_client_03_fault</code></td><td><code class="condition">(ON AND IMPACT VIBRATIONFEEDER FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>412:87</td><td>motor/alarm client<br><a href="../networks/network-412.html">#412</a></td><td>RCoil<br><code>Allarm.motor_client_03_fault</code></td><td><code class="condition">((ON AND NOT [IMPACT VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>413:100</td><td>motor/alarm client<br><a href="../networks/network-413.html">#413</a></td><td>SCoil<br><code>Allarm.motor_client_04_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR  A FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>413:105</td><td>motor/alarm client<br><a href="../networks/network-413.html">#413</a></td><td>RCoil<br><code>Allarm.motor_client_04_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  A FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>414:118</td><td>motor/alarm client<br><a href="../networks/network-414.html">#414</a></td><td>SCoil<br><code>Allarm.motor_client_05_fault</code></td><td><code class="condition">(ON AND AIR KNIFE FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>414:123</td><td>motor/alarm client<br><a href="../networks/network-414.html">#414</a></td><td>RCoil<br><code>Allarm.motor_client_05_fault</code></td><td><code class="condition">((ON AND NOT [AIR KNIFE FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>415:136</td><td>motor/alarm client<br><a href="../networks/network-415.html">#415</a></td><td>SCoil<br><code>Allarm.motor_client_06_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR B FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>415:141</td><td>motor/alarm client<br><a href="../networks/network-415.html">#415</a></td><td>RCoil<br><code>Allarm.motor_client_06_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>416:154</td><td>motor/alarm client<br><a href="../networks/network-416.html">#416</a></td><td>SCoil<br><code>Allarm.motor_client_07_fault</code></td><td><code class="condition">(ON AND SHREDDER 1 FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>416:159</td><td>motor/alarm client<br><a href="../networks/network-416.html">#416</a></td><td>RCoil<br><code>Allarm.motor_client_07_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 1 FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>417:172</td><td>motor/alarm client<br><a href="../networks/network-417.html">#417</a></td><td>SCoil<br><code>Allarm.motor_client_08_fault</code></td><td><code class="condition">(ON AND SHREDDER VIBRATIONFEEDER FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>417:177</td><td>motor/alarm client<br><a href="../networks/network-417.html">#417</a></td><td>RCoil<br><code>Allarm.motor_client_08_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER VIBRATIONFEEDER FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>418:190</td><td>motor/alarm client<br><a href="../networks/network-418.html">#418</a></td><td>SCoil<br><code>Allarm.motor_client_09_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR C FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>418:195</td><td>motor/alarm client<br><a href="../networks/network-418.html">#418</a></td><td>RCoil<br><code>Allarm.motor_client_09_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR C FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:208</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>SCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">(ON AND ROTEX SCREENFAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>419:213</td><td>motor/alarm client<br><a href="../networks/network-419.html">#419</a></td><td>RCoil<br><code>Allarm.motor_client_10_fault</code></td><td><code class="condition">((ON AND NOT [ROTEX SCREENFAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>420:262</td><td>motor/alarm client<br><a href="../networks/network-420.html">#420</a></td><td>SCoil<br><code>Allarm.motor_client_13_fault</code></td><td><code class="condition">(ON AND APRON CONVEYOR B FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>420:267</td><td>motor/alarm client<br><a href="../networks/network-420.html">#420</a></td><td>RCoil<br><code>Allarm.motor_client_13_fault</code></td><td><code class="condition">((ON AND NOT [APRON CONVEYOR B FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>421:280</td><td>motor/alarm client<br><a href="../networks/network-421.html">#421</a></td><td>SCoil<br><code>Allarm.motor_client_14_fault</code></td><td><code class="condition">(ON AND SHREDDER 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>421:285</td><td>motor/alarm client<br><a href="../networks/network-421.html">#421</a></td><td>RCoil<br><code>Allarm.motor_client_14_fault</code></td><td><code class="condition">((ON AND NOT [SHREDDER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>422:298</td><td>motor/alarm client<br><a href="../networks/network-422.html">#422</a></td><td>SCoil<br><code>Allarm.motor_client_15_fault</code></td><td><code class="condition">(ON AND BELT COVEYOR  D FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>422:303</td><td>motor/alarm client<br><a href="../networks/network-422.html">#422</a></td><td>RCoil<br><code>Allarm.motor_client_15_fault</code></td><td><code class="condition">((ON AND NOT [BELT COVEYOR  D FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>423:316</td><td>motor/alarm client<br><a href="../networks/network-423.html">#423</a></td><td>SCoil<br><code>Allarm.motor_client_16_fault</code></td><td><code class="condition">(ON AND BELT CONVEYOR  E FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>423:321</td><td>motor/alarm client<br><a href="../networks/network-423.html">#423</a></td><td>RCoil<br><code>Allarm.motor_client_16_fault</code></td><td><code class="condition">((ON AND NOT [BELT CONVEYOR  E FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>424:334</td><td>motor/alarm client<br><a href="../networks/network-424.html">#424</a></td><td>SCoil<br><code>Allarm.motor_client_17_fault</code></td><td><code class="condition">(ON AND WEIGHTING HOPPER 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>424:339</td><td>motor/alarm client<br><a href="../networks/network-424.html">#424</a></td><td>RCoil<br><code>Allarm.motor_client_17_fault</code></td><td><code class="condition">((ON AND NOT [WEIGHTING HOPPER 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:352</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>SCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">(ON AND HOPPER CONVEYOR 2FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>425:357</td><td>motor/alarm client<br><a href="../networks/network-425.html">#425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code class="condition">((ON AND NOT [HOPPER CONVEYOR 2FAULT]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>426:370</td><td>motor/alarm client<br><a href="../networks/network-426.html">#426</a></td><td>SCoil<br><code>Allarm.motor_client_19_fault</code></td><td><code class="condition">(ON AND PRIMARYSHREDDER RUN)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>426:375</td><td>motor/alarm client<br><a href="../networks/network-426.html">#426</a></td><td>RCoil<br><code>Allarm.motor_client_19_fault</code></td><td><code class="condition">((ON AND NOT [PRIMARYSHREDDER RUN]) AND Flag.RESET_ALLARM)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>927:127</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W0</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 173<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:132</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W1</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 175<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:137</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W2</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 177<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:142</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W3</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:147</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W4</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:152</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W15</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 183<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:157</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W16</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 185<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:162</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W17</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 187<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>927:167</td><td>allarm manager<br><a href="../networks/network-927.html">#927</a></td><td>Move<br><code>WorkData.W18</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.RUN_HORN OR Flag.STOP_HORN)</code></td><td>Move 입력 ORef UID 189<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>928:219</td><td>allarm manager<br><a href="../networks/network-928.html">#928</a></td><td>Coil<br><code>Flag.NEW_ALLARM</code></td><td><code class="condition">(([ORef UID 220 != WorkData.W0] OR [ORef UID 222 != WorkData.W1] OR [ORef UID 224 != WorkData.W2] OR [ORef UID 226 != WorkData.W3] OR [ORef UID 228 != WorkData.W4] OR [ORef UID 230 != WorkData.W15] OR [ORef UID 232 != WorkData.W16] OR [ORef UID 234 != WorkData.W17] OR [ORef UID 236 != WorkData.W18]) AND NOT [Flag.STOP_HORN])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>929:204</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>SCoil<br><code>Flag.RUN_HORN</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>929:206</td><td>allarm manager<br><a href="../networks/network-929.html">#929</a></td><td>RCoil<br><code>Flag.NEW_ALLARM</code></td><td><code class="condition">((Flag.NEW_ALLARM AND NOT [Flag.RESET_ALLARM]) AND NOT [Flag.STOP_HORN])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:33</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:40</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>RCoil<br><code>Flag.Reset_Allarms_HMI</code></td><td><code class="condition">(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:48</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>Coil<br><code>103A7</code></td><td><code class="condition">LRef UID 64.Q (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>930:60</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>Coil<br><code>Reset_Inverter</code></td><td><code class="condition">LRef UID 73.Q (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>930:49</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>930:56</td><td>allarm manager<br><a href="../networks/network-930.html">#930</a></td><td>RCoil<br><code>Flag.Stop_horn_HMI</code></td><td><code class="condition">(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:229</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>SdCoil<br><code>Tag_160</code></td><td><code class="condition">(Flag.RESET_ALLARM OR Flag.STOP_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:235</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:237</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>931:239</td><td>allarm manager<br><a href="../networks/network-931.html">#931</a></td><td>RCoil<br><code>Blinking Ligh</code></td><td><code class="condition">((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</code></td><td>조건 성립 시 Reset<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>933:261</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>SdCoil<br><code>Tag_161</code></td><td><code class="condition">(Flag.RUN_HORN OR Flag.M_HORN)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SIREN_WORK_TIME<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>933:265</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>Coil<br><code>Siren</code></td><td><code class="condition">(Flag.RUN_HORN OR Flag.M_HORN)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>933:270</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>SCoil<br><code>Blinking Ligh</code></td><td><code class="condition">PBox UID 268.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 심볼 이름과 대상 일치<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>933:274</td><td>allarm manager<br><a href="../networks/network-933.html">#933</a></td><td>RCoil<br><code>Flag.RUN_HORN</code></td><td><code class="condition">((Flag.RUN_HORN OR Flag.M_HORN) AND Tag_161)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>934:281</td><td>allarm manager<br><a href="../networks/network-934.html">#934</a></td><td>SCoil<br><code>Flag.M_TDPRO_REPORT</code></td><td><code class="condition">(ON AND Tag_162)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>934:286</td><td>allarm manager<br><a href="../networks/network-934.html">#934</a></td><td>SdCoil<br><code>Tag_162</code></td><td><code class="condition">((ON AND NOT [Flag.M_TDPRO_REPORT]) AND NOT [Tag_162])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>935:311</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF01_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>935:316</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF02_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1226:249</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_92</code></td><td><code class="condition">(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:254</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:265</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_93</code></td><td><code class="condition">(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:270</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:281</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_94</code></td><td><code class="condition">(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:286</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:313</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_96</code></td><td><code class="condition">(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:318</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:329</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil<br><code>Tag_97</code></td><td><code class="condition">(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:334</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:342</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:346</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:350</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:354</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:358</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1226:362</td><td>allarms 2<br><a href="../networks/network-1226.html">#1226</a></td><td>RCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1227:262</td><td>allarms 2<br><a href="../networks/network-1227.html">#1227</a></td><td>SCoil<br><code>Allarm.PSL_AIR_LOW</code></td><td><code class="condition">(ON AND NOT [Inputs.Low Pressure Air])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1227:268</td><td>allarms 2<br><a href="../networks/network-1227.html">#1227</a></td><td>RCoil<br><code>Allarm.PSL_AIR_LOW</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.PSL_AIR_LOW) AND Inputs.Low Pressure Air)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1228:282</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>SCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">LRef UID 21.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1228:288</td><td>allarms 2<br><a href="../networks/network-1228.html">#1228</a></td><td>RCoil<br><code>Allarm.LD_01_MIN</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_MIN) AND NOT [Inputs.LD-01 Minimo])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:71</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>SdCoil<br><code>Tag_49</code></td><td><code class="condition">((ON AND Consent Start BWF01) AND NOT [Inputs.BWF 01 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:80</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>SCoil<br><code>Allarm.BWF01_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF01) AND Tag_49) AND NOT [Inputs.BWF 01 RUN]) OR ((ON AND Consent Start BWF01) AND Inputs.BWF01 FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1781:86</td><td>allarms 1<br><a href="../networks/network-1781.html">#1781</a></td><td>RCoil<br><code>Allarm.BWF01_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF01_FAULT) AND NOT [Inputs.BWF01 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:105</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>SCoil<br><code>Allarm.BWF01_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF01) AND Inputs.min LEV BWF01)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:109</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>SCoil<br><code>Allarm.BWF01_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF01)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:117</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1782:121</td><td>allarms 1<br><a href="../networks/network-1782.html">#1782</a></td><td>RCoil<br><code>Allarm.BWF01_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF01])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:147</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SdCoil<br><code>Tag_50</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND NOT [Inputs.BWF 02 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:156</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">((((ON AND Consent Start BWF02) AND Tag_50) AND NOT [Inputs.BWF 02 RUN]) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1783:162</td><td>allarms 1<br><a href="../networks/network-1783.html">#1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT [Inputs.BWF02 FAULT])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:181</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:185</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">(ON AND Inputs.MAX LEV BWF02)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:193</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.min LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1784:197</td><td>allarms 1<br><a href="../networks/network-1784.html">#1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.MAX LEV BWF02])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:217</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>SdCoil<br><code>Tag_51</code></td><td><code class="condition">(((ON AND Start BC01) AND NOT [Inputs.BC01 run]) OR ((ON AND Start BC01) AND Inputs.BC01_All_inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:223</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>SCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code class="condition">(((ON AND Start BC01) AND Tag_51) AND NOT [Inputs.BC01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:27</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>SCoil<br><code>Allarm.BC01_INV</code></td><td><code class="condition">(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:228</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1785:267</td><td>allarms 1<br><a href="../networks/network-1785.html">#1785</a></td><td>RCoil<br><code>Allarm.BC01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1786:234</td><td>allarms 1<br><a href="../networks/network-1786.html">#1786</a></td><td>SCoil<br><code>Allarm.BC_01_FC</code></td><td><code class="condition">(ON AND Inputs.BC01 trip wire)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1786:240</td><td>allarms 1<br><a href="../networks/network-1786.html">#1786</a></td><td>RCoil<br><code>Allarm.BC_01_FC</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:315</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>SdCoil<br><code>Tag_54</code></td><td><code class="condition">(((ON AND Start RD01) AND NOT [Inputs.RD01 run]) OR ((ON AND Start RD01) AND Inputs.RD01_All_inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:321</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>SCoil<br><code>Allarm.RD_01_FAULT</code></td><td><code class="condition">(((ON AND Start RD01) AND Tag_54) AND NOT [Inputs.RD01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:365</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>SCoil<br><code>Allarm.RD01_INV</code></td><td><code class="condition">(((ON AND Start RD01) AND Tag_54) AND Inputs.RD01_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:326</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1787:373</td><td>allarms 1<br><a href="../networks/network-1787.html">#1787</a></td><td>RCoil<br><code>Allarm.RD01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:349</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>SdCoil<br><code>Tag_55</code></td><td><code class="condition">((ON AND Start fan RD01) AND NOT [Inputs.fan RD01 run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:355</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>SCoil<br><code>Allarm.RD_01_FAN_FAULT</code></td><td><code class="condition">(((ON AND Start fan RD01) AND Tag_55) AND NOT [Inputs.fan RD01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1788:360</td><td>allarms 1<br><a href="../networks/network-1788.html">#1788</a></td><td>RCoil<br><code>Allarm.RD_01_FAN_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAN_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:383</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>SdCoil<br><code>Tag_56</code></td><td><code class="condition">((OFF AND Start Spare Motor) AND NOT [Inputs.MC03 run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:389</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>SCoil<br><code>Allarm.MC_03_FAULT</code></td><td><code class="condition">(((OFF AND Start Spare Motor) AND Tag_56) AND NOT [Inputs.MC03 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1789:394</td><td>allarms 1<br><a href="../networks/network-1789.html">#1789</a></td><td>RCoil<br><code>Allarm.MC_03_FAULT</code></td><td><code class="condition">((OFF AND Flag.RESET_ALLARM) AND Allarm.MC_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1790:400</td><td>allarms 1<br><a href="../networks/network-1790.html">#1790</a></td><td>SCoil<br><code>Allarm.MC_03_TORQUE</code></td><td><code class="condition">(OFF AND NOT [Inputs.MC03 torque])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1790:406</td><td>allarms 1<br><a href="../networks/network-1790.html">#1790</a></td><td>RCoil<br><code>Allarm.MC_03_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC03 torque) AND Allarm.MC_03_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:437</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>SdCoil<br><code>Tag_57</code></td><td><code class="condition">(((ON AND Start MC04) AND Inputs.MC04_All_inv) OR ((ON AND Start MC04) AND NOT [Inputs.MC04 run]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:443</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>SCoil<br><code>Allarm.MC_04_FAULT</code></td><td><code class="condition">(((ON AND Start MC04) AND Tag_57) AND NOT [Inputs.MC04 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:487</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>SCoil<br><code>Allarm.MC04_INV</code></td><td><code class="condition">(((ON AND Start MC04) AND Tag_57) AND Inputs.MC04_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:448</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1791:495</td><td>allarms 1<br><a href="../networks/network-1791.html">#1791</a></td><td>RCoil<br><code>Allarm.MC04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MC04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1792:454</td><td>allarms 1<br><a href="../networks/network-1792.html">#1792</a></td><td>SCoil<br><code>Allarm.MC_04_TORQUE</code></td><td><code class="condition">(OFF AND NOT [Inputs.MC04 torque])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1792:460</td><td>allarms 1<br><a href="../networks/network-1792.html">#1792</a></td><td>RCoil<br><code>Allarm.MC_04_TORQUE</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Inputs.MC04 torque) AND Allarm.MC_04_TORQUE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:545</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>SdCoil<br><code>Tag_59</code></td><td><code class="condition">(((ON AND Start VS01) AND NOT [Inputs.VS01 run]) OR ((ON AND Start VS01) AND Inputs.VS01_All_Inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:551</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>SCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code class="condition">(((ON AND Start VS01) AND Tag_59) AND NOT [Inputs.VS01 run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:595</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>SCoil<br><code>Allarm.VS01_INV</code></td><td><code class="condition">(((ON AND Start VS01) AND Tag_59) AND Inputs.VS01_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:556</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1794:603</td><td>allarms 1<br><a href="../networks/network-1794.html">#1794</a></td><td>RCoil<br><code>Allarm.VS01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:613</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SdCoil<br><code>Tag_61</code></td><td><code class="condition">(((ON AND Start FN02) AND NOT [Inputs.FN02 Run]) OR ((ON AND Start FN02) AND Inputs.FN02_All_Inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:619</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND NOT [Inputs.FN02 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:663</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>SCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">(((ON AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:624</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1796:671</td><td>allarms 1<br><a href="../networks/network-1796.html">#1796</a></td><td>RCoil<br><code>Allarm.FN02_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:647</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>SdCoil<br><code>Tag_62</code></td><td><code class="condition">((ON AND Start VR01) AND NOT [Inputs.VR-01 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:653</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>SCoil<br><code>Allarm.VR_01_FAULT</code></td><td><code class="condition">((ON AND Start VR01) AND Tag_62)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1797:658</td><td>allarms 1<br><a href="../networks/network-1797.html">#1797</a></td><td>RCoil<br><code>Allarm.VR_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:681</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>SdCoil<br><code>Tag_63</code></td><td><code class="condition">(((ON AND Start FN01) AND NOT [Inputs.FN01 Run]) OR ((ON AND Start FN01) AND Inputs.FN01_All_Inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:687</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>SCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code class="condition">(((ON AND Start FN01) AND Tag_63) AND NOT [Inputs.FN01 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:731</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>SCoil<br><code>Allarm.FN01_INV</code></td><td><code class="condition">(((ON AND Start FN01) AND Tag_63) AND Inputs.FN01_All_Inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:692</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1798:739</td><td>allarms 1<br><a href="../networks/network-1798.html">#1798</a></td><td>RCoil<br><code>Allarm.FN01_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN01_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:715</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>SdCoil<br><code>Tag_64</code></td><td><code class="condition">((ON AND Start VR02) AND NOT [Inputs.VR02 Run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:721</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>SCoil<br><code>Allarm.VR_02_FAULT</code></td><td><code class="condition">((ON AND Start VR02) AND Tag_64)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1799:726</td><td>allarms 1<br><a href="../networks/network-1799.html">#1799</a></td><td>RCoil<br><code>Allarm.VR_02_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_02_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:749</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>SdCoil<br><code>Tag_65</code></td><td><code class="condition">((ON AND Start CH01) AND NOT [Inputs.CH01 Run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:755</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>SCoil<br><code>Allarm.CH_01_FAULT</code></td><td><code class="condition">((ON AND Start CH01) AND Tag_65)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1800:760</td><td>allarms 1<br><a href="../networks/network-1800.html">#1800</a></td><td>RCoil<br><code>Allarm.CH_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.CH_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:73</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SCoil<br><code>Memo_M25_Running</code></td><td><code class="condition">PContact UID 905.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1801:66</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Memo_M25_Running</code></td><td><code class="condition">(NOT [Start FN03] OR NOT [Inputs.FN03 Run])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:854</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SdCoil<br><code>Tag_66</code></td><td><code class="condition">(((ON AND Start FN03) AND NOT [Inputs.FN03 Run]) AND NOT [Memo_M25_Running])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#35S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:908</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SdCoil<br><code>Tag_66</code></td><td><code class="condition">(((ON AND Start FN03) AND NOT [Inputs.FN03 Run]) AND Memo_M25_Running)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#35S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:856</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SCoil<br><code>Allarm.FN03_INV</code></td><td><code class="condition">((ON AND Start FN03) AND NOT [Inputs.FN03_All_SoftStarter])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:859</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>SCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code class="condition">(((ON AND Start FN03) AND Tag_66) AND NOT [Inputs.FN03 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:862</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1801:864</td><td>allarms 1<br><a href="../networks/network-1801.html">#1801</a></td><td>RCoil<br><code>Allarm.FN03_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:817</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>SdCoil<br><code>Tag_67</code></td><td><code class="condition">((ON AND Start FN06) AND NOT [Inputs.FEEDBACKMOTOR FN-06])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:823</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>SCoil<br><code>Allarm.MBVA01_FAULT</code></td><td><code class="condition">((ON AND Start FN06) AND Tag_67)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1802:828</td><td>allarms 1<br><a href="../networks/network-1802.html">#1802</a></td><td>RCoil<br><code>Allarm.MBVA01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:851</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>SdCoil<br><code>Tag_68</code></td><td><code class="condition">((ON AND Start SC01) AND NOT [Inputs.FEEDBACKMOTOR SC-01])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:857</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>SCoil<br><code>Allarm.SC_01_FAULT</code></td><td><code class="condition">((ON AND Start SC01) AND Tag_68)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1803:862</td><td>allarms 1<br><a href="../networks/network-1803.html">#1803</a></td><td>RCoil<br><code>Allarm.SC_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:919</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SdCoil<br><code>Tag_70</code></td><td><code class="condition">((ON AND Start LD01) AND NOT [Inputs.FEEDBACKMOTOR LD-01])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:925</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>SCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Start LD01) AND Tag_70)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1805:930</td><td>allarms 1<br><a href="../networks/network-1805.html">#1805</a></td><td>RCoil<br><code>Allarm.LD_01_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:953</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SdCoil<br><code>Tag_71</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND NOT [Inputs.FEEDBACKMOTOR-LD-01A])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:959</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>SCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Start Vibrator LD-01) AND Tag_71)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1806:964</td><td>allarms 1<br><a href="../networks/network-1806.html">#1806</a></td><td>RCoil<br><code>Allarm.LD_01_VIB_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.LD_01_VIB_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:987</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>SdCoil<br><code>Tag_72</code></td><td><code class="condition">((ON AND Start SC10) AND NOT [Inputs.FEEDBACKMOTOR SC-10])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:993</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>SCoil<br><code>Allarm.SC_10_FAULT</code></td><td><code class="condition">((ON AND Start SC10) AND Tag_72)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1807:998</td><td>allarms 1<br><a href="../networks/network-1807.html">#1807</a></td><td>RCoil<br><code>Allarm.SC_10_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_10_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1021</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>SdCoil<br><code>Tag_73</code></td><td><code class="condition">((ON AND Start SC11) AND NOT [Inputs.FEEDBACKMOTOR SC-11])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1027</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>SCoil<br><code>Allarm.SC_11_FAULT</code></td><td><code class="condition">((ON AND Start SC11) AND Tag_73)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1808:1032</td><td>allarms 1<br><a href="../networks/network-1808.html">#1808</a></td><td>RCoil<br><code>Allarm.SC_11_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SC_11_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1055</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>SdCoil<br><code>Tag_74</code></td><td><code class="condition">(((ON AND Start FN04) AND NOT [Inputs.FN04 Run]) OR ((ON AND Start FN04) AND Inputs.FN04_All_inv))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#17S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1061</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>SCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code class="condition">(((ON AND Start FN04) AND Tag_74) AND NOT [Inputs.FN04 Run])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1105</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>SCoil<br><code>Allarm.FN04_INV</code></td><td><code class="condition">(((ON AND Start FN04) AND Tag_74) AND Inputs.FN04_All_inv)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1066</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1809:1113</td><td>allarms 1<br><a href="../networks/network-1809.html">#1809</a></td><td>RCoil<br><code>Allarm.FN04_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1089</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>SdCoil<br><code>Tag_75</code></td><td><code class="condition">((ON AND Start VR03) AND NOT [Inputs.VR03 Run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1095</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>SCoil<br><code>Allarm.VR_03_FAULT</code></td><td><code class="condition">((ON AND Start VR03) AND Tag_75)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1810:1100</td><td>allarms 1<br><a href="../networks/network-1810.html">#1810</a></td><td>RCoil<br><code>Allarm.VR_03_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_03_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1123</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>SdCoil<br><code>Tag_76</code></td><td><code class="condition">((ON AND Start VR04) AND NOT [Inputs.VR04 Run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1129</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>SCoil<br><code>Allarm.VR_04_FAULT</code></td><td><code class="condition">((ON AND Start VR04) AND Tag_76)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1811:1134</td><td>allarms 1<br><a href="../networks/network-1811.html">#1811</a></td><td>RCoil<br><code>Allarm.VR_04_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_04_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1157</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>SdCoil<br><code>Tag_77</code></td><td><code class="condition">((ON AND Start VR05) AND NOT [Inputs.VR05 Run])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1163</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>SCoil<br><code>Allarm.VR_05_FAULT</code></td><td><code class="condition">((ON AND Start VR05) AND Tag_77)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1812:1168</td><td>allarms 1<br><a href="../networks/network-1812.html">#1812</a></td><td>RCoil<br><code>Allarm.VR_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1191</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>SdCoil<br><code>Tag_78</code></td><td><code class="condition">((ON AND Start VR06) AND NOT [Inputs.VR-06 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1197</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>SCoil<br><code>Allarm.VR_06_FAULT</code></td><td><code class="condition">((ON AND Start VR06) AND Tag_78)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1813:1202</td><td>allarms 1<br><a href="../networks/network-1813.html">#1813</a></td><td>RCoil<br><code>Allarm.VR_06_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.VR_06_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1225</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>SdCoil<br><code>Tag_79</code></td><td><code class="condition">((ON AND Start FN05) AND NOT [Inputs.FN-05 RUN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1231</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>SCoil<br><code>Allarm.FN_05_FAULT</code></td><td><code class="condition">((ON AND Start FN05) AND Tag_79)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1814:1236</td><td>allarms 1<br><a href="../networks/network-1814.html">#1814</a></td><td>RCoil<br><code>Allarm.FN_05_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.FN_05_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1453</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_80</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND NOT [Flag.PV_01_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1459</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 Gate a) AND Tag_80)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1464</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1471</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil<br><code>Tag_81</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND NOT [Flag.PV_01_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1477</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 Gate a]) AND Tag_81)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1815:1482</td><td>allarms 1<br><a href="../networks/network-1815.html">#1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1517</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_82</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND NOT [Flag.PV_01_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1523</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1528</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1535</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil<br><code>Tag_83</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND NOT [Flag.PV_01_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1541</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1816:1546</td><td>allarms 1<br><a href="../networks/network-1816.html">#1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1581</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_84</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND NOT [Flag.PV_02_GATE_A_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1587</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1592</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1599</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil<br><code>Tag_85</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND NOT [Flag.PV_02_GATE_A_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1605</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1817:1610</td><td>allarms 1<br><a href="../networks/network-1817.html">#1817</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1645</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_86</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND NOT [Flag.PV_02_GATE_B_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1651</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1656</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1663</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil<br><code>Tag_87</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND NOT [Flag.PV_02_GATE_B_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1669</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1818:1674</td><td>allarms 1<br><a href="../networks/network-1818.html">#1818</a></td><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1709</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SdCoil<br><code>Tag_88</code></td><td><code class="condition">((ON AND PV-03 GATE EV) AND NOT [Flag.PV_03_GATE_MEM_OPEN])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1715</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SCoil<br><code>Allarm.PV_03_GATE_NOT_OPEN1</code></td><td><code class="condition">((ON AND PV-03 GATE EV) AND Tag_88)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1720</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_OPEN1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_OPEN1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1727</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SdCoil<br><code>Tag_89</code></td><td><code class="condition">((ON AND NOT [PV-03 GATE EV]) AND NOT [Flag.PV_03_GATE_MEM_CLOSE])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1733</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>SCoil<br><code>Allarm.PV_03_GATE_NOT_CLOSE1</code></td><td><code class="condition">((ON AND NOT [PV-03 GATE EV]) AND Tag_89)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1819:1738</td><td>allarms 1<br><a href="../networks/network-1819.html">#1819</a></td><td>RCoil<br><code>Allarm.PV_03_GATE_NOT_CLOSE1</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PV_03_GATE_NOT_CLOSE1)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1775</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_90</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1780</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF1_INVERTER_HIGH_SPEED]) AND Tag_90)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1787</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SdCoil<br><code>Tag_91</code></td><td><code class="condition">(OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1792</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">((OFF AND NOT [Inputs.BWF2_INVERTER_HIGH_SPEED]) AND Tag_91)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1801</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1820:1806</td><td>allarms 1<br><a href="../networks/network-1820.html">#1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code class="condition">(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1792</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>SCoil<br><code>Allarm.Aux_Inverter_Fault</code></td><td><code class="condition">LRef UID 24.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1821:1828</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>SCoil<br><code>Allarm.Aux_INV</code></td><td><code class="condition">(((ON AND Start Aux INV) AND NOT [Start Aux INV]) AND Inputs.Aux_Inv_All)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1798</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_Inverter_Fault</code></td><td><code class="condition">(((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_Inverter_Fault) AND Inputs.Aux inverter RUN)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1821:1836</td><td>allarms 1<br><a href="../networks/network-1821.html">#1821</a></td><td>RCoil<br><code>Allarm.Aux_INV</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Aux_INV)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1822:24</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>SCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">LRef UID 28.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1822:32</td><td>allarms 1<br><a href="../networks/network-1822.html">#1822</a></td><td>RCoil<br><code>Allarm.ER01_run</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.ER01_run)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1823:27</td><td>allarms 1<br><a href="../networks/network-1823.html">#1823</a></td><td>SCoil<br><code>Allarm.110V_Fault</code></td><td><code class="condition">NOT [Inputs.Presenza_110V]</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1823:37</td><td>allarms 1<br><a href="../networks/network-1823.html">#1823</a></td><td>RCoil<br><code>Allarm.110V_Fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.110V_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1824:31</td><td>allarms 1<br><a href="../networks/network-1824.html">#1824</a></td><td>SCoil<br><code>Allarm.Emergency_module_fault</code></td><td><code class="condition">NOT [Inputs.EM_OK]</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1824:38</td><td>allarms 1<br><a href="../networks/network-1824.html">#1824</a></td><td>RCoil<br><code>Allarm.Emergency_module_fault</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Emergency_module_fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:27</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>Coil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">Simulation(1)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:410</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:412</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:420</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:422</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:424</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:432</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:434</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:436</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:443</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:449</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:456</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:458</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:460</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:462</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:469</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:478</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:481</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:492</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:102</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">SCoil UID 492.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:495</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>Move 입력 75<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:500</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:506</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:34</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">SCoil UID 506.out (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:513</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:515</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:517</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:527</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:530</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:539</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:545</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:552</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:554</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:568</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:573</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:578</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:581</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:587</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:828</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_BC01_Startup</code></td><td><code class="condition">NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1843:837</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">LRef UID 835.Q (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1843:838</td><td>auto start motors<br><a href="../networks/network-1843.html">#1843</a></td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code class="condition">RCoil UID 837.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1844:747</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:749</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Maintenance_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:757</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:759</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:761</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_05</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:769</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:771</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:773</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:780</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:786</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:793</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_05</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:799</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_MC_04</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:805</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:811</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.STANDBY_ON</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:817</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:826</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:829</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])</code></td><td>Move 입력 25<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1158</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:1162</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:850</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:852</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_VR_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:854</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_CH_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:864</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:867</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])</code></td><td>Move 입력 35<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:878</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:881</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:889</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:896</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.RESET_ALLARM</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:898</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:912</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 850<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:917</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)</code></td><td>Move 입력 500<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:922</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:925</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1844:931</td><td>auto start motors<br><a href="../networks/network-1844.html">#1844</a></td><td>RCoil<br><code>Flag.Auto_ON1</code></td><td><code class="condition">((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:117</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND Brurner Lock Out) AND NOT [APP M10.2])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:133</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_135</code></td><td><code class="condition">(ON AND APP M10.2)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:138</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND APP M10.2) AND Tag_135)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:145</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_136</code></td><td><code class="condition">(ON AND m491)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:156</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:159</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_137</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:164</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>m491</code></td><td><code class="condition">(((ON AND m491) AND Tag_136) AND Tag_137)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:245</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>SCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC GAS Chiuso]) OR (PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC Aria chiusa]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1317</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SdCoil<br><code>Tag_146</code></td><td><code class="condition">((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1322</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">(((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX)) AND Tag_146)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1986</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SdCoil<br><code>Tag_134</code></td><td><code class="condition">(((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1991</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>SCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1902:1996</td><td>filter<br><a href="../networks/network-1902.html">#1902</a></td><td>RCoil<br><code>Allarm.Fault_PV14</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:155</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SdCoil<br><code>Tag_99</code></td><td><code class="condition">(ON AND [Manage_TC1_2.PID_Ref_Temp &gt; Data.TC01_MAX_ALL])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:160</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SCoil<br><code>Allarm.MAX_TC01_TEMP</code></td><td><code class="condition">((ON AND [Manage_TC1_2.PID_Ref_Temp &gt; Data.TC01_MAX_ALL]) AND Tag_99)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:173</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>RCoil<br><code>Allarm.MAX_TC01_TEMP</code></td><td><code class="condition">(Sub UID 165.eno (블록 동작 확인) AND [Manage_TC1_2.PID_Ref_Temp &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1979:175</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Sub UID 165.eno (블록 동작 확인) AND [Manage_TC1_2.PID_Ref_Temp &lt; app00])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1979:198</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SdCoil<br><code>Tag_100</code></td><td><code class="condition">((ON AND [Manage_TC1_2.PID_Ref_Temp &gt; max_max_tc1]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &gt; 1250.0]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &lt; -60.0]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:203</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC01_TEMP</code></td><td><code class="condition">(((ON AND [Manage_TC1_2.PID_Ref_Temp &gt; max_max_tc1]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &gt; 1250.0]) OR (ON AND [Manage_TC1_2.PID_Ref_Temp &lt; -60.0])) AND Tag_100)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1979:208</td><td>allarms 3<br><a href="../networks/network-1979.html">#1979</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC01_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC01_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:342</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_101</code></td><td><code class="condition">(((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:347</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">((((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL]) AND Tag_101)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:27</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>Move<br><code>Data.TC03_MIN_ALL</code></td><td><code class="condition">(ON AND [Data.TC03_MIN_ALL &lt; 200])</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:360</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.LOW_TC03_TEMP</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:362</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:372</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_102</code></td><td><code class="condition">(ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:377</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL]) AND Tag_102)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:390</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_TC03_TEMP</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:392</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1980:415</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SdCoil<br><code>Tag_103</code></td><td><code class="condition">((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:420</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60])) AND Tag_103)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1980:425</td><td>allarms 3<br><a href="../networks/network-1980.html">#1980</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC03_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:450</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_104</code></td><td><code class="condition">((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:455</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:471</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_105</code></td><td><code class="condition">((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:476</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60])) AND Tag_105) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:490</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>SCoil<br><code>Allarm.Oxigen_Fault</code></td><td><code class="condition">(((ON AND [Data.Oxigen_RO01 &lt;= 0]) OR (ON AND [Data.Oxigen_RO01 &gt;= 200])) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:501</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>RCoil<br><code>Allarm.Oxigen_Fault</code></td><td><code class="condition">(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1982:503</td><td>allarms 3<br><a href="../networks/network-1982.html">#1982</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:32</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>Move<br><code>Data.RO01_MAX_SETPOINT</code></td><td><code class="condition">[Data.RO01_MAX_SETPOINT &gt; 100]</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:628</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>SCoil<br><code>Allarm.Oxigen_Too_high</code></td><td><code class="condition">(ON AND [Data.Oxigen_RO01 &gt;= Data.RO01_MAX_SETPOINT])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:632</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>RCoil<br><code>Allarm.Oxigen_Too_high</code></td><td><code class="condition">((ON AND Allarm.Oxigen_Too_high) AND [Data.Oxigen_RO01 &lt; app05])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1983:633</td><td>allarms 3<br><a href="../networks/network-1983.html">#1983</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((ON AND Allarm.Oxigen_Too_high) AND [Data.Oxigen_RO01 &lt; app05])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:599</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>SdCoil<br><code>Tag_106</code></td><td><code class="condition">((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:604</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>SCoil<br><code>Allarm.Oxigen_LOW</code></td><td><code class="condition">(((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5]) AND Tag_106)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1984:616</td><td>allarms 3<br><a href="../networks/network-1984.html">#1984</a></td><td>RCoil<br><code>Allarm.Oxigen_LOW</code></td><td><code class="condition">((((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Data.Oxigen_RO01 &gt;= 20]) OR (((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Manage_TC1_2.PID_Ref_Temp &lt;= 650.0]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:685</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>SdCoil<br><code>Tag_107</code></td><td><code class="condition">((((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &lt; -20]) OR (((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &gt; 20]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:690</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>SCoil<br><code>Allarm.RO01_Signal_Fault</code></td><td><code class="condition">(((((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &lt; -20]) OR (((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &gt; 20])) AND Tag_107)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1985:695</td><td>allarms 3<br><a href="../networks/network-1985.html">#1985</a></td><td>RCoil<br><code>Allarm.RO01_Signal_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.RO01_Signal_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:770</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>SdCoil<br><code>Tag_108</code></td><td><code class="condition">(((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &lt; -100]) OR ((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &gt; 100]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:775</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>SCoil<br><code>Allarm.TC01_TC02_COMP_FAULT</code></td><td><code class="condition">((((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &lt; -100]) OR ((((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC01 &gt; 400]) OR ((ON AND NOT [TC01-TC02control disable]) AND [Data.Temp_TC02 &gt; 400])) AND [app02 &gt; 100])) AND Tag_108)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1986:780</td><td>allarms 3<br><a href="../networks/network-1986.html">#1986</a></td><td>RCoil<br><code>Allarm.TC01_TC02_COMP_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.TC01_TC02_COMP_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:809</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>SdCoil<br><code>Tag_109</code></td><td><code class="condition">((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; -10]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; Data.Min_Pressure_PC_01]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &lt; -800]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:814</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>SCoil<br><code>Allarm.Low_Aspiration</code></td><td><code class="condition">(((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; -10]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; Data.Min_Pressure_PC_01]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &lt; -800])) AND Tag_109)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1987:819</td><td>allarms 3<br><a href="../networks/network-1987.html">#1987</a></td><td>RCoil<br><code>Allarm.Low_Aspiration</code></td><td><code class="condition">((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Flag.RESET_ALLARM) AND Allarm.Low_Aspiration)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1988:857</td><td>allarms 3<br><a href="../networks/network-1988.html">#1988</a></td><td>SdCoil<br><code>Tag_110</code></td><td><code class="condition">((OFF AND [Data.ZT_01 &gt; 400]) OR (OFF AND [Data.ZT_01 &lt; -800]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1988:862</td><td>allarms 3<br><a href="../networks/network-1988.html">#1988</a></td><td>SCoil<br><code>Allarm.ZT01_FN01_Vibration</code></td><td><code class="condition">(((OFF AND [Data.ZT_01 &gt; 400]) OR (OFF AND [Data.ZT_01 &lt; -800])) AND Tag_110)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1988:869</td><td>allarms 3<br><a href="../networks/network-1988.html">#1988</a></td><td>RCoil<br><code>Allarm.ZT01_FN01_Vibration</code></td><td><code class="condition">((OFF AND Allarm.ZT01_FN01_Vibration) AND [Data.ZT_01 &lt; 380])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:914</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>SdCoil<br><code>Tag_111</code></td><td><code class="condition">(ON AND [Data.PSH_02 &gt;= Data.PSH02_MAX_SETPOINT])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:919</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>SCoil<br><code>Allarm.MAX_PSH_02</code></td><td><code class="condition">((ON AND [Data.PSH_02 &gt;= Data.PSH02_MAX_SETPOINT]) AND Tag_111)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:936</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>RCoil<br><code>Allarm.MAX_PSH_02</code></td><td><code class="condition">((ON AND Allarm.MAX_PSH_02) AND [Data.PSH_02 &lt; app06])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1989:938</td><td>allarms 3<br><a href="../networks/network-1989.html">#1989</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((ON AND Allarm.MAX_PSH_02) AND [Data.PSH_02 &lt; app06])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1990:929</td><td>allarms 3<br><a href="../networks/network-1990.html">#1990</a></td><td>SCoil<br><code>Allarm.HYDROGEN_BOX_FAULT</code></td><td><code class="condition">((ON AND NOT [Inputs.NITROGEN TANK READY]) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1990:935</td><td>allarms 3<br><a href="../networks/network-1990.html">#1990</a></td><td>RCoil<br><code>Allarm.HYDROGEN_BOX_FAULT</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND Inputs.NITROGEN TANK READY) OR (((ON AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [ServiceBit]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1049</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Open false air</code></td><td><code class="condition">(ON AND [Data.TC_09 &gt; Data.TC09_MAX])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1060</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">(Add UID 1053.eno (블록 동작 확인) AND [Data.TC_09 &gt; app07])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1076</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_TC09</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1078</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Flag.STOP_HORN</code></td><td><code class="condition">((Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03]) AND Allarm.MAX_TC09)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1082</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Open false air</code></td><td><code class="condition">(Sub UID 1064.eno (블록 동작 확인) AND [Data.TC_09 &lt; app03])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1991:1095</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>SCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND [Data.TC_09 &gt; Data.TC09_MAX_MAX]) OR (ON AND [Data.TC_09 &gt; 200]) OR (ON AND [Data.TC_09 &lt; -60]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1991:1100</td><td>allarms 3<br><a href="../networks/network-1991.html">#1991</a></td><td>RCoil<br><code>Allarm.MAX_MAX_TC09</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1136</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>SdCoil<br><code>Tag_112</code></td><td><code class="condition">((ON AND [Data.DP_01 &gt; 2800]) OR (ON AND [Data.DP_02 &gt; 2800]) OR (ON AND [Data.DP_01 &lt; -100]) OR (ON AND [Data.DP_02 &lt; -100]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1141</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>SCoil<br><code>Allarm.MAX_DP_FILTER</code></td><td><code class="condition">(((ON AND [Data.DP_01 &gt; 2800]) OR (ON AND [Data.DP_02 &gt; 2800]) OR (ON AND [Data.DP_01 &lt; -100]) OR (ON AND [Data.DP_02 &lt; -100])) AND Tag_112)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1992:1152</td><td>allarms 3<br><a href="../networks/network-1992.html">#1992</a></td><td>RCoil<br><code>Allarm.MAX_DP_FILTER</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_DP_FILTER) AND [Data.DP_01 &lt; 2500]) AND [Data.DP_02 &lt; 2500])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1993:1184</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SdCoil<br><code>Tag_113</code></td><td><code class="condition">(Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#5S<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1189</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>SCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((Add UID 1174.eno (블록 동작 확인) AND [Somma_Perc_alim != 100]) AND Tag_113)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1993:1194</td><td>allarms 3<br><a href="../networks/network-1993.html">#1993</a></td><td>RCoil<br><code>Allarm.Formula_Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.Formula_Fault)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1217</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>SCoil<br><code>Allarm.PLC_DIAGNOSTIC_FAULT</code></td><td><code class="condition">((ON AND I/O FLT) OR (ON AND OB Fault) OR (ON AND Rack FAULT) OR (ON AND Module Access FLT) OR (ON AND Prog FAULT))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1223</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Allarm.PLC_DIAGNOSTIC_FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1225</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>I/O FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1227</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>OB Fault</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1229</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Rack FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1231</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Module Access FLT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1994:1233</td><td>allarms 3<br><a href="../networks/network-1994.html">#1994</a></td><td>RCoil<br><code>Prog FAULT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.PLC_DIAGNOSTIC_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:41</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>SCoil<br><code>Allarm.RO03_Min</code></td><td><code class="condition">LRef UID 31.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1995:70</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>SCoil<br><code>Allarm.RO03_Max</code></td><td><code class="condition">LRef UID 68.Q (블록 동작 확인)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1995:114</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Min</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Min)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1995:116</td><td>allarms 3<br><a href="../networks/network-1995.html">#1995</a></td><td>RCoil<br><code>Allarm.RO03_Max</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.RO03_Max)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>CLIENT19</td><td>Primaryshredder run을 fault 알람에 연결</td><td>외부 신호 정상 극성과 원본 접점 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-ALARM-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-ALARM-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>