<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-COUNTERS · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-COUNTERS · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>BWF 펄스·생산량·가스/유량·Reset·스케일과 누적값을 관리한다.</div><p><a href="../devices/SYS-COUNTERS.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>RESET_PROD_COUNT</td><td>DB41,X50.3</td><td>PLC</td><td>00463</td></tr><tr><td>RESET_GAS_COUNT</td><td>DB41,X50.2</td><td>PLC</td><td>00462</td></tr><tr><td>Conta_prod</td><td>DB41,REAL8</td><td>PLC</td><td>00461</td></tr><tr><td>Conta_prod_TOT</td><td>DB41,REAL4</td><td>PLC</td><td>00460</td></tr><tr><td>Conta_gas_TOT</td><td>DB5,REAL34</td><td>PLC</td><td>003F2</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 86개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-935.html">#935</a></td><td>323</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-935.html">#935</a></td><td>325</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1731.html">#1731</a></td><td>57</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1732.html">#1732</a></td><td>77</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1733.html">#1733</a></td><td>97</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1734.html">#1734</a></td><td>117</td><td>Data.TC_10</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>219</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>223</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>224</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>228</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>231</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>294</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>298</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>299</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>303</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>306</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1737.html">#1737</a></td><td>287</td><td>Data.CLIENT_3</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1738.html">#1738</a></td><td>307</td><td>Data.CLIENT_4</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1739.html">#1739</a></td><td>327</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1740.html">#1740</a></td><td>347</td><td>Data.Temp_TC02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1741.html">#1741</a></td><td>367</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1742.html">#1742</a></td><td>387</td><td>Data.Temp_T6</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1743.html">#1743</a></td><td>407</td><td>Data.TC_07</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1744.html">#1744</a></td><td>427</td><td>Data.ZT_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1745.html">#1745</a></td><td>447</td><td>Data.Press_PC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1746.html">#1746</a></td><td>467</td><td>Data.PSH_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1747.html">#1747</a></td><td>487</td><td>Data.PSH03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1748.html">#1748</a></td><td>507</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1749.html">#1749</a></td><td>527</td><td>Data.Oxigen_RO02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>576</td><td>Data.RO03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>579</td><td>Data.Oxigen_RO02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>581</td><td>Data.RO03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1751.html">#1751</a></td><td>586</td><td>Data.RO04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1752.html">#1752</a></td><td>606</td><td>Data.GAS_BR_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1753.html">#1753</a></td><td>626</td><td>Data.AIR_BR_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>678</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>680</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>683</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1755.html">#1755</a></td><td>687</td><td>Data.MASSICO_FLOW_AIR</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>30</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>31</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>1085</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>1078</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1763.html">#1763</a></td><td>52</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1763.html">#1763</a></td><td>46</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1764.html">#1764</a></td><td>1189</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1764.html">#1764</a></td><td>1182</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1293</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1286</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1766.html">#1766</a></td><td>1501</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1766.html">#1766</a></td><td>1494</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1767.html">#1767</a></td><td>1467</td><td>Data.FN_02_FAN</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1770.html">#1770</a></td><td>1487</td><td>Data.FN_04_ASPIRATOR</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1771.html">#1771</a></td><td>1507</td><td>Data.Amp_RD01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1772.html">#1772</a></td><td>1527</td><td>Data.Amp_FN01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1773.html">#1773</a></td><td>1547</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1774.html">#1774</a></td><td>1567</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1775.html">#1775</a></td><td>1587</td><td>Data.PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1730</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1732</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1741</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1743</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>137</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>141</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>143</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>144</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>145</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>198</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>202</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>204</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>205</td><td>T#2S_500MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>206</td><td>T#18S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-8.html">#8</a></td><td>29</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-8.html">#8</a></td><td>37</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>393</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>398</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>400</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>404</td><td>T#3M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>406</td><td>T#500MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>407</td><td>T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>408</td><td>T#31S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>534</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>538</td><td>T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>540</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>541</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>542</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 0개</summary><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p></details><details><summary>리셋·초기화·Startup 명칭 참조 0개</summary><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p></details><h2 id="source">5. 도면·래더 근거</h2><p></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>allarm manager</td><td>clear values of report at the end of the recording</td><td><a href="../networks/network-935.html">#935</a></td><td><a href="../sources/decoded-original/0157-FlgNet.xml">0157-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc04</td><td><a href="../networks/network-1731.html">#1731</a></td><td><a href="../sources/decoded-original/0481-FlgNet.xml">0481-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-05</td><td><a href="../networks/network-1732.html">#1732</a></td><td><a href="../sources/decoded-original/0482-FlgNet.xml">0482-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-09</td><td><a href="../networks/network-1733.html">#1733</a></td><td><a href="../sources/decoded-original/0483-FlgNet.xml">0483-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-10</td><td><a href="../networks/network-1734.html">#1734</a></td><td><a href="../sources/decoded-original/0484-FlgNet.xml">0484-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>client 1 bwf01 flow rate</td><td><a href="../networks/network-1735.html">#1735</a></td><td><a href="../sources/decoded-original/0485-FlgNet.xml">0485-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>analog input conversion</td><td>client 2 bwf02 flow rate</td><td><a href="../networks/network-1736.html">#1736</a></td><td><a href="../sources/decoded-original/0486-FlgNet.xml">0486-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>analog input conversion</td><td>client 3 level indicator bwf01</td><td><a href="../networks/network-1737.html">#1737</a></td><td><a href="../sources/decoded-original/0487-FlgNet.xml">0487-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>client 4 level indicator bwf02</td><td><a href="../networks/network-1738.html">#1738</a></td><td><a href="../sources/decoded-original/0488-FlgNet.xml">0488-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-01</td><td><a href="../networks/network-1739.html">#1739</a></td><td><a href="../sources/decoded-original/0489-FlgNet.xml">0489-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-02</td><td><a href="../networks/network-1740.html">#1740</a></td><td><a href="../sources/decoded-original/0490-FlgNet.xml">0490-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-03</td><td><a href="../networks/network-1741.html">#1741</a></td><td><a href="../sources/decoded-original/0491-FlgNet.xml">0491-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-06</td><td><a href="../networks/network-1742.html">#1742</a></td><td><a href="../sources/decoded-original/0492-FlgNet.xml">0492-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-07</td><td><a href="../networks/network-1743.html">#1743</a></td><td><a href="../sources/decoded-original/0493-FlgNet.xml">0493-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>zt-01</td><td><a href="../networks/network-1744.html">#1744</a></td><td><a href="../sources/decoded-original/0494-FlgNet.xml">0494-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-01</td><td><a href="../networks/network-1745.html">#1745</a></td><td><a href="../sources/decoded-original/0495-FlgNet.xml">0495-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-02</td><td><a href="../networks/network-1746.html">#1746</a></td><td><a href="../sources/decoded-original/0496-FlgNet.xml">0496-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-03</td><td><a href="../networks/network-1747.html">#1747</a></td><td><a href="../sources/decoded-original/0497-FlgNet.xml">0497-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-01</td><td><a href="../networks/network-1748.html">#1748</a></td><td><a href="../sources/decoded-original/0498-FlgNet.xml">0498-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-02</td><td><a href="../networks/network-1749.html">#1749</a></td><td><a href="../sources/decoded-original/0499-FlgNet.xml">0499-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-03</td><td><a href="../networks/network-1750.html">#1750</a></td><td><a href="../sources/decoded-original/0500-FlgNet.xml">0500-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>r0-04</td><td><a href="../networks/network-1751.html">#1751</a></td><td><a href="../sources/decoded-original/0501-FlgNet.xml">0501-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>gas br-01 - position</td><td><a href="../networks/network-1752.html">#1752</a></td><td><a href="../sources/decoded-original/0502-FlgNet.xml">0502-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>air br-01 - position</td><td><a href="../networks/network-1753.html">#1753</a></td><td><a href="../sources/decoded-original/0503-FlgNet.xml">0503-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>max flow gas - flowmeter</td><td><a href="../networks/network-1754.html">#1754</a></td><td><a href="../sources/decoded-original/0504-FlgNet.xml">0504-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>max flow air - flowmeter</td><td><a href="../networks/network-1755.html">#1755</a></td><td><a href="../sources/decoded-original/0505-FlgNet.xml">0505-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>reading encoder mv01</td><td><a href="../networks/network-1756.html">#1756</a></td><td><a href="../sources/decoded-original/0506-FlgNet.xml">0506-FlgNet.xml</a></td><td>6/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv02</td><td><a href="../networks/network-1757.html">#1757</a></td><td><a href="../sources/decoded-original/0507-FlgNet.xml">0507-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv03</td><td><a href="../networks/network-1758.html">#1758</a></td><td><a href="../sources/decoded-original/0508-FlgNet.xml">0508-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv05</td><td><a href="../networks/network-1759.html">#1759</a></td><td><a href="../sources/decoded-original/0509-FlgNet.xml">0509-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv06</td><td><a href="../networks/network-1760.html">#1760</a></td><td><a href="../sources/decoded-original/0510-FlgNet.xml">0510-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>store current position value at power-off</td><td><a href="../networks/network-1761.html">#1761</a></td><td><a href="../sources/decoded-original/0511-FlgNet.xml">0511-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>data management mv01</td><td><a href="../networks/network-1762.html">#1762</a></td><td><a href="../sources/decoded-original/0512-FlgNet.xml">0512-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>data management mv02</td><td><a href="../networks/network-1763.html">#1763</a></td><td><a href="../sources/decoded-original/0513-FlgNet.xml">0513-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv03 data management</td><td><a href="../networks/network-1764.html">#1764</a></td><td><a href="../sources/decoded-original/0514-FlgNet.xml">0514-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv05 data management</td><td><a href="../networks/network-1765.html">#1765</a></td><td><a href="../sources/decoded-original/0515-FlgNet.xml">0515-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv06 data management</td><td><a href="../networks/network-1766.html">#1766</a></td><td><a href="../sources/decoded-original/0516-FlgNet.xml">0516-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>fn-02 fan</td><td><a href="../networks/network-1767.html">#1767</a></td><td><a href="../sources/decoded-original/0517-FlgNet.xml">0517-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>bc-01</td><td><a href="../networks/network-1768.html">#1768</a></td><td><a href="../sources/decoded-original/0525-FlgNet.xml">0525-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>mc04</td><td><a href="../networks/network-1769.html">#1769</a></td><td><a href="../sources/decoded-original/0526-FlgNet.xml">0526-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>fn-02 aspirator</td><td><a href="../networks/network-1770.html">#1770</a></td><td><a href="../sources/decoded-original/0518-FlgNet.xml">0518-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>rd-01</td><td><a href="../networks/network-1771.html">#1771</a></td><td><a href="../sources/decoded-original/0519-FlgNet.xml">0519-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>fn-01</td><td><a href="../networks/network-1772.html">#1772</a></td><td><a href="../sources/decoded-original/0520-FlgNet.xml">0520-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>dp-01</td><td><a href="../networks/network-1773.html">#1773</a></td><td><a href="../sources/decoded-original/0521-FlgNet.xml">0521-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>dp-02</td><td><a href="../networks/network-1774.html">#1774</a></td><td><a href="../sources/decoded-original/0522-FlgNet.xml">0522-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>pc-01</td><td><a href="../networks/network-1775.html">#1775</a></td><td><a href="../sources/decoded-original/0523-FlgNet.xml">0523-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>contactor ton passed in bwf</td><td><a href="../networks/network-1776.html">#1776</a></td><td><a href="../sources/decoded-original/0524-FlgNet.xml">0524-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll ro01 moduling mv05 - pid</td><td><a href="../networks/network-5.html">#5</a></td><td><a href="../sources/decoded-original/0475-FlgNet.xml">0475-FlgNet.xml</a></td><td>18/27</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll pc01 moduling mv02</td><td><a href="../networks/network-7.html">#7</a></td><td><a href="../sources/decoded-original/0476-FlgNet.xml">0476-FlgNet.xml</a></td><td>16/25</td></tr><tr><td>cyc_int5 ogni 100ms</td><td></td><td><a href="../networks/network-8.html">#8</a></td><td><a href="../sources/decoded-original/0480-FlgNet.xml">0480-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll tc03 moduling mv01</td><td><a href="../networks/network-11.html">#11</a></td><td><a href="../sources/decoded-original/0477-FlgNet.xml">0477-FlgNet.xml</a></td><td>24/33</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>disable pid control on vt02</td><td><a href="../networks/network-12.html">#12</a></td><td><a href="../sources/decoded-original/0478-FlgNet.xml">0478-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>control pc02 moduling mv03 - not used</td><td><a href="../networks/network-15.html">#15</a></td><td><a href="../sources/decoded-original/0479-FlgNet.xml">0479-FlgNet.xml</a></td><td>17/26</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>executes gas flow calculation block</td><td><a href="../networks/network-16.html">#16</a></td><td><a href="../sources/decoded-original/0028-FlgNet.xml">0028-FlgNet.xml</a></td><td>1/1</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 32개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>935:311</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF01_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>935:316</td><td>allarm manager<br><a href="../networks/network-935.html">#935</a></td><td>Move<br><code>Data.BWF02_count_rep</code></td><td><code class="condition">PBox UID 306.out (블록 동작 확인)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1735:209</td><td>analog input conversion<br><a href="../networks/network-1735.html">#1735</a></td><td>Move<br><code>Data.CLIENT_1</code></td><td><code class="condition">(ON AND NOT [BWF 01 RUN])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1736:284</td><td>analog input conversion<br><a href="../networks/network-1736.html">#1736</a></td><td>Move<br><code>Data.CLIENT_2</code></td><td><code class="condition">((ON AND OFF) AND NOT [BWF 02 RUN])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1754:669</td><td>analog input conversion<br><a href="../networks/network-1754.html">#1754</a></td><td>Move<br><code>Data.MASSICO_FLOW_GAS</code></td><td><code class="condition">(ON AND [Data.MASSICO_FLOW_GAS &lt; 1])</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:917</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH00</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:922</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH01</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:927</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH02</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:932</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:937</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH04</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1025</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE0</code></td><td><code class="condition">(EM_OK AND NOT [MV01_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1038</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00_10</code></td><td><code class="condition">Div UID 1034.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV0_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1762:1047</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1052</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:23</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE1</code></td><td><code class="condition">(EM_OK AND NOT [MV02_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:26</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01_10</code></td><td><code class="condition">Div UID 25.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV1_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1763:28</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE1])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:29</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE1])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1129</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE2</code></td><td><code class="condition">(EM_OK AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1142</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02_10</code></td><td><code class="condition">Div UID 1138.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV2_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1764:1151</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE2])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1156</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE2])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1233</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE3</code></td><td><code class="condition">(EM_OK AND NOT [MV05_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1246</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">Div UID 1242.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV3_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1765:1255</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1260</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1441</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE4</code></td><td><code class="condition">(EM_OK AND NOT [MV06_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1454</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code class="condition">Div UID 1450.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV4_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1766:1463</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE4])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1468</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE4])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>8:32</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-8.html">#8</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">[Data.TC03_SETPOINT &lt; 200]</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>12:362</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-12.html">#12</a></td><td>Coil<br><code>VT02Manuale</code></td><td><code class="condition">((ON AND NOT [Flag.MV04_Auto]) OR (ON AND NOT [Start FN02]) OR ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 I/O 미식별: 상위 장치·로컬 계측·공통 기능 여부 확인</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-COUNTERS-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-COUNTERS-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-COUNTERS-V-04</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>