<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-HMI · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-HMI · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>기본 HMI의 화면·태그·PLC 주소·상태 가공과 운전 요청 경로를 관리한다. 전체 782개 설정 대장을 제공한다.</div><p><a href="../devices/SYS-HMI.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 29개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>41</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>44</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>45</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>48</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>49</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>29</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>32</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>33</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>36</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>37</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>27</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>43</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>87</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>95</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>103</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>109</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>115</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>84</td><td>T#10s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>92</td><td>T#10s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>100</td><td>T#10s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>106</td><td>T#10s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1845.html">#1845</a></td><td>112</td><td>T#10s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>23</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>40</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>31</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1849.html">#1849</a></td><td>48</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>35</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>37</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>95</td><td>T#1m</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 4개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 14개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:23</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Move<br><code>MV01_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:26</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV01</code></td><td><code class="condition">Coil UID 25.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1706:46</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(ON AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:32</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Move<br><code>MV03_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV03 AND Inputs.MV03 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:48</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV03</code></td><td><code class="condition">Coil UID 44.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1849:69</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">HMI_DB.ResetCounter_PartialProduction</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1849:80</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_PartialProduction</code></td><td><code class="condition">Move UID 69.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1860:23</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:90</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">HMI_DB.ResetCounter_StopBurner</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:104</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_StopBurner</code></td><td><code class="condition">Move UID 90.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>hmi output</td><td></td><td><a href="../networks/network-356.html">#356</a></td><td><a href="../sources/decoded-original/0401-FlgNet.xml">0401-FlgNet.xml</a></td><td>12/24</td></tr><tr><td>hmi inputs</td><td></td><td><a href="../networks/network-1070.html">#1070</a></td><td><a href="../sources/decoded-original/0397-FlgNet.xml">0397-FlgNet.xml</a></td><td>31/42</td></tr><tr><td>hmi inputs</td><td>analog</td><td><a href="../networks/network-1071.html">#1071</a></td><td><a href="../sources/decoded-original/0398-FlgNet.xml">0398-FlgNet.xml</a></td><td>56/56</td></tr><tr><td>hmi</td><td>bc01</td><td><a href="../networks/network-1178.html">#1178</a></td><td><a href="../sources/decoded-original/0357-FlgNet.xml">0357-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>rd01</td><td><a href="../networks/network-1179.html">#1179</a></td><td><a href="../sources/decoded-original/0358-FlgNet.xml">0358-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>rd01 fan</td><td><a href="../networks/network-1180.html">#1180</a></td><td><a href="../sources/decoded-original/0359-FlgNet.xml">0359-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>spare motor</td><td><a href="../networks/network-1181.html">#1181</a></td><td><a href="../sources/decoded-original/0360-FlgNet.xml">0360-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>mc04</td><td><a href="../networks/network-1182.html">#1182</a></td><td><a href="../sources/decoded-original/0361-FlgNet.xml">0361-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vs01</td><td><a href="../networks/network-1184.html">#1184</a></td><td><a href="../sources/decoded-original/0362-FlgNet.xml">0362-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>auxiliary inverter</td><td><a href="../networks/network-1186.html">#1186</a></td><td><a href="../sources/decoded-original/0363-FlgNet.xml">0363-FlgNet.xml</a></td><td>1/10</td></tr><tr><td>hmi</td><td>mv06</td><td><a href="../networks/network-1187.html">#1187</a></td><td><a href="../sources/decoded-original/0364-FlgNet.xml">0364-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>hmi</td><td>mv05</td><td><a href="../networks/network-1188.html">#1188</a></td><td><a href="../sources/decoded-original/0365-FlgNet.xml">0365-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>hmi</td><td>mv02</td><td><a href="../networks/network-1189.html">#1189</a></td><td><a href="../sources/decoded-original/0366-FlgNet.xml">0366-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>hmi</td><td>mv01</td><td><a href="../networks/network-1190.html">#1190</a></td><td><a href="../sources/decoded-original/0367-FlgNet.xml">0367-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>hmi</td><td>mv03</td><td><a href="../networks/network-1191.html">#1191</a></td><td><a href="../sources/decoded-original/0369-FlgNet.xml">0369-FlgNet.xml</a></td><td>0/14</td></tr><tr><td>hmi</td><td>fn02</td><td><a href="../networks/network-1192.html">#1192</a></td><td><a href="../sources/decoded-original/0368-FlgNet.xml">0368-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr01</td><td><a href="../networks/network-1193.html">#1193</a></td><td><a href="../sources/decoded-original/0370-FlgNet.xml">0370-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>fn01</td><td><a href="../networks/network-1194.html">#1194</a></td><td><a href="../sources/decoded-original/0371-FlgNet.xml">0371-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr02</td><td><a href="../networks/network-1195.html">#1195</a></td><td><a href="../sources/decoded-original/0372-FlgNet.xml">0372-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>ch01</td><td><a href="../networks/network-1196.html">#1196</a></td><td><a href="../sources/decoded-original/0373-FlgNet.xml">0373-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>fn03</td><td><a href="../networks/network-1197.html">#1197</a></td><td><a href="../sources/decoded-original/0374-FlgNet.xml">0374-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>fn06</td><td><a href="../networks/network-1198.html">#1198</a></td><td><a href="../sources/decoded-original/0375-FlgNet.xml">0375-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>sc1</td><td><a href="../networks/network-1199.html">#1199</a></td><td><a href="../sources/decoded-original/0376-FlgNet.xml">0376-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>ld01 mf</td><td><a href="../networks/network-1201.html">#1201</a></td><td><a href="../sources/decoded-original/0377-FlgNet.xml">0377-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>ld01 vb</td><td><a href="../networks/network-1202.html">#1202</a></td><td><a href="../sources/decoded-original/0378-FlgNet.xml">0378-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>sc10</td><td><a href="../networks/network-1203.html">#1203</a></td><td><a href="../sources/decoded-original/0379-FlgNet.xml">0379-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>sc11</td><td><a href="../networks/network-1204.html">#1204</a></td><td><a href="../sources/decoded-original/0380-FlgNet.xml">0380-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>fn04 ????</td><td><a href="../networks/network-1205.html">#1205</a></td><td><a href="../sources/decoded-original/0381-FlgNet.xml">0381-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr03</td><td><a href="../networks/network-1206.html">#1206</a></td><td><a href="../sources/decoded-original/0382-FlgNet.xml">0382-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr04</td><td><a href="../networks/network-1207.html">#1207</a></td><td><a href="../sources/decoded-original/0383-FlgNet.xml">0383-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr05</td><td><a href="../networks/network-1208.html">#1208</a></td><td><a href="../sources/decoded-original/0384-FlgNet.xml">0384-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>vr06</td><td><a href="../networks/network-1209.html">#1209</a></td><td><a href="../sources/decoded-original/0385-FlgNet.xml">0385-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>fn05</td><td><a href="../networks/network-1210.html">#1210</a></td><td><a href="../sources/decoded-original/0386-FlgNet.xml">0386-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>er01</td><td><a href="../networks/network-1211.html">#1211</a></td><td><a href="../sources/decoded-original/0387-FlgNet.xml">0387-FlgNet.xml</a></td><td>0/8</td></tr><tr><td>hmi</td><td>pv14</td><td><a href="../networks/network-1212.html">#1212</a></td><td><a href="../sources/decoded-original/0388-FlgNet.xml">0388-FlgNet.xml</a></td><td>0/4</td></tr><tr><td>hmi</td><td>bwf01</td><td><a href="../networks/network-1213.html">#1213</a></td><td><a href="../sources/decoded-original/0389-FlgNet.xml">0389-FlgNet.xml</a></td><td>0/9</td></tr><tr><td>hmi</td><td>bwf02</td><td><a href="../networks/network-1214.html">#1214</a></td><td><a href="../sources/decoded-original/0390-FlgNet.xml">0390-FlgNet.xml</a></td><td>0/9</td></tr><tr><td>hmi</td><td>pv01</td><td><a href="../networks/network-1215.html">#1215</a></td><td><a href="../sources/decoded-original/0391-FlgNet.xml">0391-FlgNet.xml</a></td><td>0/20</td></tr><tr><td>hmi</td><td>pv02</td><td><a href="../networks/network-1216.html">#1216</a></td><td><a href="../sources/decoded-original/0392-FlgNet.xml">0392-FlgNet.xml</a></td><td>0/20</td></tr><tr><td>hmi</td><td>pv03</td><td><a href="../networks/network-1217.html">#1217</a></td><td><a href="../sources/decoded-original/0393-FlgNet.xml">0393-FlgNet.xml</a></td><td>0/12</td></tr><tr><td>hmi</td><td>pv04</td><td><a href="../networks/network-1218.html">#1218</a></td><td><a href="../sources/decoded-original/0394-FlgNet.xml">0394-FlgNet.xml</a></td><td>0/12</td></tr><tr><td>hmi</td><td>br-01</td><td><a href="../networks/network-1219.html">#1219</a></td><td><a href="../sources/decoded-original/0395-FlgNet.xml">0395-FlgNet.xml</a></td><td>0/4</td></tr><tr><td>hmi</td><td>ev03</td><td><a href="../networks/network-1220.html">#1220</a></td><td><a href="../sources/decoded-original/0396-FlgNet.xml">0396-FlgNet.xml</a></td><td>2/4</td></tr><tr><td>analog output conversion</td><td>bc01</td><td><a href="../networks/network-1692.html">#1692</a></td><td><a href="../sources/decoded-original/0473-FlgNet.xml">0473-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>mc04</td><td><a href="../networks/network-1693.html">#1693</a></td><td><a href="../sources/decoded-original/0474-FlgNet.xml">0474-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>valve control loop</td><td>mv01 controlled by tc03</td><td><a href="../networks/network-1702.html">#1702</a></td><td><a href="../sources/decoded-original/0342-FlgNet.xml">0342-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>valve control loop</td><td>calibration encoder mv01</td><td><a href="../networks/network-1703.html">#1703</a></td><td><a href="../sources/decoded-original/0354-FlgNet.xml">0354-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>valve control loop</td><td>mv03 controlled by psh03</td><td><a href="../networks/network-1706.html">#1706</a></td><td><a href="../sources/decoded-original/0345-FlgNet.xml">0345-FlgNet.xml</a></td><td>36/36</td></tr><tr><td>valve control loop</td><td>calibration encoder mv03</td><td><a href="../networks/network-1707.html">#1707</a></td><td><a href="../sources/decoded-original/0353-FlgNet.xml">0353-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>bc-01</td><td><a href="../networks/network-1768.html">#1768</a></td><td><a href="../sources/decoded-original/0525-FlgNet.xml">0525-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>mc04</td><td><a href="../networks/network-1769.html">#1769</a></td><td><a href="../sources/decoded-original/0526-FlgNet.xml">0526-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>auto start motors</td><td>set points fn01</td><td><a href="../networks/network-1845.html">#1845</a></td><td><a href="../sources/decoded-original/0169-FlgNet.xml">0169-FlgNet.xml</a></td><td>38/43</td></tr><tr><td>auto start motors</td><td>production counters</td><td><a href="../networks/network-1849.html">#1849</a></td><td><a href="../sources/decoded-original/0170-FlgNet.xml">0170-FlgNet.xml</a></td><td>48/48</td></tr><tr><td>burner control</td><td>counter burner off during preheating or production</td><td><a href="../networks/network-1860.html">#1860</a></td><td><a href="../sources/decoded-original/0193-FlgNet.xml">0193-FlgNet.xml</a></td><td>28/29</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 107개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>356:22</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 34</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_280<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:23</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 36</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_281<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:24</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 38</code></td><td><code class="condition">Move UID 23.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_282<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:25</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 40</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_283<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:26</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 42</code></td><td><code class="condition">Move UID 25.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_284<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:27</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 44</code></td><td><code class="condition">Move UID 26.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_285<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:28</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_286<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:29</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 28.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_287<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:30</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 29.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_288<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:31</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 52</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_289<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:32</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 54</code></td><td><code class="condition">Move UID 31.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_290<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:85</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 90</code></td><td><code class="condition">Move UID 32.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_291<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:22</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 26</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_178<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:27</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 29</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:35</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 37</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_180<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:42</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_171<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:43</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 42.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:44</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 43.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_182<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:60</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 64</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_183<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:61</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 66</code></td><td><code class="condition">Move UID 60.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_274<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:62</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 68</code></td><td><code class="condition">Move UID 61.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_275<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:78</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 82</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_276<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:79</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 84</code></td><td><code class="condition">Move UID 78.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_277<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:105</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">PV-14 CLOSE</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:112</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14 OPEN</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:118</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">FN04_Fbk</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:120</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04_All_inv</code></td><td><code class="condition">FN04_All_inv</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:125</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.177T1_OK</code></td><td><code class="condition">177T1_OK</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:130</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">LL_LD01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:135</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Inspection LS</code></td><td><code class="condition">170FC1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:140</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">170SA1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:147</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">NOT [MV03_Open]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:151</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">NOT [MV03_Close]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:27</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_05</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 TC05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:34</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF01</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 BWF01_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:48</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 BWF01_Level<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:50</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_01</code></td><td><code class="condition">Move UID 49.eno (블록 동작 확인)</code></td><td>Move 입력 TC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:51</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_02</code></td><td><code class="condition">Move UID 50.eno (블록 동작 확인)</code></td><td>Move 입력 TC02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:72</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC03<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:73</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_06</code></td><td><code class="condition">Move UID 72.eno (블록 동작 확인)</code></td><td>Move 입력 TC06<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:74</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_07</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 TC07<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:75</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.ZT_01</code></td><td><code class="condition">Move UID 74.eno (블록 동작 확인)</code></td><td>Move 입력 ZT01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:96</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 PSH01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:97</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_02</code></td><td><code class="condition">Move UID 96.eno (블록 동작 확인)</code></td><td>Move 입력 PSH02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:98</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_03</code></td><td><code class="condition">Move UID 97.eno (블록 동작 확인)</code></td><td>Move 입력 PSH03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:99</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PC_01</code></td><td><code class="condition">Move UID 98.eno (블록 동작 확인)</code></td><td>Move 입력 PC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:123</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN04_ABSORPTION</code></td><td><code class="condition">Move UID 122.eno (블록 동작 확인)</code></td><td>Move 입력 FN04_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:144</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RD01_ABSORBPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 RD01_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:145</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN01_ABSORPTION</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 FN01_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:146</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_01</code></td><td><code class="condition">Move UID 145.eno (블록 동작 확인)</code></td><td>Move 입력 R001<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:147</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_02</code></td><td><code class="condition">Move UID 146.eno (블록 동작 확인)</code></td><td>Move 입력 R002<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:168</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 R003<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:169</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_04</code></td><td><code class="condition">Move UID 168.eno (블록 동작 확인)</code></td><td>Move 입력 R004<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:170</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_GAS</code></td><td><code class="condition">Move UID 169.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:171</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_AIR</code></td><td><code class="condition">Move UID 170.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:84</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_GAS</code></td><td><code class="condition">Move UID 171.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:194</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_AIR</code></td><td><code class="condition">Move UID 84.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1186:64</td><td>hmi<br><a href="../networks/network-1186.html">#1186</a></td><td>Coil<br><code>Start Aux INV</code></td><td><code class="condition">NOT [ORef UID 39]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1212:37</td><td>hmi<br><a href="../networks/network-1212.html">#1212</a></td><td>Coil<br><code>ORef UID 38</code></td><td><code class="condition">ORef UID 27</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1212:41</td><td>hmi<br><a href="../networks/network-1212.html">#1212</a></td><td>Coil<br><code>ORef UID 42</code></td><td><code class="condition">ORef UID 30</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1213:51</td><td>hmi<br><a href="../networks/network-1213.html">#1213</a></td><td>Coil<br><code>ORef UID 52</code></td><td><code class="condition">ORef UID 24</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1213:55</td><td>hmi<br><a href="../networks/network-1213.html">#1213</a></td><td>Coil<br><code>ORef UID 56</code></td><td><code class="condition">ORef UID 27</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1213:47</td><td>hmi<br><a href="../networks/network-1213.html">#1213</a></td><td>Coil<br><code>ORef UID 48</code></td><td><code class="condition">(ORef UID 30 OR ORef UID 33 OR ORef UID 36 OR ORef UID 43)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1214:23</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 33</code></td><td><code class="condition">ORef UID 32</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1214:25</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 35</code></td><td><code class="condition">ORef UID 34</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1214:31</td><td>hmi<br><a href="../networks/network-1214.html">#1214</a></td><td>Coil<br><code>ORef UID 40</code></td><td><code class="condition">(ORef UID 36 OR ORef UID 37 OR ORef UID 38 OR ORef UID 39)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1219:27</td><td>hmi<br><a href="../networks/network-1219.html">#1219</a></td><td>Coil<br><code>ORef UID 28</code></td><td><code class="condition">ORef UID 24</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1219:34</td><td>hmi<br><a href="../networks/network-1219.html">#1219</a></td><td>Coil<br><code>ORef UID 35</code></td><td><code class="condition">ORef UID 31</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1220:27</td><td>hmi<br><a href="../networks/network-1220.html">#1220</a></td><td>Coil<br><code>ORef UID 28</code></td><td><code class="condition">EV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1220:30</td><td>hmi<br><a href="../networks/network-1220.html">#1220</a></td><td>Coil<br><code>ORef UID 32</code></td><td><code class="condition">NOT [EV03]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1692:36</td><td>analog output conversion<br><a href="../networks/network-1692.html">#1692</a></td><td>Move<br><code>HMI_DB.SET_PERC_BC01</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_BC01 &lt; 10])</code></td><td>Move 입력 10<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1692:38</td><td>analog output conversion<br><a href="../networks/network-1692.html">#1692</a></td><td>Move<br><code>HMI_DB.SET_PERC_BC01</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_BC01 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1693:24</td><td>analog output conversion<br><a href="../networks/network-1693.html">#1693</a></td><td>Move<br><code>HMI_DB.SET_PERC_MC04</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_MC04 &lt; 10])</code></td><td>Move 입력 10<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1693:26</td><td>analog output conversion<br><a href="../networks/network-1693.html">#1693</a></td><td>Move<br><code>HMI_DB.SET_PERC_MC04</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_MC04 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1702:119</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>RCoil<br><code>Flag.M_MV01_OPEN</code></td><td><code class="condition">((ON AND Inputs.MV01 Open) OR (ON AND Flag.M_MV01_Close) OR (ON AND Flag.MV01_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1702:126</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>RCoil<br><code>Flag.M_MV01_Close</code></td><td><code class="condition">((ON AND Inputs.MV01 Close) OR (ON AND Flag.M_MV01_OPEN) OR (ON AND Flag.MV01_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:23</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Move<br><code>MV01_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:25</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Coil<br><code>MV01_Encoder.SetCountValue</code></td><td><code class="condition">(Move UID 23.eno (블록 동작 확인) AND NOT [MV01_Encoder.SetCountValue])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1703:26</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV01</code></td><td><code class="condition">Coil UID 25.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1706:362</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Flag.M_MV03_OPEN</code></td><td><code class="condition">((ON AND Inputs.MV03 open) OR (ON AND Flag.M_MV03_CLOSE) OR (ON AND Flag.MV03_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:369</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Flag.M_MV03_CLOSE</code></td><td><code class="condition">((ON AND Inputs.MV03 Close) OR (ON AND Flag.M_MV03_OPEN) OR (ON AND Flag.MV03_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:46</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(ON AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:32</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Move<br><code>MV03_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV03 AND Inputs.MV03 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:44</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Coil<br><code>MV03_Encoder.SetCountValue</code></td><td><code class="condition">(Move UID 32.eno (블록 동작 확인) AND NOT [MV03_Encoder.SetCountValue])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1707:48</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV03</code></td><td><code class="condition">Coil UID 44.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1845:60</td><td>auto start motors<br><a href="../networks/network-1845.html">#1845</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">LRef UID 58.Q (블록 동작 확인)</code></td><td>Move 입력 HMI_DB.FN01_Preheating_1st_step_speed<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1845:65</td><td>auto start motors<br><a href="../networks/network-1845.html">#1845</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">LRef UID 63.Q (블록 동작 확인)</code></td><td>Move 입력 HMI_DB.FN01_Preheating_2nd_step_speed<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1845:70</td><td>auto start motors<br><a href="../networks/network-1845.html">#1845</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">LRef UID 68.Q (블록 동작 확인)</code></td><td>Move 입력 HMI_DB.FN01_Preheating_3rd_step_speed<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1845:74</td><td>auto start motors<br><a href="../networks/network-1845.html">#1845</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">LRef UID 72.Q (블록 동작 확인)</code></td><td>Move 입력 HMI_DB.FN01_Preheating_4th_step_speed<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1845:78</td><td>auto start motors<br><a href="../networks/network-1845.html">#1845</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">LRef UID 76.Q (블록 동작 확인)</code></td><td>Move 입력 15<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1849:69</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">HMI_DB.ResetCounter_PartialProduction</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1849:80</td><td>auto start motors<br><a href="../networks/network-1849.html">#1849</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_PartialProduction</code></td><td><code class="condition">Move UID 69.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1860:23</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:29</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>SCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:30</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:113</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>Stechio.Consumo_GAS</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:119</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:90</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">HMI_DB.ResetCounter_StopBurner</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:104</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_StopBurner</code></td><td><code class="condition">Move UID 90.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 I/O 미식별: 상위 장치·로컬 계측·공통 기능 여부 확인</li><li>직접 HMI 설정 미식별: 표시용 가공 태그·상위 화면 여부 확인</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-HMI-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-HMI-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-HMI-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-HMI-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>