<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-PID · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-PID · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>주기 OB의 PID 호출, 채널 선택, 수동/자동, 제한과 밸브·버너 출력 경로를 관리한다.</div><p><a href="../devices/SYS-PID.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>Stechiometro</td><td>DB5,REAL4</td><td>PLC</td><td>00421</td></tr><tr><td>TC_PID_REF</td><td>DB39,REAL2</td><td>PLC</td><td>001C0</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 140개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1705.html">#1705</a></td><td>287</td><td>Data.PSH03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1705.html">#1705</a></td><td>288</td><td>Data.PSH03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1705.html">#1705</a></td><td>290</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1705.html">#1705</a></td><td>293</td><td>S5T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1709.html">#1709</a></td><td>629</td><td>Data.PSH02_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1709.html">#1709</a></td><td>631</td><td>Data.PSH02_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1709.html">#1709</a></td><td>632</td><td>Data.PSH_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1709.html">#1709</a></td><td>634</td><td>S5T#300MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1709.html">#1709</a></td><td>637</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1710.html">#1710</a></td><td>747</td><td>Data.PSH02_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1710.html">#1710</a></td><td>753</td><td>S5T#20S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1710.html">#1710</a></td><td>759</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1710.html">#1710</a></td><td>765</td><td>S5T#300MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1712.html">#1712</a></td><td>825</td><td>S5T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1712.html">#1712</a></td><td>828</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1713.html">#1713</a></td><td>1443</td><td>S5T#10MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1713.html">#1713</a></td><td>1446</td><td>S5T#10MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>247</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>248</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>249</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>251</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>252</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>253</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>254</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1724.html">#1724</a></td><td>256</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>530</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>534</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>538</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>542</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>546</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>550</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>554</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>558</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>562</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>566</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>570</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>574</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>578</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>582</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>586</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>590</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>594</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>598</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>602</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1830.html">#1830</a></td><td>606</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1832.html">#1832</a></td><td>683</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1832.html">#1832</a></td><td>691</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1834.html">#1834</a></td><td>578</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1834.html">#1834</a></td><td>581</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1834.html">#1834</a></td><td>582</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1834.html">#1834</a></td><td>585</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>169</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>174</td><td>S5T#6S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>179</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>184</td><td>S5T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1855.html">#1855</a></td><td>256</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1859.html">#1859</a></td><td>292</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>35</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>37</td><td>Data.Tipo_preset</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>95</td><td>T#1m</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1862.html">#1862</a></td><td>472</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1862.html">#1862</a></td><td>475</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1862.html">#1862</a></td><td>488</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1862.html">#1862</a></td><td>489</td><td>S5T#50MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1862.html">#1862</a></td><td>500</td><td>S5T#8S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1863.html">#1863</a></td><td>492</td><td>S5T#4S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1864.html">#1864</a></td><td>544</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1864.html">#1864</a></td><td>547</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1865.html">#1865</a></td><td>594</td><td>Data.GAS_BR_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1867.html">#1867</a></td><td>639</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1388</td><td>Data.Max_PRC_BR1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1389</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1417</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1436</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1440</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1400</td><td>S5T#4M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1407</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1429</td><td>S5T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>1458</td><td>S5T#30S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1869.html">#1869</a></td><td>1123</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1870.html">#1870</a></td><td>1198</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1871.html">#1871</a></td><td>1183</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1299</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1300</td><td>Data.Max_PRC_BR1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1301</td><td>Data.Max_PRC_BR1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1302</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1303</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1306</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1308</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1311</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1313</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>1317</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1873.html">#1873</a></td><td>1273</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1874.html">#1874</a></td><td>1337</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1874.html">#1874</a></td><td>1333</td><td>S5T#20S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1592</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1596</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1600</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1604</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1608</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1612</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1616</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1620</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1624</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1628</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1875.html">#1875</a></td><td>1632</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1876.html">#1876</a></td><td>1608</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1876.html">#1876</a></td><td>1612</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1876.html">#1876</a></td><td>1616</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1876.html">#1876</a></td><td>1620</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1730</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1734</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1738</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1742</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1746</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1877.html">#1877</a></td><td>1750</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>137</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>141</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>143</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>144</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>145</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>198</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>202</td><td>T#2S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>204</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>205</td><td>T#2S_500MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-7.html">#7</a></td><td>206</td><td>T#18S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-8.html">#8</a></td><td>29</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-8.html">#8</a></td><td>37</td><td>Data.TC03_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>393</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>398</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>400</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>404</td><td>T#3M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>406</td><td>T#500MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>407</td><td>T#1S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-11.html">#11</a></td><td>408</td><td>T#31S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>534</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>538</td><td>T#10S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>540</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>541</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-15.html">#15</a></td><td>542</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 45개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1704:227</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>Coil<br><code>Open MV02</code></td><td><code class="condition">((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND ON)) AND NOT [Close MV02]) AND Inputs.MV02 Open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1704:240</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>Coil<br><code>Close MV02</code></td><td><code class="condition">((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND ON)) AND NOT [Open MV02]) AND Inputs.MV02 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1711:821</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>Coil<br><code>Open MV06</code></td><td><code class="condition">((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID UP) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to open) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND ON)) AND NOT [Close MV06]) AND NOT [Inputs.MV06_Open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1711:837</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>Coil<br><code>Close MV06</code></td><td><code class="condition">((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID DOWN) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to close) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND ON)) AND NOT [Open MV06]) AND NOT [Inputs.MV06 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:117</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND Brurner Lock Out) AND NOT [APP M10.2])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:156</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:245</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>SCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC GAS Chiuso]) OR (PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC Aria chiusa]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1856:150</td><td>burner control<br><a href="../networks/network-1856.html">#1856</a></td><td>Coil<br><code>Temperature Interlock OK</code></td><td><code class="condition">((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.MAX_MAX_TC01_TEMP])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1857:182</td><td>burner control<br><a href="../networks/network-1857.html">#1857</a></td><td>Coil<br><code>Flag.Burner_ready</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1858:232</td><td>burner control<br><a href="../networks/network-1858.html">#1858</a></td><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((ON AND NOT [Flag.Burner_ready]) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration)) AND ON))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1861:298</td><td>burner control<br><a href="../networks/network-1861.html">#1861</a></td><td>Coil<br><code>Allarm.BURNER_TIME_LIMIT_22H</code></td><td><code class="condition">(OFF AND [WorkData.W5 &gt;= 1320])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:441</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP))</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:448</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SdCoil<br><code>Tag_139</code></td><td><code class="condition">(((((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#50MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:453</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>RCoil<br><code>Start High Flame</code></td><td><code class="condition">((((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Tag_139)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:465</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SdCoil<br><code>Tag_140</code></td><td><code class="condition">(((((ON AND Burner ON and OK) AND NOT [Start High Flame]) AND [Manage_TC1_2.PID_Ref_Temp &lt; App01]) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#8S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:470</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SCoil<br><code>Start High Flame</code></td><td><code class="condition">((((((ON AND Burner ON and OK) AND NOT [Start High Flame]) AND [Manage_TC1_2.PID_Ref_Temp &lt; App01]) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND Tag_140)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1865:579</td><td>burner control<br><a href="../networks/network-1865.html">#1865</a></td><td>SCoil<br><code>Lock Burner</code></td><td><code class="condition">(((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND [Data.GAS_BR_01 &lt;= 30]) OR (((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1865:588</td><td>burner control<br><a href="../networks/network-1865.html">#1865</a></td><td>RCoil<br><code>Lock Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) OR ON) AND NOT [Programmed stop burner])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1870:1172</td><td>burner control<br><a href="../networks/network-1870.html">#1870</a></td><td>Coil<br><code>Flag AutoBurner</code></td><td><code class="condition">((((((ON AND Flag.AUTO_BURNER) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND NOT [Programmed stop burner]) AND Start Burner) AND Inputs.High Flame Gas)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1870:1181</td><td>burner control<br><a href="../networks/network-1870.html">#1870</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">((ON AND NOT [Enable start burner(1)]) OR (ON AND Allarm.MAX_TC01_TEMP) OR (ON AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner) OR (ON AND NOT [Inputs.High Flame Gas]))</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1322</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">(((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX)) AND Tag_146)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 20개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:23</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Move<br><code>MV01_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:26</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV01</code></td><td><code class="condition">Coil UID 25.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1706:46</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(ON AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:32</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Move<br><code>MV03_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV03 AND Inputs.MV03 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:48</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV03</code></td><td><code class="condition">Coil UID 44.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:23</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:90</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">HMI_DB.ResetCounter_StopBurner</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:104</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_StopBurner</code></td><td><code class="condition">Move UID 90.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1868:1669</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(((ON AND NOT [Enable start burner(1)]) AND NOT [Inputs.MV03 Close]) AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1306</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>valve control loop</td><td>mv01 controlled by tc03</td><td><a href="../networks/network-1702.html">#1702</a></td><td><a href="../sources/decoded-original/0342-FlgNet.xml">0342-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>valve control loop</td><td>calibration encoder mv01</td><td><a href="../networks/network-1703.html">#1703</a></td><td><a href="../sources/decoded-original/0354-FlgNet.xml">0354-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>valve control loop</td><td>mv02 controlled by psh-01</td><td><a href="../networks/network-1704.html">#1704</a></td><td><a href="../sources/decoded-original/0343-FlgNet.xml">0343-FlgNet.xml</a></td><td>27/27</td></tr><tr><td>valve control loop</td><td>mv03 controlled by psh03</td><td><a href="../networks/network-1705.html">#1705</a></td><td><a href="../sources/decoded-original/0344-FlgNet.xml">0344-FlgNet.xml</a></td><td>17/17</td></tr><tr><td>valve control loop</td><td>mv03 controlled by psh03</td><td><a href="../networks/network-1706.html">#1706</a></td><td><a href="../sources/decoded-original/0345-FlgNet.xml">0345-FlgNet.xml</a></td><td>36/36</td></tr><tr><td>valve control loop</td><td>calibration encoder mv03</td><td><a href="../networks/network-1707.html">#1707</a></td><td><a href="../sources/decoded-original/0353-FlgNet.xml">0353-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>valve control loop</td><td>mv05 controlled by ro-01</td><td><a href="../networks/network-1708.html">#1708</a></td><td><a href="../sources/decoded-original/0346-FlgNet.xml">0346-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>valve control loop</td><td>mv06 controlled by psh02</td><td><a href="../networks/network-1709.html">#1709</a></td><td><a href="../sources/decoded-original/0347-FlgNet.xml">0347-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>valve control loop</td><td>the working tool has a low range</td><td><a href="../networks/network-1710.html">#1710</a></td><td><a href="../sources/decoded-original/0348-FlgNet.xml">0348-FlgNet.xml</a></td><td>25/25</td></tr><tr><td>valve control loop</td><td>mv06 controlled by psh02</td><td><a href="../networks/network-1711.html">#1711</a></td><td><a href="../sources/decoded-original/0349-FlgNet.xml">0349-FlgNet.xml</a></td><td>29/29</td></tr><tr><td>valve control loop</td><td>motorized valve work time pulse generator</td><td><a href="../networks/network-1712.html">#1712</a></td><td><a href="../sources/decoded-original/0350-FlgNet.xml">0350-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>valve control loop</td><td>motorized valve pulse generator for rotation control</td><td><a href="../networks/network-1713.html">#1713</a></td><td><a href="../sources/decoded-original/0351-FlgNet.xml">0351-FlgNet.xml</a></td><td>74/74</td></tr><tr><td>valve control loop</td><td>motorized valve fault</td><td><a href="../networks/network-1714.html">#1714</a></td><td><a href="../sources/decoded-original/0352-FlgNet.xml">0352-FlgNet.xml</a></td><td>67/67</td></tr><tr><td>cyc_int2 ogni 1s</td><td></td><td><a href="../networks/network-1721.html">#1721</a></td><td><a href="../sources/decoded-original/0416-FlgNet.xml">0416-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>cyc_int2 ogni 1s</td><td></td><td><a href="../networks/network-1722.html">#1722</a></td><td><a href="../sources/decoded-original/0023-FlgNet.xml">0023-FlgNet.xml</a></td><td>3/4</td></tr><tr><td>cyc_int2 ogni 1s</td><td>auto start/stop motors and presetting</td><td><a href="../networks/network-1723.html">#1723</a></td><td><a href="../sources/decoded-original/0024-FlgNet.xml">0024-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>cyc_int2 ogni 1s</td><td>delayed burner flow rate variation</td><td><a href="../networks/network-1724.html">#1724</a></td><td><a href="../sources/decoded-original/0417-FlgNet.xml">0417-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>control_stechio</td><td>calculate the gas flow rate based on the theoretical ramp</td><td><a href="../networks/network-1830.html">#1830</a></td><td><a href="../sources/decoded-original/0194-FlgNet.xml">0194-FlgNet.xml</a></td><td>81/81</td></tr><tr><td>control_stechio</td><td>run pid block</td><td><a href="../networks/network-1832.html">#1832</a></td><td><a href="../sources/decoded-original/0195-FlgNet.xml">0195-FlgNet.xml</a></td><td>26/38</td></tr><tr><td>control_stechio</td><td>verify range sent by gas</td><td><a href="../networks/network-1834.html">#1834</a></td><td><a href="../sources/decoded-original/0196-FlgNet.xml">0196-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>control_stechio</td><td>check stoichiometric ratio correction range</td><td><a href="../networks/network-1835.html">#1835</a></td><td><a href="../sources/decoded-original/0197-FlgNet.xml">0197-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>burner control</td><td>burner control box fault</td><td><a href="../networks/network-1854.html">#1854</a></td><td><a href="../sources/decoded-original/0171-FlgNet.xml">0171-FlgNet.xml</a></td><td>23/23</td></tr><tr><td>burner control</td><td>burner servomotor not in minimal position</td><td><a href="../networks/network-1855.html">#1855</a></td><td><a href="../sources/decoded-original/0172-FlgNet.xml">0172-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>burner control</td><td>a 56.3 max.temperaturefilter</td><td><a href="../networks/network-1856.html">#1856</a></td><td><a href="../sources/decoded-original/0173-FlgNet.xml">0173-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>burner control</td><td>start gas test</td><td><a href="../networks/network-1857.html">#1857</a></td><td><a href="../sources/decoded-original/0174-FlgNet.xml">0174-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>burner control</td><td>burner stop</td><td><a href="../networks/network-1858.html">#1858</a></td><td><a href="../sources/decoded-original/0175-FlgNet.xml">0175-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>burner control</td><td>counter minutes of burner work</td><td><a href="../networks/network-1859.html">#1859</a></td><td><a href="../sources/decoded-original/0176-FlgNet.xml">0176-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>burner control</td><td>counter burner off during preheating or production</td><td><a href="../networks/network-1860.html">#1860</a></td><td><a href="../sources/decoded-original/0193-FlgNet.xml">0193-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>burner control</td><td>programmed burner shutdown every 24 hours</td><td><a href="../networks/network-1861.html">#1861</a></td><td><a href="../sources/decoded-original/0177-FlgNet.xml">0177-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>burner control</td><td>a 56.6 start high flameburner</td><td><a href="../networks/network-1862.html">#1862</a></td><td><a href="../sources/decoded-original/0178-FlgNet.xml">0178-FlgNet.xml</a></td><td>33/33</td></tr><tr><td>burner control</td><td>enable relay forceed spark</td><td><a href="../networks/network-1863.html">#1863</a></td><td><a href="../sources/decoded-original/0179-FlgNet.xml">0179-FlgNet.xml</a></td><td>14/14</td></tr><tr><td>burner control</td><td>reduce speed mn01 se tc01 &gt; 30°c the setpoint</td><td><a href="../networks/network-1864.html">#1864</a></td><td><a href="../sources/decoded-original/0180-FlgNet.xml">0180-FlgNet.xml</a></td><td>14/14</td></tr><tr><td>burner control</td><td>burner lock</td><td><a href="../networks/network-1865.html">#1865</a></td><td><a href="../sources/decoded-original/0181-FlgNet.xml">0181-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>burner control</td><td>burner start sequence</td><td><a href="../networks/network-1866.html">#1866</a></td><td><a href="../sources/decoded-original/0182-FlgNet.xml">0182-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>burner control</td><td>for viewing washing time in supervisor</td><td><a href="../networks/network-1867.html">#1867</a></td><td><a href="../sources/decoded-original/0183-FlgNet.xml">0183-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>burner control</td><td>enable burner cleaning sequence</td><td><a href="../networks/network-1868.html">#1868</a></td><td><a href="../sources/decoded-original/0184-FlgNet.xml">0184-FlgNet.xml</a></td><td>113/113</td></tr><tr><td>burner control</td><td>burner start fault reset</td><td><a href="../networks/network-1869.html">#1869</a></td><td><a href="../sources/decoded-original/0185-FlgNet.xml">0185-FlgNet.xml</a></td><td>3/3</td></tr><tr><td>burner control</td><td>burner servomotor control fb41 pid mode</td><td><a href="../networks/network-1870.html">#1870</a></td><td><a href="../sources/decoded-original/0186-FlgNet.xml">0186-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>burner control</td><td>if on auto send pid result to the module</td><td><a href="../networks/network-1871.html">#1871</a></td><td><a href="../sources/decoded-original/0187-FlgNet.xml">0187-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>burner control</td><td>burner air range limits</td><td><a href="../networks/network-1872.html">#1872</a></td><td><a href="../sources/decoded-original/0188-FlgNet.xml">0188-FlgNet.xml</a></td><td>21/21</td></tr><tr><td>burner control</td><td>simulation</td><td><a href="../networks/network-1873.html">#1873</a></td><td><a href="../sources/decoded-original/0008-FlgNet.xml">0008-FlgNet.xml</a></td><td>2/3</td></tr><tr><td>burner control</td><td>stoichiometry out of range</td><td><a href="../networks/network-1874.html">#1874</a></td><td><a href="../sources/decoded-original/0189-FlgNet.xml">0189-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>burner control</td><td>dryout warm first ramp</td><td><a href="../networks/network-1875.html">#1875</a></td><td><a href="../sources/decoded-original/0190-FlgNet.xml">0190-FlgNet.xml</a></td><td>45/45</td></tr><tr><td>burner control</td><td>dryout warm second ramp</td><td><a href="../networks/network-1876.html">#1876</a></td><td><a href="../sources/decoded-original/0191-FlgNet.xml">0191-FlgNet.xml</a></td><td>17/17</td></tr><tr><td>burner control</td><td>dryout warm third ramp</td><td><a href="../networks/network-1877.html">#1877</a></td><td><a href="../sources/decoded-original/0192-FlgNet.xml">0192-FlgNet.xml</a></td><td>25/25</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll ro01 moduling mv05 - pid</td><td><a href="../networks/network-5.html">#5</a></td><td><a href="../sources/decoded-original/0475-FlgNet.xml">0475-FlgNet.xml</a></td><td>18/27</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll pc01 moduling mv02</td><td><a href="../networks/network-7.html">#7</a></td><td><a href="../sources/decoded-original/0476-FlgNet.xml">0476-FlgNet.xml</a></td><td>16/25</td></tr><tr><td>cyc_int5 ogni 100ms</td><td></td><td><a href="../networks/network-8.html">#8</a></td><td><a href="../sources/decoded-original/0480-FlgNet.xml">0480-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll tc03 moduling mv01</td><td><a href="../networks/network-11.html">#11</a></td><td><a href="../sources/decoded-original/0477-FlgNet.xml">0477-FlgNet.xml</a></td><td>24/33</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>disable pid control on vt02</td><td><a href="../networks/network-12.html">#12</a></td><td><a href="../sources/decoded-original/0478-FlgNet.xml">0478-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>control pc02 moduling mv03 - not used</td><td><a href="../networks/network-15.html">#15</a></td><td><a href="../sources/decoded-original/0479-FlgNet.xml">0479-FlgNet.xml</a></td><td>17/26</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>executes gas flow calculation block</td><td><a href="../networks/network-16.html">#16</a></td><td><a href="../sources/decoded-original/0028-FlgNet.xml">0028-FlgNet.xml</a></td><td>1/1</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 218개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1702:119</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>RCoil<br><code>Flag.M_MV01_OPEN</code></td><td><code class="condition">((ON AND Inputs.MV01 Open) OR (ON AND Flag.M_MV01_Close) OR (ON AND Flag.MV01_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1702:126</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>RCoil<br><code>Flag.M_MV01_Close</code></td><td><code class="condition">((ON AND Inputs.MV01 Close) OR (ON AND Flag.M_MV01_OPEN) OR (ON AND Flag.MV01_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1702:143</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Open MV-01</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1702:156</td><td>valve control loop<br><a href="../networks/network-1702.html">#1702</a></td><td>Coil<br><code>Start Close MV-01</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:23</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Move<br><code>MV01_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1703:25</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>Coil<br><code>MV01_Encoder.SetCountValue</code></td><td><code class="condition">(Move UID 23.eno (블록 동작 확인) AND NOT [MV01_Encoder.SetCountValue])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1703:26</td><td>valve control loop<br><a href="../networks/network-1703.html">#1703</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV01</code></td><td><code class="condition">Coil UID 25.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1704:203</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>RCoil<br><code>Flag.M_MV02_OPEN</code></td><td><code class="condition">((NOT [ON] AND NOT [Inputs.MV02 Open]) OR (NOT [ON] AND Flag.M_MV02_CLOSE) OR (NOT [ON] AND Flag.MV02_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1704:210</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>RCoil<br><code>Flag.M_MV02_CLOSE</code></td><td><code class="condition">((NOT [ON] AND NOT [Inputs.MV02 Close]) OR (NOT [ON] AND Flag.M_MV02_OPEN) OR (NOT [ON] AND Flag.MV02_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1704:227</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>Coil<br><code>Open MV02</code></td><td><code class="condition">((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 UP) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_OPEN)) AND ON)) AND NOT [Close MV02]) AND Inputs.MV02 Open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1704:240</td><td>valve control loop<br><a href="../networks/network-1704.html">#1704</a></td><td>Coil<br><code>Close MV02</code></td><td><code class="condition">((((((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND MV WORK PULSE) OR (((((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.MV02_Auto) AND PID MV02 Down) OR ((NOT [ON] AND NOT [Allarm.MV02_FAULT]) AND Flag.M_MV02_CLOSE)) AND ON)) AND NOT [Open MV02]) AND Inputs.MV02 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1705:263</td><td>valve control loop<br><a href="../networks/network-1705.html">#1705</a></td><td>SdCoil<br><code>Tag_148</code></td><td><code class="condition">(ON AND NOT [Tag_147])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1705:268</td><td>valve control loop<br><a href="../networks/network-1705.html">#1705</a></td><td>SdCoil<br><code>Tag_147</code></td><td><code class="condition">(ON AND Tag_148)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1705:279</td><td>valve control loop<br><a href="../networks/network-1705.html">#1705</a></td><td>Coil<br><code>PID down MV03</code></td><td><code class="condition">((ON AND NOT [Tag_148]) AND [ErrPSH03 &gt;= 5])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1705:285</td><td>valve control loop<br><a href="../networks/network-1705.html">#1705</a></td><td>Coil<br><code>PID UP MV03</code></td><td><code class="condition">((ON AND NOT [Tag_148]) AND [ErrPSH03 &lt; -5])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:362</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Flag.M_MV03_OPEN</code></td><td><code class="condition">((ON AND Inputs.MV03 open) OR (ON AND Flag.M_MV03_CLOSE) OR (ON AND Flag.MV03_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:369</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Flag.M_MV03_CLOSE</code></td><td><code class="condition">((ON AND Inputs.MV03 Close) OR (ON AND Flag.M_MV03_OPEN) OR (ON AND Flag.MV03_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:46</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>RCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(ON AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:390</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start open MV03</code></td><td><code class="condition">(((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID UP MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_OPEN) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Open MV03 for washing)) AND NOT [HMI_DB.ResetEncoderProcedure_MV03]) AND NOT [Inputs.MV03 open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1706:407</td><td>valve control loop<br><a href="../networks/network-1706.html">#1706</a></td><td>Coil<br><code>Start Close MV03</code></td><td><code class="condition">((((((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND MV WORK PULSE) OR ((((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.MV03_Auto) AND PID down MV03) AND ON) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND MV WORK PULSE) OR (((ON AND NOT [Allarm.MV03_FAULT]) AND Flag.M_MV03_CLOSE) AND ON) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND Close MV03 for Burner Startup)) AND NOT [Open MV03 for washing]) OR ((ON AND NOT [Allarm.MV03_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV03)) AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:32</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Move<br><code>MV03_Encoder.NewCountValue</code></td><td><code class="condition">(HMI_DB.ResetEncoderProcedure_MV03 AND Inputs.MV03 Close)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1707:44</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>Coil<br><code>MV03_Encoder.SetCountValue</code></td><td><code class="condition">(Move UID 32.eno (블록 동작 확인) AND NOT [MV03_Encoder.SetCountValue])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1707:48</td><td>valve control loop<br><a href="../networks/network-1707.html">#1707</a></td><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV03</code></td><td><code class="condition">Coil UID 44.out (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:535</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_OPEN</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:542</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_CLOSE</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1709:605</td><td>valve control loop<br><a href="../networks/network-1709.html">#1709</a></td><td>SdCoil<br><code>Tag_150</code></td><td><code class="condition">((ON AND [Data.PSH02_SETPOINT != 0]) AND NOT [Tag_149])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1709:610</td><td>valve control loop<br><a href="../networks/network-1709.html">#1709</a></td><td>SdCoil<br><code>Tag_149</code></td><td><code class="condition">((ON AND [Data.PSH02_SETPOINT != 0]) AND Tag_150)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1709:621</td><td>valve control loop<br><a href="../networks/network-1709.html">#1709</a></td><td>Coil<br><code>MV06 PID DOWN</code></td><td><code class="condition">(((ON AND [Data.PSH02_SETPOINT != 0]) AND NOT [Tag_150]) AND [ErrPSH02 &gt;= 5])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1709:627</td><td>valve control loop<br><a href="../networks/network-1709.html">#1709</a></td><td>Coil<br><code>MV06 PID UP</code></td><td><code class="condition">(((ON AND [Data.PSH02_SETPOINT != 0]) AND NOT [Tag_150]) AND [ErrPSH02 &lt;= -5])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:707</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>SdCoil<br><code>Tag_151</code></td><td><code class="condition">(((((ON AND Flag.MV06_Auto) AND [Data.PSH02_SETPOINT = 0]) AND NOT [Shot to close]) AND NOT [Shot to open]) AND [PSH02 &lt;= 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:712</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>SCoil<br><code>Shot to close</code></td><td><code class="condition">((((((ON AND Flag.MV06_Auto) AND [Data.PSH02_SETPOINT = 0]) AND NOT [Shot to close]) AND NOT [Shot to open]) AND [PSH02 &lt;= 0]) AND Tag_151)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:721</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>SdCoil<br><code>Tag_152</code></td><td><code class="condition">(((((ON AND Flag.MV06_Auto) AND [Data.PSH02_SETPOINT = 0]) AND NOT [Shot to close]) AND NOT [Shot to open]) AND [PSH02 &gt; 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:726</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>SCoil<br><code>Shot to open</code></td><td><code class="condition">((((((ON AND Flag.MV06_Auto) AND [Data.PSH02_SETPOINT = 0]) AND NOT [Shot to close]) AND NOT [Shot to open]) AND [PSH02 &gt; 0]) AND Tag_152)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:735</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>SdCoil<br><code>Tag_153</code></td><td><code class="condition">((ON AND Shot to close) OR (ON AND Shot to open))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:741</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>RCoil<br><code>Shot to close</code></td><td><code class="condition">(((ON AND Shot to close) OR (ON AND Shot to open)) AND Tag_153)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1710:743</td><td>valve control loop<br><a href="../networks/network-1710.html">#1710</a></td><td>RCoil<br><code>Shot to open</code></td><td><code class="condition">(((ON AND Shot to close) OR (ON AND Shot to open)) AND Tag_153)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1711:794</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>RCoil<br><code>Flag.MV06_Open</code></td><td><code class="condition">((NOT [ON] AND Inputs.MV06_Open) OR (NOT [ON] AND Flag.MV06_Close) OR (NOT [ON] AND Flag.MV06_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1711:801</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>RCoil<br><code>Flag.MV06_Close</code></td><td><code class="condition">((NOT [ON] AND Inputs.MV06 Close) OR (NOT [ON] AND Flag.MV06_Open) OR (NOT [ON] AND Flag.MV06_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1711:821</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>Coil<br><code>Open MV06</code></td><td><code class="condition">((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID UP) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to open) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Open) AND ON)) AND NOT [Close MV06]) AND NOT [Inputs.MV06_Open])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1711:837</td><td>valve control loop<br><a href="../networks/network-1711.html">#1711</a></td><td>Coil<br><code>Close MV06</code></td><td><code class="condition">((((((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND MV06 PID DOWN) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Auto) AND Shot to close) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND MV WORK PULSE) OR (((NOT [ON] AND NOT [Allarm.MV_06_FAULT]) AND Flag.MV06_Close) AND ON)) AND NOT [Open MV06]) AND NOT [Inputs.MV06 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1712:813</td><td>valve control loop<br><a href="../networks/network-1712.html">#1712</a></td><td>SdCoil<br><code>Tag_155</code></td><td><code class="condition">(ON AND NOT [Tag_154])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#200MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1712:818</td><td>valve control loop<br><a href="../networks/network-1712.html">#1712</a></td><td>SdCoil<br><code>Tag_154</code></td><td><code class="condition">(ON AND Tag_155)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1712:823</td><td>valve control loop<br><a href="../networks/network-1712.html">#1712</a></td><td>Coil<br><code>MV WORK PULSE</code></td><td><code class="condition">(ON AND NOT [Tag_155])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1713:1225</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>SdCoil<br><code>Tag_157</code></td><td><code class="condition">(ON AND NOT [Tag_156])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1713:1230</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>SdCoil<br><code>Tag_156</code></td><td><code class="condition">(ON AND Tag_157)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1713:1254</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W34</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Open MV-01)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1269</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W33</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV-01)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1288</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W36</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV02)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1303</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W35</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV02)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1322</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W30</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start open MV03)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1337</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W29</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Start Close MV03)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1390</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W32</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV05)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1405</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W31</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV05)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1424</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W20</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Open MV06)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1713:1439</td><td>valve control loop<br><a href="../networks/network-1713.html">#1713</a></td><td>Move<br><code>WorkData.W19</code></td><td><code class="condition">((PBox UID 1235.out (블록 동작 확인) AND ON) AND Close MV06)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1714:1598</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1601</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W33</code></td><td><code class="condition">(ON AND [WorkData.W33 &gt; 2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1612</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1615</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W34</code></td><td><code class="condition">(ON AND [WorkData.W34 &lt; -2000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1630</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1633</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W35</code></td><td><code class="condition">(ON AND [WorkData.W35 &gt; 1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1644</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1647</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W36</code></td><td><code class="condition">(ON AND [WorkData.W36 &lt; -1000])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1662</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1665</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W29</code></td><td><code class="condition">(ON AND [WorkData.W29 &gt; 3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1676</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1679</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W30</code></td><td><code class="condition">(ON AND [WorkData.W30 &lt; -3400])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1694</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1697</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W37</code></td><td><code class="condition">(ON AND [WorkData.W37 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1708</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1711</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W38</code></td><td><code class="condition">(ON AND [WorkData.W38 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1726</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1729</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W31</code></td><td><code class="condition">(ON AND [WorkData.W31 &gt; 700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1740</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1743</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W32</code></td><td><code class="condition">(ON AND [WorkData.W32 &lt; -700])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1758</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1761</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W19</code></td><td><code class="condition">(ON AND [WorkData.W19 &gt; 2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1772</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1714:1775</td><td>valve control loop<br><a href="../networks/network-1714.html">#1714</a></td><td>Move<br><code>WorkData.W20</code></td><td><code class="condition">(ON AND [WorkData.W20 &lt; -2200])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1721:165</td><td>cyc_int2 ogni 1s<br><a href="../networks/network-1721.html">#1721</a></td><td>Move<br><code>WorkData.Burner_PID_Result</code></td><td><code class="condition">(OFF AND Manuale)</code></td><td>Move 입력 I_FFWD<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:374</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 0])</code></td><td>Move 입력 Stechio.Gas_crv0_4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:382</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 5])</code></td><td>Move 입력 Stechio.Gas_crv5_9<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:390</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 10])</code></td><td>Move 입력 Stechio.Gas_crv10_14<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:398</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 15])</code></td><td>Move 입력 Stechio.Gas_crv15_19<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:406</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 20])</code></td><td>Move 입력 Stechio.Gas_crv20_24<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:414</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 25])</code></td><td>Move 입력 Stechio.Gas_crv25_29<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:422</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 30])</code></td><td>Move 입력 Stechio.Gas_crv30_34<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:430</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 35])</code></td><td>Move 입력 Stechio.Gas_crv35_39<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:438</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 40])</code></td><td>Move 입력 Stechio.Gas_crv40_44<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:446</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 45])</code></td><td>Move 입력 Stechio.Gas_crv45_49<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:454</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 50])</code></td><td>Move 입력 Stechio.Gas_crv50_54<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:462</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 55])</code></td><td>Move 입력 Stechio.Gas_crv55_59<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:470</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 60])</code></td><td>Move 입력 Stechio.Gas_crv60_64<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:478</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 65])</code></td><td>Move 입력 Stechio.Gas_crv65_69<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:486</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 70])</code></td><td>Move 입력 Stechio.Gas_crv70_74<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:494</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 75])</code></td><td>Move 입력 Stechio.Gas_crv75_79<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:502</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 80])</code></td><td>Move 입력 Stechio.Gas_crv80_84<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:510</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 85])</code></td><td>Move 입력 Stechio.Gas_crv85_89<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:518</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 90])</code></td><td>Move 입력 Stechio.Gas_crv90_94<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1830:526</td><td>control_stechio<br><a href="../networks/network-1830.html">#1830</a></td><td>Move<br><code>Portata_Presunta_GAS</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt;= 95])</code></td><td>Move 입력 Stechio.Gas_crv95_100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1834:566</td><td>control_stechio<br><a href="../networks/network-1834.html">#1834</a></td><td>Move<br><code>Data.Burner_Gas_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Gas_Out &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1834:574</td><td>control_stechio<br><a href="../networks/network-1834.html">#1834</a></td><td>Move<br><code>Data.Burner_Gas_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Gas_Out &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1835:592</td><td>control_stechio<br><a href="../networks/network-1835.html">#1835</a></td><td>Coil<br><code>Stechio.Sign_lim_min</code></td><td><code class="condition">(ON AND [Correzione_Stechio &lt;= Stechio.Limite_min])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1835:598</td><td>control_stechio<br><a href="../networks/network-1835.html">#1835</a></td><td>Coil<br><code>Stechio.Sign_lim_MAX</code></td><td><code class="condition">(ON AND [Correzione_Stechio &gt;= Stechio.Limite_MAX])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:117</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND Brurner Lock Out) AND NOT [APP M10.2])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:123</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>m491</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:125</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:133</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_135</code></td><td><code class="condition">(ON AND APP M10.2)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:138</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>APP M10.2</code></td><td><code class="condition">((ON AND APP M10.2) AND Tag_135)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:145</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_136</code></td><td><code class="condition">(ON AND m491)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:149</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code class="condition">(ON AND m491)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:156</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:159</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil<br><code>Tag_137</code></td><td><code class="condition">((ON AND m491) AND Tag_136)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1854:164</td><td>burner control<br><a href="../networks/network-1854.html">#1854</a></td><td>RCoil<br><code>m491</code></td><td><code class="condition">(((ON AND m491) AND Tag_136) AND Tag_137)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1855:245</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>SCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC GAS Chiuso]) OR (PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC Aria chiusa]))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1855:248</td><td>burner control<br><a href="../networks/network-1855.html">#1855</a></td><td>RCoil<br><code>Allarm.SERVOMOTOR_MIN_POS_ALL</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1856:150</td><td>burner control<br><a href="../networks/network-1856.html">#1856</a></td><td>Coil<br><code>Temperature Interlock OK</code></td><td><code class="condition">((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.MAX_MAX_TC01_TEMP])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1857:182</td><td>burner control<br><a href="../networks/network-1857.html">#1857</a></td><td>Coil<br><code>Flag.Burner_ready</code></td><td><code class="condition">(((((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT [Allarm.MAX_MAX_TC09]) AND NOT [Allarm.BURNER_START_FAULT]) AND NOT [Allarm.BURNER_LDU_FAULT]) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1858:232</td><td>burner control<br><a href="../networks/network-1858.html">#1858</a></td><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((ON AND NOT [Flag.Burner_ready]) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration)) AND ON))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1859:277</td><td>burner control<br><a href="../networks/network-1859.html">#1859</a></td><td>SdCoil<br><code>Tag_138</code></td><td><code class="condition">((ON AND Inputs.Burner On) AND NOT [Tag_138])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1859:282</td><td>burner control<br><a href="../networks/network-1859.html">#1859</a></td><td>Move<br><code>WorkData.W5</code></td><td><code class="condition">(ON AND NOT [Inputs.Burner On])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:23</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:29</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>SCoil<br><code>HMI_DB.memoBurnerON</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:30</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:113</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>Stechio.Consumo_GAS</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:119</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_PartialProduction</code></td><td><code class="condition">(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</code></td><td>Move 입력 0.0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:90</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>Move<br><code>HMI_DB.Counter_StopBurner</code></td><td><code class="condition">HMI_DB.ResetCounter_StopBurner</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1860:104</td><td>burner control<br><a href="../networks/network-1860.html">#1860</a></td><td>RCoil<br><code>HMI_DB.ResetCounter_StopBurner</code></td><td><code class="condition">Move UID 90.eno (블록 동작 확인)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1861:292</td><td>burner control<br><a href="../networks/network-1861.html">#1861</a></td><td>Coil<br><code>Programmed stop burner</code></td><td><code class="condition">(OFF AND [WorkData.W5 &gt;= 1440])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1861:298</td><td>burner control<br><a href="../networks/network-1861.html">#1861</a></td><td>Coil<br><code>Allarm.BURNER_TIME_LIMIT_22H</code></td><td><code class="condition">(OFF AND [WorkData.W5 &gt;= 1320])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:422</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>RCoil<br><code>Start High Flame</code></td><td><code class="condition">(ON AND NOT [Inputs.Burner ON and OK])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:441</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP))</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:448</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SdCoil<br><code>Tag_139</code></td><td><code class="condition">(((((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#50MS<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:453</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>RCoil<br><code>Start High Flame</code></td><td><code class="condition">((((((ON AND Burner ON and OK) AND Start High Flame) AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App00]) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR (((ON AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Tag_139)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:465</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SdCoil<br><code>Tag_140</code></td><td><code class="condition">(((((ON AND Burner ON and OK) AND NOT [Start High Flame]) AND [Manage_TC1_2.PID_Ref_Temp &lt; App01]) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#8S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1862:470</td><td>burner control<br><a href="../networks/network-1862.html">#1862</a></td><td>SCoil<br><code>Start High Flame</code></td><td><code class="condition">((((((ON AND Burner ON and OK) AND NOT [Start High Flame]) AND [Manage_TC1_2.PID_Ref_Temp &lt; App01]) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND Tag_140)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1863:464</td><td>burner control<br><a href="../networks/network-1863.html">#1863</a></td><td>SCoil<br><code>Main flame ON</code></td><td><code class="condition">((ON AND Inputs.Burner On) AND Start High Flame)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1863:472</td><td>burner control<br><a href="../networks/network-1863.html">#1863</a></td><td>SdCoil<br><code>Tag_141</code></td><td><code class="condition">(((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON)</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1863:477</td><td>burner control<br><a href="../networks/network-1863.html">#1863</a></td><td>Coil<br><code>Foced Spark</code></td><td><code class="condition">((((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON) AND NOT [Tag_141])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1863:481</td><td>burner control<br><a href="../networks/network-1863.html">#1863</a></td><td>RCoil<br><code>Main flame ON</code></td><td><code class="condition">((((ON AND Inputs.Burner On) AND NOT [Start High Flame]) AND Main flame ON) AND Tag_141)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1863:485</td><td>burner control<br><a href="../networks/network-1863.html">#1863</a></td><td>RCoil<br><code>Main flame ON</code></td><td><code class="condition">(ON AND NOT [Inputs.Burner On])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1864:536</td><td>burner control<br><a href="../networks/network-1864.html">#1864</a></td><td>SCoil<br><code>Riduce MN01</code></td><td><code class="condition">((OFF AND ON) AND [Manage_TC1_2.PID_Ref_Temp &gt;= App02])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1864:542</td><td>burner control<br><a href="../networks/network-1864.html">#1864</a></td><td>RCoil<br><code>Riduce MN01</code></td><td><code class="condition">((OFF AND ON) AND [Manage_TC1_2.PID_Ref_Temp &lt; App03])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1865:579</td><td>burner control<br><a href="../networks/network-1865.html">#1865</a></td><td>SCoil<br><code>Lock Burner</code></td><td><code class="condition">(((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND [Data.GAS_BR_01 &lt;= 30]) OR (((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1865:588</td><td>burner control<br><a href="../networks/network-1865.html">#1865</a></td><td>RCoil<br><code>Lock Burner</code></td><td><code class="condition">((((ON AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) OR ON) AND NOT [Programmed stop burner])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1866:600</td><td>burner control<br><a href="../networks/network-1866.html">#1866</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code class="condition">(((Flag.Start_Burner AND NOT [Lock Burner]) AND NOT [Flag.M_FN_03]) AND OFF)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1866:607</td><td>burner control<br><a href="../networks/network-1866.html">#1866</a></td><td>Coil<br><code>Enable start burner(1)</code></td><td><code class="condition">((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1866:611</td><td>burner control<br><a href="../networks/network-1866.html">#1866</a></td><td>Coil<br><code>Rem. Start/Stop Burner</code></td><td><code class="condition">(((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1867:632</td><td>burner control<br><a href="../networks/network-1867.html">#1867</a></td><td>SdCoil<br><code>Tag_142</code></td><td><code class="condition">(ON AND NOT [Tag_142])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1122</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(ON AND NOT [Enable start burner(1)])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1127</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code class="condition">(ON AND NOT [Enable start burner(1)])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1669</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">(((ON AND NOT [Enable start burner(1)]) AND NOT [Inputs.MV03 Close]) AND Inputs.MV03 Close)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1130</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>RCoil<br><code>Enable start burner</code></td><td><code class="condition">(ON AND NOT [Enable start burner(1)])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1146</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &gt;= 500.0])</code></td><td>Move 입력 7<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1154</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &lt; 500.0])</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1159</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1171</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1]) AND OFF)</code></td><td>Move 입력 Data.Max_PRC_BR1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1176</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Open MV03 for washing</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1179</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</code></td><td>Move 입력 2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1188</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 2]) AND NOT [Inputs.MV03 open])</code></td><td>Move 입력 3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1199</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil<br><code>Tag_143</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1215</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil<br><code>Tag_142</code></td><td><code class="condition">((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND ON) AND NOT [Tag_142])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1220</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND Tag_143)</code></td><td>Move 입력 4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1232</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4]) AND OFF)</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1237</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1240</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1251</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND ON))</code></td><td>Move 입력 6<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1262</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil<br><code>Tag_144</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1267</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6]) AND Tag_144)</code></td><td>Move 입력 7<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1281</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &gt;= 60])</code></td><td>Move 입력 7<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1289</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &lt; 60])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1300</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Enable start burner</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1303</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1306</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1309</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>Move 입력 8<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1318</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 8]) AND Inputs.Burner On)</code></td><td>Move 입력 9<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1329</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil<br><code>Tag_145</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1334</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9]) AND Tag_145)</code></td><td>Move 입력 10<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1342</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 10])</code></td><td>Move 입력 11<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1354</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Coil<br><code>Start Burner</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND Inputs.Burner On)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1358</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code class="condition">(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND NOT [Inputs.Burner On])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1868:1363</td><td>burner control<br><a href="../networks/network-1868.html">#1868</a></td><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code class="condition">((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1869:1122</td><td>burner control<br><a href="../networks/network-1869.html">#1869</a></td><td>RCoil<br><code>Allarm.BURNER_START_FAULT</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1870:1172</td><td>burner control<br><a href="../networks/network-1870.html">#1870</a></td><td>Coil<br><code>Flag AutoBurner</code></td><td><code class="condition">((((((ON AND Flag.AUTO_BURNER) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND NOT [Programmed stop burner]) AND Start Burner) AND Inputs.High Flame Gas)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1870:1181</td><td>burner control<br><a href="../networks/network-1870.html">#1870</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">((ON AND NOT [Enable start burner(1)]) OR (ON AND Allarm.MAX_TC01_TEMP) OR (ON AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner) OR (ON AND NOT [Inputs.High Flame Gas]))</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1872:1265</td><td>burner control<br><a href="../networks/network-1872.html">#1872</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">((ON AND Inputs.Burner On) AND [Data.Burner_Panel_SetPoint &gt; Data.Max_PRC_BR1])</code></td><td>Move 입력 Data.Max_PRC_BR1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1872:1273</td><td>burner control<br><a href="../networks/network-1872.html">#1872</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(ON AND [Data.Burner_Panel_SetPoint &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1872:1282</td><td>burner control<br><a href="../networks/network-1872.html">#1872</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">((ON AND Rem. Start/Stop Burner) AND [Data.Burner_Panel_SetPoint &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1872:1294</td><td>burner control<br><a href="../networks/network-1872.html">#1872</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">(((ON AND NOT [Rem. Start/Stop Burner]) AND [Data.Burner_Panel_SetPoint &lt;= 0]) OR (ON AND NOT [Enable start burner(1)]))</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1873:1268</td><td>burner control<br><a href="../networks/network-1873.html">#1873</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">OFF</code></td><td>Move 입력 ORef UID 1272<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1874:1317</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SdCoil<br><code>Tag_146</code></td><td><code class="condition">((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1322</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>SCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">(((ON AND Stechio.Sign_lim_min) OR (ON AND Stechio.Sign_lim_MAX)) AND Tag_146)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1874:1329</td><td>burner control<br><a href="../networks/network-1874.html">#1874</a></td><td>RCoil<br><code>Allarm.Sechio_Limits</code></td><td><code class="condition">((((ON AND Flag.RESET_ALLARM) AND Allarm.Sechio_Limits) AND NOT [Stechio.Sign_lim_min]) AND NOT [Stechio.Sign_lim_MAX])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1505</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1])</code></td><td>Move 입력 20<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1513</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 60])</code></td><td>Move 입력 30<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1521</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 120])</code></td><td>Move 입력 40<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1529</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 180])</code></td><td>Move 입력 80<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1537</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 240])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1545</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 300])</code></td><td>Move 입력 120<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1553</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 360])</code></td><td>Move 입력 140<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1561</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 420])</code></td><td>Move 입력 160<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1569</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 480])</code></td><td>Move 입력 180<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1577</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 540])</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1875:1585</td><td>burner control<br><a href="../networks/network-1875.html">#1875</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 600])</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1876:1577</td><td>burner control<br><a href="../networks/network-1876.html">#1876</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1320])</code></td><td>Move 입력 240<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1876:1585</td><td>burner control<br><a href="../networks/network-1876.html">#1876</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1380])</code></td><td>Move 입력 280<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1876:1593</td><td>burner control<br><a href="../networks/network-1876.html">#1876</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1440])</code></td><td>Move 입력 320<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1876:1601</td><td>burner control<br><a href="../networks/network-1876.html">#1876</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1500])</code></td><td>Move 입력 360<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1683</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1740])</code></td><td>Move 입력 400<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1691</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1800])</code></td><td>Move 입력 440<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1699</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1860])</code></td><td>Move 입력 480<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1707</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1920])</code></td><td>Move 입력 520<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1715</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 1980])</code></td><td>Move 입력 560<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1877:1723</td><td>burner control<br><a href="../networks/network-1877.html">#1877</a></td><td>Move<br><code>Data.TC01_SETPOINT</code></td><td><code class="condition">(OFF AND [WorkData.W5 = 2040])</code></td><td>Move 입력 600<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>8:32</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-8.html">#8</a></td><td>Move<br><code>Data.TC03_SETPOINT</code></td><td><code class="condition">[Data.TC03_SETPOINT &lt; 200]</code></td><td>Move 입력 200<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>12:362</td><td>cyc_int5 ogni 100ms<br><a href="../networks/network-12.html">#12</a></td><td>Coil<br><code>VT02Manuale</code></td><td><code class="condition">((ON AND NOT [Flag.MV04_Auto]) OR (ON AND NOT [Start FN02]) OR ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 I/O 미식별: 상위 장치·로컬 계측·공통 기능 여부 확인</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>FN04</td><td>Q17.1 start fn04 / Q4.2 옛 FN04 주석; 변환 제목 FN02</td><td>사용처와 전기도면 기준 현재 채널 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>RO03</td><td>실제 입력 외 RO02+11 참조</td><td>원본 분기·시험 비트·현재 값 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>BF02-DP</td><td>DP02와 DP01 임계값 참조 혼재</td><td>공용 설정 의도와 실제 적용 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-PID-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-PID-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-PID-V-04</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>