<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-PLC-IO · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-PLC-IO · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>CPU·I/O 구성, 원시 입력/출력, 단위 환산, 엔코더/TM 및 진단 상태를 관리한다.</div><p><a href="../devices/SYS-PLC-IO.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 140개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1624.html">#1624</a></td><td>409</td><td>Data.Maint_code_0</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1624.html">#1624</a></td><td>411</td><td>Data.Maint_code_3</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1626.html">#1626</a></td><td>443</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>83</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>84</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>85</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>86</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>87</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>25</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>35</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>114</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>116</td><td>Data2.Set_MAX_TH1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>160</td><td>Data2.Set_MAX_TH1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>45</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>46</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>206</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>210</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>177</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>179</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>180</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>184</td><td>Data2.Set_MAX_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1679.html">#1679</a></td><td>185</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1680.html">#1680</a></td><td>140</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1680.html">#1680</a></td><td>143</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1680.html">#1680</a></td><td>144</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1680.html">#1680</a></td><td>147</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1681.html">#1681</a></td><td>244</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1681.html">#1681</a></td><td>246</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1681.html">#1681</a></td><td>351</td><td>Data2.Set_MAX_TH1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>285</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>288</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>289</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>292</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1682.html">#1682</a></td><td>294</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>389</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>391</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1683.html">#1683</a></td><td>393</td><td>Data2.Set_MAX_TH2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1684.html">#1684</a></td><td>427</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1684.html">#1684</a></td><td>430</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1684.html">#1684</a></td><td>431</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1684.html">#1684</a></td><td>434</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1684.html">#1684</a></td><td>435</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1685.html">#1685</a></td><td>478</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1685.html">#1685</a></td><td>481</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1685.html">#1685</a></td><td>482</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1685.html">#1685</a></td><td>485</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1685.html">#1685</a></td><td>486</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>547</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>550</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>551</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>554</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>555</td><td>Data.Burner_Air_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>595</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>598</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>599</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>602</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>604</td><td>Data.Burner_Gas_Out</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>645</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>648</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>649</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>652</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1688.html">#1688</a></td><td>653</td><td>Data.Set_Perc_VT02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1689.html">#1689</a></td><td>849</td><td>Data.SET_PERC_FN04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1689.html">#1689</a></td><td>852</td><td>Data.SET_PERC_FN04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1689.html">#1689</a></td><td>853</td><td>Data.SET_PERC_FN04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1689.html">#1689</a></td><td>856</td><td>Data.SET_PERC_FN04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1689.html">#1689</a></td><td>857</td><td>Data.SET_PERC_FN04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1690.html">#1690</a></td><td>871</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1690.html">#1690</a></td><td>876</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1690.html">#1690</a></td><td>873</td><td>S5T#15M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>41</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>44</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>45</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>48</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1692.html">#1692</a></td><td>49</td><td>HMI_DB.SET_PERC_BC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>29</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>32</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>33</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>36</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1693.html">#1693</a></td><td>37</td><td>HMI_DB.SET_PERC_MC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1731.html">#1731</a></td><td>57</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1732.html">#1732</a></td><td>77</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1733.html">#1733</a></td><td>97</td><td>Data.TC_09</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1734.html">#1734</a></td><td>117</td><td>Data.TC_10</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>219</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>223</td><td>Data.SET_PERC_BWF01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>224</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>228</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1735.html">#1735</a></td><td>231</td><td>Data.CLIENT_1</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>294</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>298</td><td>Data.SET_PERC_BWF02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>299</td><td>Data2.Set_TH</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>303</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1736.html">#1736</a></td><td>306</td><td>Data.CLIENT_2</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1737.html">#1737</a></td><td>287</td><td>Data.CLIENT_3</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1738.html">#1738</a></td><td>307</td><td>Data.CLIENT_4</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1739.html">#1739</a></td><td>327</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1740.html">#1740</a></td><td>347</td><td>Data.Temp_TC02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1741.html">#1741</a></td><td>367</td><td>Data.Temp_TC03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1742.html">#1742</a></td><td>387</td><td>Data.Temp_T6</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1743.html">#1743</a></td><td>407</td><td>Data.TC_07</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1744.html">#1744</a></td><td>427</td><td>Data.ZT_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1745.html">#1745</a></td><td>447</td><td>Data.Press_PC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1746.html">#1746</a></td><td>467</td><td>Data.PSH_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1747.html">#1747</a></td><td>487</td><td>Data.PSH03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1748.html">#1748</a></td><td>507</td><td>Data.Oxigen_RO01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1749.html">#1749</a></td><td>527</td><td>Data.Oxigen_RO02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>576</td><td>Data.RO03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>579</td><td>Data.Oxigen_RO02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1750.html">#1750</a></td><td>581</td><td>Data.RO03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1751.html">#1751</a></td><td>586</td><td>Data.RO04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1752.html">#1752</a></td><td>606</td><td>Data.GAS_BR_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1753.html">#1753</a></td><td>626</td><td>Data.AIR_BR_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>678</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>680</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1754.html">#1754</a></td><td>683</td><td>Data.MASSICO_FLOW_GAS</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1755.html">#1755</a></td><td>687</td><td>Data.MASSICO_FLOW_AIR</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>30</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>31</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>1085</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>1078</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1763.html">#1763</a></td><td>52</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1763.html">#1763</a></td><td>46</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1764.html">#1764</a></td><td>1189</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1764.html">#1764</a></td><td>1182</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1293</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>1286</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1766.html">#1766</a></td><td>1501</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1766.html">#1766</a></td><td>1494</td><td>INT#0</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1767.html">#1767</a></td><td>1467</td><td>Data.FN_02_FAN</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1770.html">#1770</a></td><td>1487</td><td>Data.FN_04_ASPIRATOR</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1771.html">#1771</a></td><td>1507</td><td>Data.Amp_RD01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1772.html">#1772</a></td><td>1527</td><td>Data.Amp_FN01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1773.html">#1773</a></td><td>1547</td><td>Data.DP_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1774.html">#1774</a></td><td>1567</td><td>Data.DP_02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1775.html">#1775</a></td><td>1587</td><td>Data.PC_01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1730</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1732</td><td>Data.BWF01_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1741</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1776.html">#1776</a></td><td>1743</td><td>Data.BWF02_count_rep</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 3개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>444:28</td><td>prog_err<br><a href="../networks/network-444.html">#444</a></td><td>SCoil<br><code>Prog FAULT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>765:28</td><td>rack_flt<br><a href="../networks/network-765.html">#765</a></td><td>SCoil<br><code>Rack FAULT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 1개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/Electrical_Rev2.pdf#page=103">FG 102 / PDF 103</a>, <a href="../sources/Electrical_Rev2.pdf#page=104">FG 103 / PDF 104</a>, <a href="../sources/Electrical_Rev2.pdf#page=105">FG 104 / PDF 105</a>, <a href="../sources/Electrical_Rev2.pdf#page=106">FG 105 / PDF 106</a>, <a href="../sources/Electrical_Rev2.pdf#page=107">FG 106 / PDF 107</a>, <a href="../sources/Electrical_Rev2.pdf#page=108">FG 107 / PDF 108</a>, <a href="../sources/Electrical_Rev2.pdf#page=109">FG 108 / PDF 109</a>, <a href="../sources/Electrical_Rev2.pdf#page=110">FG 109 / PDF 110</a>, <a href="../sources/Electrical_Rev2.pdf#page=111">FG 110 / PDF 111</a>, <a href="../sources/Electrical_Rev2.pdf#page=112">FG 111 / PDF 112</a>, <a href="../sources/Electrical_Rev2.pdf#page=113">FG 112 / PDF 113</a>, <a href="../sources/Electrical_Rev2.pdf#page=114">FG 113 / PDF 114</a>, <a href="../sources/Electrical_Rev2.pdf#page=115">FG 114 / PDF 115</a>, <a href="../sources/Electrical_Rev2.pdf#page=116">FG 115 / PDF 116</a>, <a href="../sources/Electrical_Rev2.pdf#page=117">FG 116 / PDF 117</a>, <a href="../sources/Electrical_Rev2.pdf#page=118">FG 117 / PDF 118</a>, <a href="../sources/Electrical_Rev2.pdf#page=119">FG 118 / PDF 119</a>, <a href="../sources/Electrical_Rev2.pdf#page=120">FG 119 / PDF 120</a>, <a href="../sources/Electrical_Rev2.pdf#page=121">FG 120 / PDF 121</a>, <a href="../sources/Electrical_Rev2.pdf#page=122">FG 121 / PDF 122</a>, <a href="../sources/Electrical_Rev2.pdf#page=123">FG 122 / PDF 123</a>, <a href="../sources/Electrical_Rev2.pdf#page=124">FG 123 / PDF 124</a>, <a href="../sources/Electrical_Rev2.pdf#page=125">FG 124 / PDF 125</a>, <a href="../sources/Electrical_Rev2.pdf#page=126">FG 125 / PDF 126</a>, <a href="../sources/Electrical_Rev2.pdf#page=127">FG 126 / PDF 127</a>, <a href="../sources/Electrical_Rev2.pdf#page=128">FG 127 / PDF 128</a>, <a href="../sources/Electrical_Rev2.pdf#page=129">FG 128 / PDF 129</a>, <a href="../sources/Electrical_Rev2.pdf#page=130">FG 129 / PDF 130</a>, <a href="../sources/Electrical_Rev2.pdf#page=131">FG 130 / PDF 131</a>, <a href="../sources/Electrical_Rev2.pdf#page=132">FG 131 / PDF 132</a>, <a href="../sources/Electrical_Rev2.pdf#page=133">FG 132 / PDF 133</a>, <a href="../sources/Electrical_Rev2.pdf#page=134">FG 133 / PDF 134</a>, <a href="../sources/Electrical_Rev2.pdf#page=135">FG 134 / PDF 135</a>, <a href="../sources/Electrical_Rev2.pdf#page=136">FG 135 / PDF 136</a>, <a href="../sources/Electrical_Rev2.pdf#page=137">FG 136 / PDF 137</a>, <a href="../sources/Electrical_Rev2.pdf#page=138">FG 137 / PDF 138</a>, <a href="../sources/Electrical_Rev2.pdf#page=139">FG 138 / PDF 139</a>, <a href="../sources/Electrical_Rev2.pdf#page=140">FG 139 / PDF 140</a>, <a href="../sources/Electrical_Rev2.pdf#page=141">FG 140 / PDF 141</a>, <a href="../sources/Electrical_Rev2.pdf#page=142">FG 141 / PDF 142</a>, <a href="../sources/Electrical_Rev2.pdf#page=143">FG 142 / PDF 143</a>, <a href="../sources/Electrical_Rev2.pdf#page=144">FG 143 / PDF 144</a>, <a href="../sources/Electrical_Rev2.pdf#page=145">FG 144 / PDF 145</a>, <a href="../sources/Electrical_Rev2.pdf#page=146">FG 145 / PDF 146</a>, <a href="../sources/Electrical_Rev2.pdf#page=147">FG 146 / PDF 147</a>, <a href="../sources/Electrical_Rev2.pdf#page=148">FG 147 / PDF 148</a>, <a href="../sources/Electrical_Rev2.pdf#page=149">FG 148 / PDF 149</a>, <a href="../sources/Electrical_Rev2.pdf#page=150">FG 149 / PDF 150</a>, <a href="../sources/Electrical_Rev2.pdf#page=154">FG 153 / PDF 154</a>, <a href="../sources/Electrical_Rev2.pdf#page=185">FG 182 / PDF 185</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>hmi output</td><td></td><td><a href="../networks/network-356.html">#356</a></td><td><a href="../sources/decoded-original/0401-FlgNet.xml">0401-FlgNet.xml</a></td><td>12/24</td></tr><tr><td>i/o_flt1</td><td></td><td><a href="../networks/network-434.html">#434</a></td><td><a href="../sources/decoded-original/0000-FlgNet.xml">0000-FlgNet.xml</a></td><td>2/2</td></tr><tr><td>mod_err</td><td></td><td><a href="../networks/network-439.html">#439</a></td><td><a href="../sources/decoded-original/0001-FlgNet.xml">0001-FlgNet.xml</a></td><td>2/2</td></tr><tr><td>prog_err</td><td></td><td><a href="../networks/network-444.html">#444</a></td><td><a href="../sources/decoded-original/0002-FlgNet.xml">0002-FlgNet.xml</a></td><td>2/2</td></tr><tr><td>rack_flt</td><td></td><td><a href="../networks/network-765.html">#765</a></td><td><a href="../sources/decoded-original/0003-FlgNet.xml">0003-FlgNet.xml</a></td><td>2/2</td></tr><tr><td>hmi inputs</td><td></td><td><a href="../networks/network-1070.html">#1070</a></td><td><a href="../sources/decoded-original/0397-FlgNet.xml">0397-FlgNet.xml</a></td><td>31/42</td></tr><tr><td>hmi inputs</td><td>analog</td><td><a href="../networks/network-1071.html">#1071</a></td><td><a href="../sources/decoded-original/0398-FlgNet.xml">0398-FlgNet.xml</a></td><td>56/56</td></tr><tr><td>main</td><td>simulation</td><td><a href="../networks/network-1612.html">#1612</a></td><td><a href="../sources/decoded-original/0029-FlgNet.xml">0029-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td></td><td><a href="../networks/network-1613.html">#1613</a></td><td><a href="../sources/decoded-original/0030-FlgNet.xml">0030-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>word input</td><td><a href="../networks/network-1614.html">#1614</a></td><td><a href="../sources/decoded-original/0544-FlgNet.xml">0544-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>main</td><td></td><td><a href="../networks/network-1615.html">#1615</a></td><td><a href="../sources/decoded-original/0545-FlgNet.xml">0545-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>main</td><td>word output</td><td><a href="../networks/network-1616.html">#1616</a></td><td><a href="../sources/decoded-original/0546-FlgNet.xml">0546-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>main</td><td></td><td><a href="../networks/network-1617.html">#1617</a></td><td><a href="../sources/decoded-original/0547-FlgNet.xml">0547-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>main</td><td></td><td><a href="../networks/network-1618.html">#1618</a></td><td><a href="../sources/decoded-original/0548-FlgNet.xml">0548-FlgNet.xml</a></td><td>6/6</td></tr><tr><td>main</td><td>analog conversion and allarms</td><td><a href="../networks/network-1619.html">#1619</a></td><td><a href="../sources/decoded-original/0031-FlgNet.xml">0031-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>motors valve and burner</td><td><a href="../networks/network-1620.html">#1620</a></td><td><a href="../sources/decoded-original/0549-FlgNet.xml">0549-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>motorized valve</td><td><a href="../networks/network-1621.html">#1621</a></td><td><a href="../sources/decoded-original/0032-FlgNet.xml">0032-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>allarm manager and siren</td><td><a href="../networks/network-1622.html">#1622</a></td><td><a href="../sources/decoded-original/0033-FlgNet.xml">0033-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td>cpu clock</td><td><a href="../networks/network-1623.html">#1623</a></td><td><a href="../sources/decoded-original/0034-FlgNet.xml">0034-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>main</td><td>trasfering bit of maintenance</td><td><a href="../networks/network-1624.html">#1624</a></td><td><a href="../sources/decoded-original/0550-FlgNet.xml">0550-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>main</td><td>maintenance period limits</td><td><a href="../networks/network-1626.html">#1626</a></td><td><a href="../sources/decoded-original/0551-FlgNet.xml">0551-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>signal linearization</td><td></td><td><a href="../networks/network-1658.html">#1658</a></td><td><a href="../sources/decoded-original/0291-FlgNet.xml">0291-FlgNet.xml</a></td><td>29/29</td></tr><tr><td>signal linearization</td><td></td><td><a href="../networks/network-1659.html">#1659</a></td><td><a href="../sources/decoded-original/0014-FlgNet.xml">0014-FlgNet.xml</a></td><td>3/3</td></tr><tr><td>analog output conversion</td><td>plant limits</td><td><a href="../networks/network-1679.html">#1679</a></td><td><a href="../sources/decoded-original/0460-FlgNet.xml">0460-FlgNet.xml</a></td><td>46/47</td></tr><tr><td>analog output conversion</td><td>bwf01 client feeder</td><td><a href="../networks/network-1680.html">#1680</a></td><td><a href="../sources/decoded-original/0461-FlgNet.xml">0461-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>analog output conversion</td><td>bwf01 speed calculation</td><td><a href="../networks/network-1681.html">#1681</a></td><td><a href="../sources/decoded-original/0462-FlgNet.xml">0462-FlgNet.xml</a></td><td>30/30</td></tr><tr><td>analog output conversion</td><td>bwf02 client feeder</td><td><a href="../networks/network-1682.html">#1682</a></td><td><a href="../sources/decoded-original/0463-FlgNet.xml">0463-FlgNet.xml</a></td><td>13/13</td></tr><tr><td>analog output conversion</td><td>bwf02 speed calculation</td><td><a href="../networks/network-1683.html">#1683</a></td><td><a href="../sources/decoded-original/0464-FlgNet.xml">0464-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>analog output conversion</td><td>rd-01 cylinder</td><td><a href="../networks/network-1684.html">#1684</a></td><td><a href="../sources/decoded-original/0465-FlgNet.xml">0465-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>fn-01 ventilator</td><td><a href="../networks/network-1685.html">#1685</a></td><td><a href="../sources/decoded-original/0466-FlgNet.xml">0466-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>br01 burner</td><td><a href="../networks/network-1686.html">#1686</a></td><td><a href="../sources/decoded-original/0467-FlgNet.xml">0467-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>analog output conversion</td><td>br01 burner - gas</td><td><a href="../networks/network-1687.html">#1687</a></td><td><a href="../sources/decoded-original/0468-FlgNet.xml">0468-FlgNet.xml</a></td><td>15/15</td></tr><tr><td>analog output conversion</td><td>fn02 ventilation of secondary air</td><td><a href="../networks/network-1688.html">#1688</a></td><td><a href="../sources/decoded-original/0469-FlgNet.xml">0469-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>module aspirator fn-04</td><td><a href="../networks/network-1689.html">#1689</a></td><td><a href="../sources/decoded-original/0470-FlgNet.xml">0470-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>salt system</td><td><a href="../networks/network-1690.html">#1690</a></td><td><a href="../sources/decoded-original/0471-FlgNet.xml">0471-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>analog output conversion</td><td>send output to perifery</td><td><a href="../networks/network-1691.html">#1691</a></td><td><a href="../sources/decoded-original/0472-FlgNet.xml">0472-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>analog output conversion</td><td>bc01</td><td><a href="../networks/network-1692.html">#1692</a></td><td><a href="../sources/decoded-original/0473-FlgNet.xml">0473-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog output conversion</td><td>mc04</td><td><a href="../networks/network-1693.html">#1693</a></td><td><a href="../sources/decoded-original/0474-FlgNet.xml">0474-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>analog input conversion</td><td>tc04</td><td><a href="../networks/network-1731.html">#1731</a></td><td><a href="../sources/decoded-original/0481-FlgNet.xml">0481-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-05</td><td><a href="../networks/network-1732.html">#1732</a></td><td><a href="../sources/decoded-original/0482-FlgNet.xml">0482-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-09</td><td><a href="../networks/network-1733.html">#1733</a></td><td><a href="../sources/decoded-original/0483-FlgNet.xml">0483-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-10</td><td><a href="../networks/network-1734.html">#1734</a></td><td><a href="../sources/decoded-original/0484-FlgNet.xml">0484-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>client 1 bwf01 flow rate</td><td><a href="../networks/network-1735.html">#1735</a></td><td><a href="../sources/decoded-original/0485-FlgNet.xml">0485-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>analog input conversion</td><td>client 2 bwf02 flow rate</td><td><a href="../networks/network-1736.html">#1736</a></td><td><a href="../sources/decoded-original/0486-FlgNet.xml">0486-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>analog input conversion</td><td>client 3 level indicator bwf01</td><td><a href="../networks/network-1737.html">#1737</a></td><td><a href="../sources/decoded-original/0487-FlgNet.xml">0487-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>client 4 level indicator bwf02</td><td><a href="../networks/network-1738.html">#1738</a></td><td><a href="../sources/decoded-original/0488-FlgNet.xml">0488-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-01</td><td><a href="../networks/network-1739.html">#1739</a></td><td><a href="../sources/decoded-original/0489-FlgNet.xml">0489-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-02</td><td><a href="../networks/network-1740.html">#1740</a></td><td><a href="../sources/decoded-original/0490-FlgNet.xml">0490-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-03</td><td><a href="../networks/network-1741.html">#1741</a></td><td><a href="../sources/decoded-original/0491-FlgNet.xml">0491-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-06</td><td><a href="../networks/network-1742.html">#1742</a></td><td><a href="../sources/decoded-original/0492-FlgNet.xml">0492-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>tc-07</td><td><a href="../networks/network-1743.html">#1743</a></td><td><a href="../sources/decoded-original/0493-FlgNet.xml">0493-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>zt-01</td><td><a href="../networks/network-1744.html">#1744</a></td><td><a href="../sources/decoded-original/0494-FlgNet.xml">0494-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-01</td><td><a href="../networks/network-1745.html">#1745</a></td><td><a href="../sources/decoded-original/0495-FlgNet.xml">0495-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-02</td><td><a href="../networks/network-1746.html">#1746</a></td><td><a href="../sources/decoded-original/0496-FlgNet.xml">0496-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>psh-03</td><td><a href="../networks/network-1747.html">#1747</a></td><td><a href="../sources/decoded-original/0497-FlgNet.xml">0497-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-01</td><td><a href="../networks/network-1748.html">#1748</a></td><td><a href="../sources/decoded-original/0498-FlgNet.xml">0498-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-02</td><td><a href="../networks/network-1749.html">#1749</a></td><td><a href="../sources/decoded-original/0499-FlgNet.xml">0499-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>r0-03</td><td><a href="../networks/network-1750.html">#1750</a></td><td><a href="../sources/decoded-original/0500-FlgNet.xml">0500-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>r0-04</td><td><a href="../networks/network-1751.html">#1751</a></td><td><a href="../sources/decoded-original/0501-FlgNet.xml">0501-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>gas br-01 - position</td><td><a href="../networks/network-1752.html">#1752</a></td><td><a href="../sources/decoded-original/0502-FlgNet.xml">0502-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>air br-01 - position</td><td><a href="../networks/network-1753.html">#1753</a></td><td><a href="../sources/decoded-original/0503-FlgNet.xml">0503-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>max flow gas - flowmeter</td><td><a href="../networks/network-1754.html">#1754</a></td><td><a href="../sources/decoded-original/0504-FlgNet.xml">0504-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>max flow air - flowmeter</td><td><a href="../networks/network-1755.html">#1755</a></td><td><a href="../sources/decoded-original/0505-FlgNet.xml">0505-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>reading encoder mv01</td><td><a href="../networks/network-1756.html">#1756</a></td><td><a href="../sources/decoded-original/0506-FlgNet.xml">0506-FlgNet.xml</a></td><td>6/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv02</td><td><a href="../networks/network-1757.html">#1757</a></td><td><a href="../sources/decoded-original/0507-FlgNet.xml">0507-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv03</td><td><a href="../networks/network-1758.html">#1758</a></td><td><a href="../sources/decoded-original/0508-FlgNet.xml">0508-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv05</td><td><a href="../networks/network-1759.html">#1759</a></td><td><a href="../sources/decoded-original/0509-FlgNet.xml">0509-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv06</td><td><a href="../networks/network-1760.html">#1760</a></td><td><a href="../sources/decoded-original/0510-FlgNet.xml">0510-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>store current position value at power-off</td><td><a href="../networks/network-1761.html">#1761</a></td><td><a href="../sources/decoded-original/0511-FlgNet.xml">0511-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>analog input conversion</td><td>data management mv01</td><td><a href="../networks/network-1762.html">#1762</a></td><td><a href="../sources/decoded-original/0512-FlgNet.xml">0512-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>data management mv02</td><td><a href="../networks/network-1763.html">#1763</a></td><td><a href="../sources/decoded-original/0513-FlgNet.xml">0513-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv03 data management</td><td><a href="../networks/network-1764.html">#1764</a></td><td><a href="../sources/decoded-original/0514-FlgNet.xml">0514-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv05 data management</td><td><a href="../networks/network-1765.html">#1765</a></td><td><a href="../sources/decoded-original/0515-FlgNet.xml">0515-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>mv06 data management</td><td><a href="../networks/network-1766.html">#1766</a></td><td><a href="../sources/decoded-original/0516-FlgNet.xml">0516-FlgNet.xml</a></td><td>22/22</td></tr><tr><td>analog input conversion</td><td>fn-02 fan</td><td><a href="../networks/network-1767.html">#1767</a></td><td><a href="../sources/decoded-original/0517-FlgNet.xml">0517-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>bc-01</td><td><a href="../networks/network-1768.html">#1768</a></td><td><a href="../sources/decoded-original/0525-FlgNet.xml">0525-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>mc04</td><td><a href="../networks/network-1769.html">#1769</a></td><td><a href="../sources/decoded-original/0526-FlgNet.xml">0526-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>fn-02 aspirator</td><td><a href="../networks/network-1770.html">#1770</a></td><td><a href="../sources/decoded-original/0518-FlgNet.xml">0518-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>rd-01</td><td><a href="../networks/network-1771.html">#1771</a></td><td><a href="../sources/decoded-original/0519-FlgNet.xml">0519-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>fn-01</td><td><a href="../networks/network-1772.html">#1772</a></td><td><a href="../sources/decoded-original/0520-FlgNet.xml">0520-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>dp-01</td><td><a href="../networks/network-1773.html">#1773</a></td><td><a href="../sources/decoded-original/0521-FlgNet.xml">0521-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>dp-02</td><td><a href="../networks/network-1774.html">#1774</a></td><td><a href="../sources/decoded-original/0522-FlgNet.xml">0522-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>pc-01</td><td><a href="../networks/network-1775.html">#1775</a></td><td><a href="../sources/decoded-original/0523-FlgNet.xml">0523-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>analog input conversion</td><td>contactor ton passed in bwf</td><td><a href="../networks/network-1776.html">#1776</a></td><td><a href="../sources/decoded-original/0524-FlgNet.xml">0524-FlgNet.xml</a></td><td>11/11</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 157개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>356:22</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 34</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_280<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:23</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 36</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_281<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:24</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 38</code></td><td><code class="condition">Move UID 23.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_282<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:25</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 40</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_283<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:26</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 42</code></td><td><code class="condition">Move UID 25.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_284<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:27</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 44</code></td><td><code class="condition">Move UID 26.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_285<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:28</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_286<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:29</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 28.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_287<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:30</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 29.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_288<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:31</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 52</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_289<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>356:32</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 54</code></td><td><code class="condition">Move UID 31.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_290<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>356:85</td><td>hmi output<br><a href="../networks/network-356.html">#356</a></td><td>Move<br><code>ORef UID 90</code></td><td><code class="condition">Move UID 32.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_291<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>434:28</td><td>i/o_flt1<br><a href="../networks/network-434.html">#434</a></td><td>SCoil<br><code>I/O FLT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>439:28</td><td>mod_err<br><a href="../networks/network-439.html">#439</a></td><td>SCoil<br><code>Module Access FLT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>444:28</td><td>prog_err<br><a href="../networks/network-444.html">#444</a></td><td>SCoil<br><code>Prog FAULT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>765:28</td><td>rack_flt<br><a href="../networks/network-765.html">#765</a></td><td>SCoil<br><code>Rack FAULT</code></td><td><code class="condition">ON</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:22</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 26</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_178<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:27</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 29</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:35</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 37</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_180<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:42</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 46</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_171<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:43</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 48</code></td><td><code class="condition">Move UID 42.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:44</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 50</code></td><td><code class="condition">Move UID 43.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_182<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:60</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 64</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_183<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:61</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 66</code></td><td><code class="condition">Move UID 60.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_274<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:62</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 68</code></td><td><code class="condition">Move UID 61.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_275<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:78</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 82</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_276<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:79</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Move<br><code>ORef UID 84</code></td><td><code class="condition">Move UID 78.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_277<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1070:105</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">PV-14 CLOSE</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:112</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14 OPEN</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:118</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">FN04_Fbk</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:120</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.FN04_All_inv</code></td><td><code class="condition">FN04_All_inv</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:125</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.177T1_OK</code></td><td><code class="condition">177T1_OK</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:130</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">LL_LD01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:135</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Inspection LS</code></td><td><code class="condition">170FC1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:140</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">170SA1</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:147</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">NOT [MV03_Open]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1070:151</td><td>hmi inputs<br><a href="../networks/network-1070.html">#1070</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">NOT [MV03_Close]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:27</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_05</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 TC05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:34</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF01</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 BWF01_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:48</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 BWF01_Level<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:50</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_01</code></td><td><code class="condition">Move UID 49.eno (블록 동작 확인)</code></td><td>Move 입력 TC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:51</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_02</code></td><td><code class="condition">Move UID 50.eno (블록 동작 확인)</code></td><td>Move 입력 TC02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:72</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC03<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:73</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_06</code></td><td><code class="condition">Move UID 72.eno (블록 동작 확인)</code></td><td>Move 입력 TC06<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:74</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_07</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 TC07<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:75</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.ZT_01</code></td><td><code class="condition">Move UID 74.eno (블록 동작 확인)</code></td><td>Move 입력 ZT01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:96</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 PSH01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:97</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_02</code></td><td><code class="condition">Move UID 96.eno (블록 동작 확인)</code></td><td>Move 입력 PSH02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:98</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_03</code></td><td><code class="condition">Move UID 97.eno (블록 동작 확인)</code></td><td>Move 입력 PSH03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:99</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PC_01</code></td><td><code class="condition">Move UID 98.eno (블록 동작 확인)</code></td><td>Move 입력 PC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:123</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN04_ABSORPTION</code></td><td><code class="condition">Move UID 122.eno (블록 동작 확인)</code></td><td>Move 입력 FN04_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:144</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RD01_ABSORBPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 RD01_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:145</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN01_ABSORPTION</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 FN01_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:146</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_01</code></td><td><code class="condition">Move UID 145.eno (블록 동작 확인)</code></td><td>Move 입력 R001<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:147</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_02</code></td><td><code class="condition">Move UID 146.eno (블록 동작 확인)</code></td><td>Move 입력 R002<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:168</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 R003<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:169</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_04</code></td><td><code class="condition">Move UID 168.eno (블록 동작 확인)</code></td><td>Move 입력 R004<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:170</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_GAS</code></td><td><code class="condition">Move UID 169.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:171</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_AIR</code></td><td><code class="condition">Move UID 170.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:84</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_GAS</code></td><td><code class="condition">Move UID 171.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:194</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_AIR</code></td><td><code class="condition">Move UID 84.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1614:69</td><td>main<br><a href="../networks/network-1614.html">#1614</a></td><td>Move<br><code>Word_inputs.word1</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_171<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1614:73</td><td>main<br><a href="../networks/network-1614.html">#1614</a></td><td>Move<br><code>Word_inputs.word2</code></td><td><code class="condition">Move UID 69.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_172<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1614:76</td><td>main<br><a href="../networks/network-1614.html">#1614</a></td><td>Move<br><code>Word_inputs.word3</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_173<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1614:79</td><td>main<br><a href="../networks/network-1614.html">#1614</a></td><td>Move<br><code>Word_inputs.word4</code></td><td><code class="condition">Move UID 76.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_174<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1615:99</td><td>main<br><a href="../networks/network-1615.html">#1615</a></td><td>Move<br><code>Word_inputs.word5</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_175<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1615:103</td><td>main<br><a href="../networks/network-1615.html">#1615</a></td><td>Move<br><code>Word_inputs.word6</code></td><td><code class="condition">Move UID 99.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_176<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1615:106</td><td>main<br><a href="../networks/network-1615.html">#1615</a></td><td>Move<br><code>Word_inputs.word7</code></td><td><code class="condition">Move UID 103.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_177<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1616:144</td><td>main<br><a href="../networks/network-1616.html">#1616</a></td><td>Move<br><code>Word_outputs.WORD1</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_178<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1616:148</td><td>main<br><a href="../networks/network-1616.html">#1616</a></td><td>Move<br><code>Word_outputs.WORD2</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_179<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1616:151</td><td>main<br><a href="../networks/network-1616.html">#1616</a></td><td>Move<br><code>Word_outputs.WORD3</code></td><td><code class="condition">Move UID 148.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_180<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1616:154</td><td>main<br><a href="../networks/network-1616.html">#1616</a></td><td>Move<br><code>Word_outputs.WORD4</code></td><td><code class="condition">Move UID 151.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_181<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1617:188</td><td>main<br><a href="../networks/network-1617.html">#1617</a></td><td>Move<br><code>Word_outputs.WORD5</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_182<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1617:192</td><td>main<br><a href="../networks/network-1617.html">#1617</a></td><td>Move<br><code>Word_outputs.WORD6</code></td><td><code class="condition">Move UID 188.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_183<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1617:195</td><td>main<br><a href="../networks/network-1617.html">#1617</a></td><td>Move<br><code>Word_outputs.WORD7</code></td><td><code class="condition">Move UID 192.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_184<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1617:198</td><td>main<br><a href="../networks/network-1617.html">#1617</a></td><td>Move<br><code>Word_outputs.WORD8</code></td><td><code class="condition">Move UID 195.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_185<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1618:218</td><td>main<br><a href="../networks/network-1618.html">#1618</a></td><td>Move<br><code>Word_outputs.WORD9</code></td><td><code class="condition">POWER</code></td><td>Move 입력 Tag_186<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1618:222</td><td>main<br><a href="../networks/network-1618.html">#1618</a></td><td>Move<br><code>Word_outputs.WORD10</code></td><td><code class="condition">Move UID 218.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_187<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1618:225</td><td>main<br><a href="../networks/network-1618.html">#1618</a></td><td>Move<br><code>Word_outputs.WORD11</code></td><td><code class="condition">Move UID 222.eno (블록 동작 확인)</code></td><td>Move 입력 Tag_188<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1624:400</td><td>main<br><a href="../networks/network-1624.html">#1624</a></td><td>Move<br><code>Tag_189</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data.Maint_code_0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1624:405</td><td>main<br><a href="../networks/network-1624.html">#1624</a></td><td>Move<br><code>Tag_190</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data.Maint_code_3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1626:441</td><td>main<br><a href="../networks/network-1626.html">#1626</a></td><td>RCoil<br><code>Allarm.MAINTENANCE_PERIOD_LIMIT</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAINTENANCE_PERIOD_LIMIT)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1658:185</td><td>signal linearization<br><a href="../networks/network-1658.html">#1658</a></td><td>Move<br><code>OutValue</code></td><td><code class="condition">Div UID 181.eno (블록 동작 확인)</code></td><td>Move 입력 App3<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1658:193</td><td>signal linearization<br><a href="../networks/network-1658.html">#1658</a></td><td>Move<br><code>OutValue</code></td><td><code class="condition">((IN0 AND [Analog_input &gt; 32767]) OR (IN0 AND [Analog_input &lt;= -1382]))</code></td><td>Move 입력 -9999<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1658:23</td><td>signal linearization<br><a href="../networks/network-1658.html">#1658</a></td><td>Coil<br><code>Out_of_range</code></td><td><code class="condition">Move UID 193.eno (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1659:162</td><td>signal linearization<br><a href="../networks/network-1659.html">#1659</a></td><td>Move<br><code>OutValue</code></td><td><code class="condition">NOT [IN0]</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1679:68</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data2.Set_TH</code></td><td><code class="condition">(ON AND [ORef UID 80 &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1679:76</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data2.Set_TH</code></td><td><code class="condition">(ON AND [Data2.Set_TH &gt; Data2.Set_MAX_TH])</code></td><td>Move 입력 Data2.Set_MAX_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1679:107</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data.SET_PERC_BWF01</code></td><td><code class="condition">(ON AND [Prod_h &lt; 0.0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1679:169</td><td>analog output conversion<br><a href="../networks/network-1679.html">#1679</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Prod_h &lt; 0.0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1680:121</td><td>analog output conversion<br><a href="../networks/network-1680.html">#1680</a></td><td>Move<br><code>Data.SET_PERC_BWF01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF01 &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1680:129</td><td>analog output conversion<br><a href="../networks/network-1680.html">#1680</a></td><td>Move<br><code>Data.SET_PERC_BWF01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF01 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1681:210</td><td>analog output conversion<br><a href="../networks/network-1681.html">#1681</a></td><td>Move<br><code>App00</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data.SET_PERC_BWF01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1681:215</td><td>analog output conversion<br><a href="../networks/network-1681.html">#1681</a></td><td>Move<br><code>App01</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1681:350</td><td>analog output conversion<br><a href="../networks/network-1681.html">#1681</a></td><td>Move<br><code>App03</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_MAX_TH1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1681:240</td><td>analog output conversion<br><a href="../networks/network-1681.html">#1681</a></td><td>Move<br><code>BWF01_SP_FlowRate</code></td><td><code class="condition">Div UID 236.eno (블록 동작 확인)</code></td><td>Move 입력 App03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1681:323</td><td>analog output conversion<br><a href="../networks/network-1681.html">#1681</a></td><td>Move<br><code>BWF01_SP_FlowRate</code></td><td><code class="condition">Div UID 356.eno (블록 동작 확인)</code></td><td>Move 입력 App03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1682:266</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1682:274</td><td>analog output conversion<br><a href="../networks/network-1682.html">#1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code class="condition">(ON AND [Data.SET_PERC_BWF02 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:355</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App00</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data.SET_PERC_BWF02<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:360</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App01</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:365</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>App03</code></td><td><code class="condition">ON</code></td><td>Move 입력 Data2.Set_MAX_TH2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1683:385</td><td>analog output conversion<br><a href="../networks/network-1683.html">#1683</a></td><td>Move<br><code>BWF02_SP_FlowRate</code></td><td><code class="condition">Div UID 381.eno (블록 동작 확인)</code></td><td>Move 입력 App03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1684:409</td><td>analog output conversion<br><a href="../networks/network-1684.html">#1684</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_FR01 &lt; 5])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1684:417</td><td>analog output conversion<br><a href="../networks/network-1684.html">#1684</a></td><td>Move<br><code>Data.SET_PERC_FR01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_FR01 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1685:460</td><td>analog output conversion<br><a href="../networks/network-1685.html">#1685</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_VT01 &lt; 5])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1685:468</td><td>analog output conversion<br><a href="../networks/network-1685.html">#1685</a></td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code class="condition">(ON AND [Data.SET_PERC_VT01 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1686:523</td><td>analog output conversion<br><a href="../networks/network-1686.html">#1686</a></td><td>Move<br><code>Data.Burner_Air_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1686:531</td><td>analog output conversion<br><a href="../networks/network-1686.html">#1686</a></td><td>Move<br><code>Data.Burner_Air_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Air_Out &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1686:543</td><td>analog output conversion<br><a href="../networks/network-1686.html">#1686</a></td><td>Move<br><code>BR01_AIR_SP</code></td><td><code class="condition">ON</code></td><td>Move 입력 Calcolo_Aria<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1687:576</td><td>analog output conversion<br><a href="../networks/network-1687.html">#1687</a></td><td>Move<br><code>Data.Burner_Gas_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Gas_Out &lt; 0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1687:584</td><td>analog output conversion<br><a href="../networks/network-1687.html">#1687</a></td><td>Move<br><code>Data.Burner_Gas_Out</code></td><td><code class="condition">(ON AND [Data.Burner_Gas_Out &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1687:22</td><td>analog output conversion<br><a href="../networks/network-1687.html">#1687</a></td><td>Move<br><code>test_out</code></td><td><code class="condition">Mul UID 590.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS_SP<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1688:627</td><td>analog output conversion<br><a href="../networks/network-1688.html">#1688</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">(ON AND [Data.Set_Perc_VT02 &lt; 5])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1688:635</td><td>analog output conversion<br><a href="../networks/network-1688.html">#1688</a></td><td>Move<br><code>Data.Set_Perc_VT02</code></td><td><code class="condition">(ON AND [Data.Set_Perc_VT02 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1689:831</td><td>analog output conversion<br><a href="../networks/network-1689.html">#1689</a></td><td>Move<br><code>Data.SET_PERC_FN04</code></td><td><code class="condition">(ON AND [Data.SET_PERC_FN04 &lt; 5])</code></td><td>Move 입력 5<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1689:839</td><td>analog output conversion<br><a href="../networks/network-1689.html">#1689</a></td><td>Move<br><code>Data.SET_PERC_FN04</code></td><td><code class="condition">(ON AND [Data.SET_PERC_FN04 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1690:862</td><td>analog output conversion<br><a href="../networks/network-1690.html">#1690</a></td><td>SdCoil<br><code>Tag_159</code></td><td><code class="condition">(ON AND [Data2.Set_TH != Tag_158])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#15M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1690:867</td><td>analog output conversion<br><a href="../networks/network-1690.html">#1690</a></td><td>Move<br><code>Tag_158</code></td><td><code class="condition">((ON AND [Data2.Set_TH != Tag_158]) AND Tag_159)</code></td><td>Move 입력 Data2.Set_TH<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1691:899</td><td>analog output conversion<br><a href="../networks/network-1691.html">#1691</a></td><td>Move<br><code>App04</code></td><td><code class="condition">ON</code></td><td>Move 입력 Tag_158<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1691:909</td><td>analog output conversion<br><a href="../networks/network-1691.html">#1691</a></td><td>Move<br><code>LIW_SP_SPEED</code></td><td><code class="condition">Mul UID 905.eno (블록 동작 확인)</code></td><td>Move 입력 app05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1692:36</td><td>analog output conversion<br><a href="../networks/network-1692.html">#1692</a></td><td>Move<br><code>HMI_DB.SET_PERC_BC01</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_BC01 &lt; 10])</code></td><td>Move 입력 10<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1692:38</td><td>analog output conversion<br><a href="../networks/network-1692.html">#1692</a></td><td>Move<br><code>HMI_DB.SET_PERC_BC01</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_BC01 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1693:24</td><td>analog output conversion<br><a href="../networks/network-1693.html">#1693</a></td><td>Move<br><code>HMI_DB.SET_PERC_MC04</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_MC04 &lt; 10])</code></td><td>Move 입력 10<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1693:26</td><td>analog output conversion<br><a href="../networks/network-1693.html">#1693</a></td><td>Move<br><code>HMI_DB.SET_PERC_MC04</code></td><td><code class="condition">(ON AND [HMI_DB.SET_PERC_MC04 &gt; 100])</code></td><td>Move 입력 100<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1735:209</td><td>analog input conversion<br><a href="../networks/network-1735.html">#1735</a></td><td>Move<br><code>Data.CLIENT_1</code></td><td><code class="condition">(ON AND NOT [BWF 01 RUN])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1736:284</td><td>analog input conversion<br><a href="../networks/network-1736.html">#1736</a></td><td>Move<br><code>Data.CLIENT_2</code></td><td><code class="condition">((ON AND OFF) AND NOT [BWF 02 RUN])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1754:669</td><td>analog input conversion<br><a href="../networks/network-1754.html">#1754</a></td><td>Move<br><code>Data.MASSICO_FLOW_GAS</code></td><td><code class="condition">(ON AND [Data.MASSICO_FLOW_GAS &lt; 1])</code></td><td>Move 입력 1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:917</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH00</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:922</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH01</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_1<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:927</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH02</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_2<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:932</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_3<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1761:937</td><td>analog input conversion<br><a href="../networks/network-1761.html">#1761</a></td><td>Move<br><code>Memory encoder.Encoder_CH04</code></td><td><code class="condition">NOT [EM_OK]</code></td><td>Move 입력 CNT_Act_4<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1025</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE0</code></td><td><code class="condition">(EM_OK AND NOT [MV01_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1038</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00_10</code></td><td><code class="condition">Div UID 1034.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV0_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1762:1047</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1762:1052</td><td>analog input conversion<br><a href="../networks/network-1762.html">#1762</a></td><td>Move<br><code>Memory encoder.Encoder_CH00</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:23</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE1</code></td><td><code class="condition">(EM_OK AND NOT [MV02_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:26</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01_10</code></td><td><code class="condition">Div UID 25.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV1_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1763:28</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE1])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1763:29</td><td>analog input conversion<br><a href="../networks/network-1763.html">#1763</a></td><td>Move<br><code>Memory encoder.Encoder_CH01</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE1])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1129</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE2</code></td><td><code class="condition">(EM_OK AND NOT [Inputs.MV03 Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1142</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02_10</code></td><td><code class="condition">Div UID 1138.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV2_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1764:1151</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE2])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1764:1156</td><td>analog input conversion<br><a href="../networks/network-1764.html">#1764</a></td><td>Move<br><code>Memory encoder.Encoder_CH02</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE2])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1233</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE3</code></td><td><code class="condition">(EM_OK AND NOT [MV05_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1246</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">Div UID 1242.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV3_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1765:1255</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1765:1260</td><td>analog input conversion<br><a href="../networks/network-1765.html">#1765</a></td><td>Move<br><code>Memory encoder.Encoder_CH03</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1441</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE4</code></td><td><code class="condition">(EM_OK AND NOT [MV06_Close])</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1454</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code class="condition">Div UID 1450.eno (블록 동작 확인)</code></td><td>Move 입력 CNTV4_100<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1766:1463</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE4])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1766:1468</td><td>analog input conversion<br><a href="../networks/network-1766.html">#1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04</code></td><td><code class="condition">(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE4])</code></td><td>Move 입력 INT#0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 I/O 미식별: 상위 장치·로컬 계측·공통 기능 여부 확인</li><li>직접 HMI 설정 미식별: 표시용 가공 태그·상위 화면 여부 확인</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-PLC-IO-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-PLC-IO-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-PLC-IO-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-PLC-IO-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>