<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-SIMULATION · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>SYS-SIMULATION · 제어 명세</h1><div class="source"><strong>공통 시스템 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>백업에 남은 Simulation 블록과 시험 비트가 실제 입력 대체·자동 조건에 미치는 영향을 검토한다.</div><p><a href="../devices/SYS-SIMULATION.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%M180.0</td><td>simulation(1)</td><td>bool</td><td></td><td>1516</td></tr><tr><td>%M5.5</td><td>under testing</td><td>bool</td><td></td><td>1906</td></tr></tbody></table></div><h3>HMI 설정</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1930:34</td><td>motors 1<br><a href="../networks/network-1930.html">#1930</a></td><td>Coil<br><code>UNDER TESTING</code></td><td><code class="condition">(ON AND Flag.Maintenance_ON)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>1930:34, 1930:36</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><details><summary>관련 설정·계수 피연산자 71개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-396.html">#396</a></td><td>74</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-396.html">#396</a></td><td>76</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-396.html">#396</a></td><td>77</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-396.html">#396</a></td><td>80</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1079.html">#1079</a></td><td>31</td><td>T#100ms</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1081.html">#1081</a></td><td>26</td><td>T#3s</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>122</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>108</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>112</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>136</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>145</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>147</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>343</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>158</td><td>Data.Pot_MV01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>371</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>373</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>375</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>379</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>381</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>383</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>89</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>84</td><td>Data.Pot_MV02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>505</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>507</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>509</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>513</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>515</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>517</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>79</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>73</td><td>Data.Pot_MV03</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>572</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>574</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>576</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>580</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>582</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>584</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>31</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>36</td><td>Data.Pot_MV05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>639</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>641</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>643</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>647</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>649</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>651</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>94</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1083.html">#1083</a></td><td>100</td><td>Data.Pot_MV06</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>52</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>53</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>55</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>58</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>60</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>61</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>62</td><td>Data.TC01_SETPOINT</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>64</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>66</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>69</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>71</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>73</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>74</td><td>Data.Temp_TC01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1092.html">#1092</a></td><td>76</td><td>Data.Temp_TC02</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>30</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1756.html">#1756</a></td><td>31</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1825.html">#1825</a></td><td>32</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1873.html">#1873</a></td><td>1273</td><td>Data.Burner_Panel_SetPoint</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1936.html">#1936</a></td><td>243</td><td>Data.SET_PERC_FR01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1951.html">#1951</a></td><td>692</td><td>Data.SET_PERC_VT01</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>137</td><td>T#100MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>141</td><td>T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>143</td><td>T#200MS</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>144</td><td>T#3S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-5.html">#5</a></td><td>145</td><td>T#5S</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 22개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1825:27</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>Coil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">Simulation(1)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:115</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>R1 Gate ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:117</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>Flag.R1_GATE_LOOP_ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1930:36</td><td>motors 1<br><a href="../networks/network-1930.html">#1930</a></td><td>Coil<br><code>Allarm.Maintenance_ON</code></td><td><code class="condition">(ON AND Flag.Maintenance_ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1935:198</td><td>motors 1<br><a href="../networks/network-1935.html">#1935</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((ON AND Allarm.BC_01_FAULT) OR (ON AND Allarm.BC01_INV) OR ((ON AND Allarm.BC_01_FC) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1936:236</td><td>motors 1<br><a href="../networks/network-1936.html">#1936</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((ON AND Allarm.RD_01_FAULT) OR (ON AND Allarm.RD01_INV) OR (ON AND [Data.SET_PERC_FR01 = 0]) OR (ON AND NOT [Inputs.fan RD01 run]) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1939:283</td><td>motors 1<br><a href="../networks/network-1939.html">#1939</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((ON AND Allarm.RD_01_FAN_FAULT) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1940:314</td><td>motors 1<br><a href="../networks/network-1940.html">#1940</a></td><td>RCoil<br><code>Flag.M_MC_03</code></td><td><code class="condition">((ON AND Allarm.MC_03_FAULT) OR ((ON AND NOT [Inputs.MC04 run]) AND NOT [Flag.STANDBY_ON]) OR ((ON AND Allarm.MC_03_TORQUE) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1951:685</td><td>motors 1<br><a href="../networks/network-1951.html">#1951</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((ON AND Allarm.FN_01_FAULT) OR (ON AND Allarm.FN01_INV) OR (ON AND [Data.SET_PERC_VT01 = 0]) OR (ON AND Stop_Fan_FN01) OR ((ON AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1955:772</td><td>motors 1<br><a href="../networks/network-1955.html">#1955</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((ON AND Allarm.MBVA01_FAULT) OR ((ON AND NOT [Inputs.RD01 run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1956:795</td><td>motors 1<br><a href="../networks/network-1956.html">#1956</a></td><td>RCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((ON AND Allarm.SC_01_FAULT) OR ((ON AND NOT [Inputs.VR03 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1958:836</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>RCoil<br><code>Flag.M_LD_01</code></td><td><code class="condition">((ON AND Allarm.LD_01_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1961:891</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>RCoil<br><code>Flag.M_LD_01_VIB</code></td><td><code class="condition">((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1961:900</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>Coil<br><code>Start Vibrator LD-01</code></td><td><code class="condition">(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1962:916</td><td>motors 1<br><a href="../networks/network-1962.html">#1962</a></td><td>RCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((ON AND Allarm.SC_10_FAULT) OR ((ON AND NOT [Inputs.VR04 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1963:939</td><td>motors 1<br><a href="../networks/network-1963.html">#1963</a></td><td>RCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((ON AND Allarm.SC_11_FAULT) OR ((ON AND NOT [Inputs.VR05 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1079</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>RCoil<br><code>Flag.M_VR_06</code></td><td><code class="condition">((ON AND Allarm.VR_06_FAULT) OR ((ON AND NOT [Start ER-01]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1970:1102</td><td>motors 1<br><a href="../networks/network-1970.html">#1970</a></td><td>RCoil<br><code>Flag.M_FN_05</code></td><td><code class="condition">((ON AND Allarm.FN_05_FAULT) OR ((ON AND NOT [Inputs.FN04 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1125</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">((ON AND OFF) OR (ON AND Allarm.ER01_run) OR ((ON AND NOT [Inputs.FN-05 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 2개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1935:202</td><td>motors 1<br><a href="../networks/network-1935.html">#1935</a></td><td>Coil<br><code>Start BC01</code></td><td><code class="condition">(((ON AND Flag.M_BC_01) AND Flag.R1_GATE_LOOP_ON) OR ((ON AND Flag.M_BC_01) AND MemoCMD_BC01_Startup) OR ((ON AND Flag.M_BC_01) AND Flag.Maintenance_ON))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>cyc_int4 ogni 200ms</td><td>for test trends</td><td><a href="../networks/network-396.html">#396</a></td><td><a href="../sources/decoded-original/0146-FlgNet.xml">0146-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>simulation</td><td></td><td><a href="../networks/network-1079.html">#1079</a></td><td><a href="../sources/decoded-original/0413-FlgNet.xml">0413-FlgNet.xml</a></td><td>3/4</td></tr><tr><td>simulation</td><td></td><td><a href="../networks/network-1080.html">#1080</a></td><td><a href="../sources/decoded-original/0415-FlgNet.xml">0415-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>simulation</td><td></td><td><a href="../networks/network-1081.html">#1081</a></td><td><a href="../sources/decoded-original/0414-FlgNet.xml">0414-FlgNet.xml</a></td><td>3/4</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1082.html">#1082</a></td><td><a href="../sources/decoded-original/0402-FlgNet.xml">0402-FlgNet.xml</a></td><td>14/14</td></tr><tr><td>simulation</td><td>mv</td><td><a href="../networks/network-1083.html">#1083</a></td><td><a href="../sources/decoded-original/0403-FlgNet.xml">0403-FlgNet.xml</a></td><td>110/110</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1084.html">#1084</a></td><td><a href="../sources/decoded-original/0404-FlgNet.xml">0404-FlgNet.xml</a></td><td>16/16</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1085.html">#1085</a></td><td><a href="../sources/decoded-original/0405-FlgNet.xml">0405-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>simulation</td><td>motors simulated</td><td><a href="../networks/network-1086.html">#1086</a></td><td><a href="../sources/decoded-original/0406-FlgNet.xml">0406-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>simulation</td><td>pv03</td><td><a href="../networks/network-1087.html">#1087</a></td><td><a href="../sources/decoded-original/0407-FlgNet.xml">0407-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>simulation</td><td>pv04</td><td><a href="../networks/network-1088.html">#1088</a></td><td><a href="../sources/decoded-original/0408-FlgNet.xml">0408-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>simulation</td><td>pv14</td><td><a href="../networks/network-1089.html">#1089</a></td><td><a href="../sources/decoded-original/0409-FlgNet.xml">0409-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>simulation</td><td>pv01</td><td><a href="../networks/network-1090.html">#1090</a></td><td><a href="../sources/decoded-original/0410-FlgNet.xml">0410-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>simulation</td><td>pv02</td><td><a href="../networks/network-1091.html">#1091</a></td><td><a href="../sources/decoded-original/0411-FlgNet.xml">0411-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>simulation</td><td></td><td><a href="../networks/network-1092.html">#1092</a></td><td><a href="../sources/decoded-original/0412-FlgNet.xml">0412-FlgNet.xml</a></td><td>31/31</td></tr><tr><td>main</td><td>simulation</td><td><a href="../networks/network-1612.html">#1612</a></td><td><a href="../sources/decoded-original/0029-FlgNet.xml">0029-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>main</td><td></td><td><a href="../networks/network-1613.html">#1613</a></td><td><a href="../sources/decoded-original/0030-FlgNet.xml">0030-FlgNet.xml</a></td><td>1/1</td></tr><tr><td>valve control loop</td><td>mv05 controlled by ro-01</td><td><a href="../networks/network-1708.html">#1708</a></td><td><a href="../sources/decoded-original/0346-FlgNet.xml">0346-FlgNet.xml</a></td><td>28/29</td></tr><tr><td>analog input conversion</td><td>reading encoder mv01</td><td><a href="../networks/network-1756.html">#1756</a></td><td><a href="../sources/decoded-original/0506-FlgNet.xml">0506-FlgNet.xml</a></td><td>6/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv02</td><td><a href="../networks/network-1757.html">#1757</a></td><td><a href="../sources/decoded-original/0507-FlgNet.xml">0507-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv03</td><td><a href="../networks/network-1758.html">#1758</a></td><td><a href="../sources/decoded-original/0508-FlgNet.xml">0508-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv05</td><td><a href="../networks/network-1759.html">#1759</a></td><td><a href="../sources/decoded-original/0509-FlgNet.xml">0509-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>analog input conversion</td><td>reading encoder mv06</td><td><a href="../networks/network-1760.html">#1760</a></td><td><a href="../sources/decoded-original/0510-FlgNet.xml">0510-FlgNet.xml</a></td><td>4/25</td></tr><tr><td>allarms 1</td><td>simulation enabled</td><td><a href="../networks/network-1825.html">#1825</a></td><td><a href="../sources/decoded-original/0459-FlgNet.xml">0459-FlgNet.xml</a></td><td>5/5</td></tr><tr><td>burner control</td><td>simulation</td><td><a href="../networks/network-1873.html">#1873</a></td><td><a href="../sources/decoded-original/0008-FlgNet.xml">0008-FlgNet.xml</a></td><td>2/3</td></tr><tr><td>r1 scraps gate 2</td><td>pv-01</td><td><a href="../networks/network-1911.html">#1911</a></td><td><a href="../sources/decoded-original/0276-FlgNet.xml">0276-FlgNet.xml</a></td><td>18/18</td></tr><tr><td>motors 1</td><td>maintenance</td><td><a href="../networks/network-1930.html">#1930</a></td><td><a href="../sources/decoded-original/0237-FlgNet.xml">0237-FlgNet.xml</a></td><td>4/4</td></tr><tr><td>motors 1</td><td>bc01</td><td><a href="../networks/network-1935.html">#1935</a></td><td><a href="../sources/decoded-original/0242-FlgNet.xml">0242-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>motors 1</td><td>rd01</td><td><a href="../networks/network-1936.html">#1936</a></td><td><a href="../sources/decoded-original/0243-FlgNet.xml">0243-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>motors 1</td><td>rd01 fan</td><td><a href="../networks/network-1939.html">#1939</a></td><td><a href="../sources/decoded-original/0245-FlgNet.xml">0245-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>motors 1</td><td>mc03 spare motor</td><td><a href="../networks/network-1940.html">#1940</a></td><td><a href="../sources/decoded-original/0246-FlgNet.xml">0246-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>motors 1</td><td>fn01</td><td><a href="../networks/network-1951.html">#1951</a></td><td><a href="../sources/decoded-original/0253-FlgNet.xml">0253-FlgNet.xml</a></td><td>11/11</td></tr><tr><td>motors 1</td><td>fn06</td><td><a href="../networks/network-1955.html">#1955</a></td><td><a href="../sources/decoded-original/0257-FlgNet.xml">0257-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>sc01</td><td><a href="../networks/network-1956.html">#1956</a></td><td><a href="../sources/decoded-original/0258-FlgNet.xml">0258-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>ld01</td><td><a href="../networks/network-1958.html">#1958</a></td><td><a href="../sources/decoded-original/0259-FlgNet.xml">0259-FlgNet.xml</a></td><td>8/8</td></tr><tr><td>motors 1</td><td>ld01</td><td><a href="../networks/network-1961.html">#1961</a></td><td><a href="../sources/decoded-original/0261-FlgNet.xml">0261-FlgNet.xml</a></td><td>10/10</td></tr><tr><td>motors 1</td><td>sc10</td><td><a href="../networks/network-1962.html">#1962</a></td><td><a href="../sources/decoded-original/0262-FlgNet.xml">0262-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>sc11</td><td><a href="../networks/network-1963.html">#1963</a></td><td><a href="../sources/decoded-original/0263-FlgNet.xml">0263-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>vr06</td><td><a href="../networks/network-1969.html">#1969</a></td><td><a href="../sources/decoded-original/0269-FlgNet.xml">0269-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>fn05</td><td><a href="../networks/network-1970.html">#1970</a></td><td><a href="../sources/decoded-original/0270-FlgNet.xml">0270-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>motors 1</td><td>er01</td><td><a href="../networks/network-1971.html">#1971</a></td><td><a href="../sources/decoded-original/0271-FlgNet.xml">0271-FlgNet.xml</a></td><td>9/9</td></tr><tr><td>cyc_int5 ogni 100ms</td><td>controll ro01 moduling mv05 - pid</td><td><a href="../networks/network-5.html">#5</a></td><td><a href="../sources/decoded-original/0475-FlgNet.xml">0475-FlgNet.xml</a></td><td>18/27</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 122개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>396:70</td><td>cyc_int4 ogni 200ms<br><a href="../networks/network-396.html">#396</a></td><td>Move<br><code>Data.Pot_MV02</code></td><td><code class="condition">(OFF AND [Data.Pot_MV02 &gt; 100])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1079:39</td><td>simulation<br><a href="../networks/network-1079.html">#1079</a></td><td>Coil<br><code>Clock100ms</code></td><td><code class="condition">LRef UID 26.Q (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1080:27</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.MC04 torque</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:33</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.Low Pressure Air</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:36</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.LD-01 Minimo</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:39</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.NITROGEN TANK READY</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:42</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.EM_OK</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1080:45</td><td>simulation<br><a href="../networks/network-1080.html">#1080</a></td><td>Coil<br><code>Inputs.Presenza_110V</code></td><td><code class="condition">ON</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1081:24</td><td>simulation<br><a href="../networks/network-1081.html">#1081</a></td><td>Coil<br><code>Clock3s</code></td><td><code class="condition">LRef UID 22.Q (블록 동작 확인)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1082:33</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.BC01 run</code></td><td><code class="condition">Flag.M_BC_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:37</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.RD01 run</code></td><td><code class="condition">Flag.M_RD_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:41</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.fan RD01 run</code></td><td><code class="condition">Flag.M_RD_01_FAN</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:44</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.MC03 run</code></td><td><code class="condition">Flag.M_MC_03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:46</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.MC04 run</code></td><td><code class="condition">Flag.M_MC_04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:66</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.VS01 run</code></td><td><code class="condition">Flag.M_VS_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1082:70</td><td>simulation<br><a href="../networks/network-1082.html">#1082</a></td><td>Coil<br><code>Inputs.Aux inverter RUN</code></td><td><code class="condition">Start Aux INV</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:43</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Run_Opening</code></td><td><code class="condition">Start Open MV-01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:45</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Run_Closing</code></td><td><code class="condition">Start Close MV-01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:151</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Open</code></td><td><code class="condition">[Data.Pot_MV01 &gt;= 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:349</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV01 Close</code></td><td><code class="condition">[Data.Pot_MV01 &lt;= 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:355</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 RUN_Opening</code></td><td><code class="condition">Open MV02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:360</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 RUN_Closing</code></td><td><code class="condition">Close MV02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:365</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 Open</code></td><td><code class="condition">[Data.Pot_MV02 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:367</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV02 Close</code></td><td><code class="condition">[Data.Pot_MV02 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:489</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Run_Opening</code></td><td><code class="condition">Start open MV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:494</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Run_Closing</code></td><td><code class="condition">Start Close MV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:499</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 open</code></td><td><code class="condition">[Data.Pot_MV03 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:501</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV03 Close</code></td><td><code class="condition">[Data.Pot_MV03 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:556</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Opening</code></td><td><code class="condition">Open MV05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:561</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 RUN_Closing</code></td><td><code class="condition">Close MV05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:566</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 open</code></td><td><code class="condition">[Data.Pot_MV05 &lt; 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:568</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV05 Close</code></td><td><code class="condition">[Data.Pot_MV05 &gt; 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:623</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Run_Opening</code></td><td><code class="condition">Open MV06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:628</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Run_Closing</code></td><td><code class="condition">Close MV06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:633</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06_Open</code></td><td><code class="condition">[Data.Pot_MV06 &gt;= 98]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1083:635</td><td>simulation<br><a href="../networks/network-1083.html">#1083</a></td><td>Coil<br><code>Inputs.MV06 Close</code></td><td><code class="condition">[Data.Pot_MV06 &lt;= 2]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:27</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN02 Run</code></td><td><code class="condition">Flag.M_FN_02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:34</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.VR-01 RUN</code></td><td><code class="condition">Flag.M_VR_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:41</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN01 Run</code></td><td><code class="condition">Flag.M_FN_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:44</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.VR02 Run</code></td><td><code class="condition">Flag.M_VR_02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:46</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.CH01 Run</code></td><td><code class="condition">Flag.M_CH_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:48</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FN03 Run</code></td><td><code class="condition">Flag.M_FN_03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:69</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR FN-06</code></td><td><code class="condition">Flag.M_FN_06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1084:76</td><td>simulation<br><a href="../networks/network-1084.html">#1084</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-01</code></td><td><code class="condition">Flag.M_SC_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:27</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR LD-01</code></td><td><code class="condition">Flag.M_LD_01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:34</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR-LD-01A</code></td><td><code class="condition">Flag.M_LD_01_VIB</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:86</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.LD-01 Local Button</code></td><td><code class="condition">Flag.M_LD_01_VIB</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:41</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-10</code></td><td><code class="condition">Flag.M_SC_10</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:48</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FEEDBACKMOTOR SC-11</code></td><td><code class="condition">Flag.M_SC_11</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:51</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.FN04 Run</code></td><td><code class="condition">Flag.M_FN_04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:53</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR03 Run</code></td><td><code class="condition">Flag.M_VR_03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:55</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR04 Run</code></td><td><code class="condition">Flag.M_VR_04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:57</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR05 Run</code></td><td><code class="condition">Flag.M_VR_05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1085:83</td><td>simulation<br><a href="../networks/network-1085.html">#1085</a></td><td>Coil<br><code>Inputs.VR-06 RUN</code></td><td><code class="condition">Flag.M_VR_06</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:34</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.FN-05 RUN</code></td><td><code class="condition">Flag.M_FN_05</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:41</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.Feedback_ER01</code></td><td><code class="condition">Flag.M_ER01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:44</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 01 RUN</code></td><td><code class="condition">Flag.M_BWF01</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:24</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF01 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:46</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF 02 RUN</code></td><td><code class="condition">Flag.M_BWF02</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1086:28</td><td>simulation<br><a href="../networks/network-1086.html">#1086</a></td><td>Coil<br><code>Inputs.BWF02 OK</code></td><td><code class="condition">POWER</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1087:31</td><td>simulation<br><a href="../networks/network-1087.html">#1087</a></td><td>Coil<br><code>Inputs.Deviator Open PV-03</code></td><td><code class="condition">Flag.M_PV03</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1087:38</td><td>simulation<br><a href="../networks/network-1087.html">#1087</a></td><td>Coil<br><code>Inputs.Deviator Close PV-03</code></td><td><code class="condition">NOT [Flag.M_PV03]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1088:30</td><td>simulation<br><a href="../networks/network-1088.html">#1088</a></td><td>Coil<br><code>Inputs.PV04 Open</code></td><td><code class="condition">Flag.M_PV04</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1088:35</td><td>simulation<br><a href="../networks/network-1088.html">#1088</a></td><td>Coil<br><code>Inputs.PV04 Close</code></td><td><code class="condition">NOT [Flag.M_PV04]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1089:27</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 OPEN</code></td><td><code class="condition">PV-14</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1089:34</td><td>simulation<br><a href="../networks/network-1089.html">#1089</a></td><td>Coil<br><code>Inputs.PV-14 CLOSE</code></td><td><code class="condition">NOT [PV-14]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:27</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.FC GATE A OPEN</code></td><td><code class="condition">PV-01 Gate a</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:36</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 Gate a]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:39</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.PV-01 GATE B OPEN</code></td><td><code class="condition">PV-01 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1090:41</td><td>simulation<br><a href="../networks/network-1090.html">#1090</a></td><td>Coil<br><code>Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01</code></td><td><code class="condition">NOT [PV-01 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1091:23</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A OPEN</code></td><td><code class="condition">PV-02 GATE A EV</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1091:25</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 EV A CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE A EV]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1091:27</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B OPEN</code></td><td><code class="condition">PV-02 GATE B EV</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1091:29</td><td>simulation<br><a href="../networks/network-1091.html">#1091</a></td><td>Coil<br><code>Inputs.PV-02 GATE B CLOSE</code></td><td><code class="condition">NOT [PV-02 GATE B EV]</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1092:27</td><td>simulation<br><a href="../networks/network-1092.html">#1092</a></td><td>Coil<br><code>Inputs.FC Aria chiusa</code></td><td><code class="condition">Flag.Start_Burner</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1092:31</td><td>simulation<br><a href="../networks/network-1092.html">#1092</a></td><td>Coil<br><code>Inputs.FC GAS Chiuso</code></td><td><code class="condition">Flag.Start_Burner</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1092:33</td><td>simulation<br><a href="../networks/network-1092.html">#1092</a></td><td>Coil<br><code>Inputs.Burner On</code></td><td><code class="condition">Flag.Start_Burner</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1092:36</td><td>simulation<br><a href="../networks/network-1092.html">#1092</a></td><td>Coil<br><code>Inputs.High Flame Gas</code></td><td><code class="condition">Flag.Start_Burner</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1708:535</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_OPEN</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:542</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>RCoil<br><code>Flag.M_MV05_CLOSE</code></td><td><code class="condition">(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:561</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Open MV05</code></td><td><code class="condition">((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1708:576</td><td>valve control loop<br><a href="../networks/network-1708.html">#1708</a></td><td>Coil<br><code>Close MV05</code></td><td><code class="condition">((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1825:27</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>Coil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">Simulation(1)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1825:31</td><td>allarms 1<br><a href="../networks/network-1825.html">#1825</a></td><td>RCoil<br><code>Allarm.Simulation enabled</code></td><td><code class="condition">(Flag.RESET_ALLARM AND Allarm.Simulation enabled)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1873:1268</td><td>burner control<br><a href="../networks/network-1873.html">#1873</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code class="condition">OFF</code></td><td>Move 입력 ORef UID 1272<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1911:115</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>R1 Gate ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:117</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Coil<br><code>Flag.R1_GATE_LOOP_ON</code></td><td><code class="condition">(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:125</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>Move 입력 0<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:130</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:133</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:136</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1911:139</td><td>r1 scraps gate 2<br><a href="../networks/network-1911.html">#1911</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code class="condition">(ON AND NOT [R1 Gate ON])</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1930:34</td><td>motors 1<br><a href="../networks/network-1930.html">#1930</a></td><td>Coil<br><code>UNDER TESTING</code></td><td><code class="condition">(ON AND Flag.Maintenance_ON)</code></td><td>조건에 따른 Coil 기록<br>관련 심볼 이름과 대상 일치<br>실행·호출 순서 미검증</td></tr><tr><td>1930:36</td><td>motors 1<br><a href="../networks/network-1930.html">#1930</a></td><td>Coil<br><code>Allarm.Maintenance_ON</code></td><td><code class="condition">(ON AND Flag.Maintenance_ON)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1935:198</td><td>motors 1<br><a href="../networks/network-1935.html">#1935</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code class="condition">((ON AND Allarm.BC_01_FAULT) OR (ON AND Allarm.BC01_INV) OR ((ON AND Allarm.BC_01_FC) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1935:202</td><td>motors 1<br><a href="../networks/network-1935.html">#1935</a></td><td>Coil<br><code>Start BC01</code></td><td><code class="condition">(((ON AND Flag.M_BC_01) AND Flag.R1_GATE_LOOP_ON) OR ((ON AND Flag.M_BC_01) AND MemoCMD_BC01_Startup) OR ((ON AND Flag.M_BC_01) AND Flag.Maintenance_ON))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1936:236</td><td>motors 1<br><a href="../networks/network-1936.html">#1936</a></td><td>RCoil<br><code>Flag.M_RD_01</code></td><td><code class="condition">((ON AND Allarm.RD_01_FAULT) OR (ON AND Allarm.RD01_INV) OR (ON AND [Data.SET_PERC_FR01 = 0]) OR (ON AND NOT [Inputs.fan RD01 run]) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1936:240</td><td>motors 1<br><a href="../networks/network-1936.html">#1936</a></td><td>Coil<br><code>Start RD01</code></td><td><code class="condition">(ON AND Flag.M_RD_01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1939:283</td><td>motors 1<br><a href="../networks/network-1939.html">#1939</a></td><td>RCoil<br><code>Flag.M_RD_01_FAN</code></td><td><code class="condition">((ON AND Allarm.RD_01_FAN_FAULT) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1939:287</td><td>motors 1<br><a href="../networks/network-1939.html">#1939</a></td><td>Coil<br><code>Start fan RD01</code></td><td><code class="condition">(ON AND Flag.M_RD_01_FAN)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1940:314</td><td>motors 1<br><a href="../networks/network-1940.html">#1940</a></td><td>RCoil<br><code>Flag.M_MC_03</code></td><td><code class="condition">((ON AND Allarm.MC_03_FAULT) OR ((ON AND NOT [Inputs.MC04 run]) AND NOT [Flag.STANDBY_ON]) OR ((ON AND Allarm.MC_03_TORQUE) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1940:318</td><td>motors 1<br><a href="../networks/network-1940.html">#1940</a></td><td>Coil<br><code>Start Spare Motor</code></td><td><code class="condition">(ON AND Flag.M_MC_03)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1951:685</td><td>motors 1<br><a href="../networks/network-1951.html">#1951</a></td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code class="condition">((ON AND Allarm.FN_01_FAULT) OR (ON AND Allarm.FN01_INV) OR (ON AND [Data.SET_PERC_VT01 = 0]) OR (ON AND Stop_Fan_FN01) OR ((ON AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1951:689</td><td>motors 1<br><a href="../networks/network-1951.html">#1951</a></td><td>Coil<br><code>Start FN01</code></td><td><code class="condition">(ON AND Flag.M_FN_01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1955:772</td><td>motors 1<br><a href="../networks/network-1955.html">#1955</a></td><td>RCoil<br><code>Flag.M_FN_06</code></td><td><code class="condition">((ON AND Allarm.MBVA01_FAULT) OR ((ON AND NOT [Inputs.RD01 run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1955:776</td><td>motors 1<br><a href="../networks/network-1955.html">#1955</a></td><td>Coil<br><code>Start FN06</code></td><td><code class="condition">(ON AND Flag.M_FN_06)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1956:795</td><td>motors 1<br><a href="../networks/network-1956.html">#1956</a></td><td>RCoil<br><code>Flag.M_SC_01</code></td><td><code class="condition">((ON AND Allarm.SC_01_FAULT) OR ((ON AND NOT [Inputs.VR03 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1956:799</td><td>motors 1<br><a href="../networks/network-1956.html">#1956</a></td><td>Coil<br><code>Start SC01</code></td><td><code class="condition">(ON AND Flag.M_SC_01)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1958:836</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>RCoil<br><code>Flag.M_LD_01</code></td><td><code class="condition">((ON AND Allarm.LD_01_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1958:841</td><td>motors 1<br><a href="../networks/network-1958.html">#1958</a></td><td>Coil<br><code>Start LD01</code></td><td><code class="condition">((ON AND Flag.M_LD_01) AND Inputs.LD-01 Inspection LS)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1961:891</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>RCoil<br><code>Flag.M_LD_01_VIB</code></td><td><code class="condition">((ON AND Allarm.LD_01_VIB_FAULT) OR ((ON AND NOT [Inputs.VR-06 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1961:900</td><td>motors 1<br><a href="../networks/network-1961.html">#1961</a></td><td>Coil<br><code>Start Vibrator LD-01</code></td><td><code class="condition">(((ON AND Flag.M_LD_01_VIB) OR ((ON AND NOT [Allarm.LD_01_VIB_FAULT]) AND Start_LD01Vib)) AND Inputs.LD-01 Local Button)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1962:916</td><td>motors 1<br><a href="../networks/network-1962.html">#1962</a></td><td>RCoil<br><code>Flag.M_SC_10</code></td><td><code class="condition">((ON AND Allarm.SC_10_FAULT) OR ((ON AND NOT [Inputs.VR04 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1962:920</td><td>motors 1<br><a href="../networks/network-1962.html">#1962</a></td><td>Coil<br><code>Start SC10</code></td><td><code class="condition">(ON AND Flag.M_SC_10)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1963:939</td><td>motors 1<br><a href="../networks/network-1963.html">#1963</a></td><td>RCoil<br><code>Flag.M_SC_11</code></td><td><code class="condition">((ON AND Allarm.SC_11_FAULT) OR ((ON AND NOT [Inputs.VR05 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1963:943</td><td>motors 1<br><a href="../networks/network-1963.html">#1963</a></td><td>Coil<br><code>Start SC11</code></td><td><code class="condition">(ON AND Flag.M_SC_11)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1079</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>RCoil<br><code>Flag.M_VR_06</code></td><td><code class="condition">((ON AND Allarm.VR_06_FAULT) OR ((ON AND NOT [Start ER-01]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1969:1083</td><td>motors 1<br><a href="../networks/network-1969.html">#1969</a></td><td>Coil<br><code>Start VR06</code></td><td><code class="condition">(ON AND Flag.M_VR_06)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1970:1102</td><td>motors 1<br><a href="../networks/network-1970.html">#1970</a></td><td>RCoil<br><code>Flag.M_FN_05</code></td><td><code class="condition">((ON AND Allarm.FN_05_FAULT) OR ((ON AND NOT [Inputs.FN04 Run]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1970:1106</td><td>motors 1<br><a href="../networks/network-1970.html">#1970</a></td><td>Coil<br><code>Start FN05</code></td><td><code class="condition">(ON AND Flag.M_FN_05)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1125</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>RCoil<br><code>Flag.M_ER01</code></td><td><code class="condition">((ON AND OFF) OR (ON AND Allarm.ER01_run) OR ((ON AND NOT [Inputs.FN-05 RUN]) AND NOT [UNDER TESTING]))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1971:1129</td><td>motors 1<br><a href="../networks/network-1971.html">#1971</a></td><td>Coil<br><code>Start ER-01</code></td><td><code class="condition">((ON AND Flag.M_ER01) AND Inputs.177T1_OK)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>직접 HMI 설정 미식별: 표시용 가공 태그·상위 화면 여부 확인</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>SYS-SIMULATION-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-SIMULATION-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-SIMULATION-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-SIMULATION-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>