<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>TC04 · 제어 명세</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../control-spec.html">전체 제어 명세</a><span>2026-10-07 · 원본 기준 검토본</span></header><div class="layout"><aside class="toc"><a href="#io">입출력·HMI</a><a href="#conditions">모드·동작 조건</a><a href="#sequence">순서·시간·설정</a><a href="#fault">이상·리셋</a><a href="#source">도면·래더 근거</a><a href="#pending">미확정·불일치</a><a href="#tests">검증 항목</a></aside><main><h1>TC04 · 제어 명세</h1><div class="source"><strong>계측 · 자료 연결 완료 · 동작 확정 검토 중</strong><br>FN01 베어링 PT100 온도.</div><p><a href="../devices/TC04.html">설비 매뉴얼·수리 진단</a> · <a href="../registers/control-spec.json">전체 구조화 명세 JSON</a></p><div class="note">원본 조건의 정적 해석을 정리한 검토본이다. PLC 실행 순서·타이머 동작·현재 설정값·현장 일치는 확인 중이다. 관련 네트워크와 신호에는 공유 참조가 포함되며 전용 소유를 뜻하지 않는다.</div><h2 id="io">1. 입출력과 HMI</h2><h3>물리 입력</h3><div class="table-wrap"><table><thead><tr><th>백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명</th><th>근거 문서</th></tr></thead><tbody><tr><td>%IW258</td><td>reserved tc04</td><td>int</td><td></td><td>896</td></tr><tr><td>%IW260</td><td>tc05</td><td>int</td><td>probe sensor pt100 bearing fn-01 (tc-04) -30...250°c</td><td>1511</td></tr><tr><td>%IW256</td><td>tc04</td><td>int</td><td></td><td>1512</td></tr></tbody></table></div><h3>물리 출력</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>내부 심볼</h3><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>HMI 설정</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>I_TC_04</td><td>DB13,INT24</td><td>PLC</td><td>00065</td></tr></tbody></table></div><h2 id="conditions">2. 동작 조건·모드·허가·정지</h2><p>아래는 관련 심볼 또는 설비 명칭과 쓰기 대상이 일치하는 원본 경로다. 자동·수동 또는 허가 관련 이름은 조건식에서 찾아 분류했으며 모드 우선순위와 완전한 인터록은 호출 구조 및 공유 동작과 함께 확인한다.</p><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:455</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr></tbody></table></div><p class="muted">읽는 방법: AND는 모든 조건, OR는 하나 이상의 조건, NOT는 반전이다. SCoil/RCoil은 Set/Reset, Move는 입력값 전달을 뜻한다. SdCoil과 호출 블록의 실제 시간·실행 동작은 추가 확인한다. 식의 ON은 원본 심볼 이름으로, 무조건 참인 값으로 가정하지 않는다.</p><div class="table-wrap"><table><thead><tr><th>조건식 분류</th><th>참조 규칙 ID</th></tr></thead><tbody><tr><td>자동·수동·유지보수 이름 참조</td><td>미식별</td></tr><tr><td>허가·준비 이름 참조</td><td>미식별</td></tr></tbody></table></div><h2 id="sequence">3. 운전 순서·타이머·설정값</h2><h3>상태·단계 조건</h3><p>조건식의 상태 변수와 Move 입력·Set/Reset 경로를 함께 제공한다. 비교값과 밸브 번호가 같다는 가정은 사용하지 않는다. 각 규칙의 블록·Part UID가 추적 기준이다.</p><p class="muted">자료에서 직접 식별되지 않음. 확인 항목 참조.</p><h3>시간 조건·인자</h3><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1981:450</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_104</code></td><td><code class="condition">((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:471</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_105</code></td><td><code class="condition">((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div><details><summary>관련 설정·계수 피연산자 13개</summary><p>관련 네트워크 참조 목록이다. 상수 해석 후보와 실행 시 DB 값은 구분한다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>ORef UID</th><th>명칭</th><th>이름 해석 근거</th><th>실행 시 값</th></tr></thead><tbody><tr><td><a href="../networks/network-1731.html">#1731</a></td><td>57</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1950.html">#1950</a></td><td>670</td><td>S5T#1H_30M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>490</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>491</td><td>Data.TC04_TC05_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>492</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>494</td><td>Data.Temp_TC04</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>500</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>501</td><td>Data.TC04_TC05_MAX_ALL</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>502</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>504</td><td>Data.Temp_TC05</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>510</td><td>Flag.RESET_ALLARM</td><td>UID/RID + search-text + NID agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>496</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr><tr><td><a href="../networks/network-1981.html">#1981</a></td><td>506</td><td>S5T#1M</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td><td>미취득·미확정</td></tr></tbody></table></div></details><h2 id="fault">4. 이상 처리·알람·리셋·재기동</h2><p>고장·알람·리셋 관련 이름을 참조하는 경로다. 모든 RCoil을 알람 해제로 취급하지 않으며, 정상 극성·발생 지연·래치·리셋 허가와 재기동은 원본 및 현장으로 확정한다.</p><details><summary>고장·알람 참조 8개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1858:232</td><td>burner control<br><a href="../networks/network-1858.html">#1858</a></td><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((ON AND NOT [Flag.Burner_ready]) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration)) AND ON))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:653</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>Coil<br><code>Allarm.Prealarms_FN01</code></td><td><code class="condition">((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:656</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>SdCoil<br><code>Tag_122</code></td><td><code class="condition">((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1H_30M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:661</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>Coil<br><code>Stop_Fan_FN01</code></td><td><code class="condition">(((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run])) AND Tag_122)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:455</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:476</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60])) AND Tag_105) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><details><summary>리셋·초기화·Startup 명칭 참조 2개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="source">5. 도면·래더 근거</h2><p><a href="../sources/PID_1684n002I.pdf#page=1">P&ID 1684n002 Rev.I / 1페이지</a></p><p><a href="../sources/Electrical_Rev2.pdf#page=80">FG 79 / PDF 80</a></p><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>네트워크</th><th>원본 XML</th><th>식별한 피연산자</th></tr></thead><tbody><tr><td>hmi inputs</td><td>analog</td><td><a href="../networks/network-1071.html">#1071</a></td><td><a href="../sources/decoded-original/0398-FlgNet.xml">0398-FlgNet.xml</a></td><td>56/56</td></tr><tr><td>analog input conversion</td><td>tc04</td><td><a href="../networks/network-1731.html">#1731</a></td><td><a href="../sources/decoded-original/0481-FlgNet.xml">0481-FlgNet.xml</a></td><td>7/7</td></tr><tr><td>burner control</td><td>burner stop</td><td><a href="../networks/network-1858.html">#1858</a></td><td><a href="../sources/decoded-original/0175-FlgNet.xml">0175-FlgNet.xml</a></td><td>19/19</td></tr><tr><td>motors 1</td><td>preallarm fn01</td><td><a href="../networks/network-1950.html">#1950</a></td><td><a href="../sources/decoded-original/0252-FlgNet.xml">0252-FlgNet.xml</a></td><td>12/12</td></tr><tr><td>allarms 3</td><td>max tc04 temperature</td><td><a href="../networks/network-1981.html">#1981</a></td><td><a href="../sources/decoded-original/0529-FlgNet.xml">0529-FlgNet.xml</a></td><td>27/27</td></tr></tbody></table></div><details><summary>공유·연관 동작을 포함한 정적 경로 38개</summary><div class="table-wrap"><table><thead><tr><th>규칙 ID</th><th>블록·원본</th><th>동작·대상</th><th>정적 조건</th><th>인자·해석 범위</th></tr></thead><tbody><tr><td>1071:22</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_04</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC04<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1071:27</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_05</code></td><td><code class="condition">Move UID 22.eno (블록 동작 확인)</code></td><td>Move 입력 TC05<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:34</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF01</code></td><td><code class="condition">Move UID 27.eno (블록 동작 확인)</code></td><td>Move 입력 BWF01_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:41</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Flow_rate_BWF02</code></td><td><code class="condition">Move UID 34.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_FlowRate<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:48</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 BWF01_Level<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:49</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.Level_BWF02</code></td><td><code class="condition">Move UID 48.eno (블록 동작 확인)</code></td><td>Move 입력 BWF02_Level<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:50</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_01</code></td><td><code class="condition">Move UID 49.eno (블록 동작 확인)</code></td><td>Move 입력 TC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:51</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_02</code></td><td><code class="condition">Move UID 50.eno (블록 동작 확인)</code></td><td>Move 입력 TC02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:72</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 TC03<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:73</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_06</code></td><td><code class="condition">Move UID 72.eno (블록 동작 확인)</code></td><td>Move 입력 TC06<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:74</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.TC_07</code></td><td><code class="condition">Move UID 73.eno (블록 동작 확인)</code></td><td>Move 입력 TC07<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:75</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.ZT_01</code></td><td><code class="condition">Move UID 74.eno (블록 동작 확인)</code></td><td>Move 입력 ZT01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:96</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_01</code></td><td><code class="condition">POWER</code></td><td>Move 입력 PSH01<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:97</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_02</code></td><td><code class="condition">Move UID 96.eno (블록 동작 확인)</code></td><td>Move 입력 PSH02<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:98</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PSH_03</code></td><td><code class="condition">Move UID 97.eno (블록 동작 확인)</code></td><td>Move 입력 PSH03<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:99</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.PC_01</code></td><td><code class="condition">Move UID 98.eno (블록 동작 확인)</code></td><td>Move 입력 PC01<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:122</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN02_ABSORPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 FN02_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:123</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN04_ABSORPTION</code></td><td><code class="condition">Move UID 122.eno (블록 동작 확인)</code></td><td>Move 입력 FN04_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:144</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RD01_ABSORBPTION</code></td><td><code class="condition">POWER</code></td><td>Move 입력 RD01_Current<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:145</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.FN01_ABSORPTION</code></td><td><code class="condition">Move UID 144.eno (블록 동작 확인)</code></td><td>Move 입력 FN01_Current<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:146</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_01</code></td><td><code class="condition">Move UID 145.eno (블록 동작 확인)</code></td><td>Move 입력 R001<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:147</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_02</code></td><td><code class="condition">Move UID 146.eno (블록 동작 확인)</code></td><td>Move 입력 R002<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:168</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_03</code></td><td><code class="condition">POWER</code></td><td>Move 입력 R003<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1071:169</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.RO_04</code></td><td><code class="condition">Move UID 168.eno (블록 동작 확인)</code></td><td>Move 입력 R004<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:170</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_GAS</code></td><td><code class="condition">Move UID 169.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:171</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_RETRANSMISSION_AIR</code></td><td><code class="condition">Move UID 170.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:84</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_GAS</code></td><td><code class="condition">Move UID 171.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_GAS<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1071:194</td><td>hmi inputs<br><a href="../networks/network-1071.html">#1071</a></td><td>Move<br><code>Inputs.BR_01_MASSFLOWMETER_AIR</code></td><td><code class="condition">Move UID 84.eno (블록 동작 확인)</code></td><td>Move 입력 BR01_FlowMeter_AIR<br>관련 네트워크의 공유·연관 동작<br>미해석 동작 포함 · 실행·호출 순서 미검증</td></tr><tr><td>1858:232</td><td>burner control<br><a href="../networks/network-1858.html">#1858</a></td><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code class="condition">((ON AND NOT [Flag.Burner_ready]) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration)) AND ON))</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:653</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>Coil<br><code>Allarm.Prealarms_FN01</code></td><td><code class="condition">((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:656</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>SdCoil<br><code>Tag_122</code></td><td><code class="condition">((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1H_30M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1950:661</td><td>motors 1<br><a href="../networks/network-1950.html">#1950</a></td><td>Coil<br><code>Stop_Fan_FN01</code></td><td><code class="condition">(((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run])) AND Tag_122)</code></td><td>조건에 따른 Coil 기록<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:450</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_104</code></td><td><code class="condition">((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:455</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</code></td><td>조건 성립 시 Set<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:471</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SdCoil<br><code>Tag_105</code></td><td><code class="condition">((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60]))</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:476</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>SCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60])) AND Tag_105) AND ServiceBit)</code></td><td>조건 성립 시 Set<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr><tr><td>1981:484</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC04_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td>조건 성립 시 Reset<br>설비 태그 명칭 일치 후보<br>실행·호출 순서 미검증</td></tr><tr><td>1981:488</td><td>allarms 3<br><a href="../networks/network-1981.html">#1981</a></td><td>RCoil<br><code>Allarm.MAX_TC05_TEMP</code></td><td><code class="condition">((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td>조건 성립 시 Reset<br>관련 네트워크의 공유·연관 동작<br>실행·호출 순서 미검증</td></tr></tbody></table></div></details><h2 id="pending">6. 미확정 사항과 자료 불일치</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><div class="table-wrap"><table><thead><tr><th>ID</th><th>불일치·확인 내용</th><th>다음 검증</th><th>상태</th></tr></thead><tbody><tr><td>BASELINE</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>POWER</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>VOLTAGE</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>ADDRESS</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>TC05</td><td>TC04/TC05·범위 설명 혼재</td><td>전송기 범위와 AI 채널/환산 계수 확인</td><td>자료 대조됨 · 원인·해소 미확정</td></tr><tr><td>SOURCE-XML</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td><td>자료 대조됨 · 원인·해소 미확정</td></tr></tbody></table></div><h2 id="tests">7. 진단·시뮬레이션 검증 항목</h2><p>이 명세는 수리 진단·프로그램 구조 분석·개선안 검토의 공통 기준이다. 각 시험의 기대 결과를 원본 조건과 대조하고 실행 값·시간·버전·증거를 기록한다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>기대 결과 검토안</th><th>상태</th></tr></thead><tbody><tr><td>TC04-SIM-01</td><td>정상값</td><td>여러 원시값/스위치 상태</td><td>환산값·단위·HMI 대응 확인</td><td>설계·미실행</td></tr><tr><td>TC04-SIM-02</td><td>단선·범위 초과</td><td>최소·최대·이탈 원시값</td><td>OFR/고장/대체값 처리 확인</td><td>설계·미실행</td></tr><tr><td>TC04-SIM-03</td><td>경보 경계</td><td>각 경계 앞/같음/뒤 값</td><td>비교기·지연·히스테리시스 확인</td><td>설계·미실행</td></tr><tr><td>TC04-SIM-04</td><td>시험/선택 조건</td><td>시험 입력과 선택 채널 변경</td><td>실제 입력과 대체값의 우선순위 확인</td><td>설계·미실행</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>확인 ID</th><th>항목</th><th>작업</th><th>상태</th></tr></thead><tbody><tr><td>TC04-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>TC04-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>TC04-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>TC04-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>TC04-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div></main></div><footer>매뉴얼·수리·프로그램 구조 파악·개선 검토를 위한 제어 명세</footer></body></html>