<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BF02 · 백 필터</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>BF02 · 백 필터</h1><p class="control-spec-link"><a href="../control-specs/BF02.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>집진·석회</strong> · 자료에서 확인<br>DP 차압 감시, 분진 스크루·로터리 밸브, 펄스 세정 밸브가 연결되는 집진 장치.</div><p>공정/기능 연관 장치: <a href="DP02.html">DP02</a>, <a href="SC11.html">SC11</a>, <a href="VR05.html">VR05</a>, <a href="TC09.html">TC09</a>, <a href="PV14.html">PV14</a>, <a href="FN04.html">FN04</a>. 배관 또는 기능 관계이며 모든 장치 간 자동 인터록을 뜻하지 않는다.</p><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=184">FG 181 / PDF 184</a>, <a href="../sources/Electrical_Rev2.pdf#page=185">FG 182 / PDF 185</a>, <a href="../sources/Electrical_Rev2.pdf#page=186">FG 183 / PDF 186</a>, <a href="../sources/Electrical_Rev2.pdf#page=187">FG 184 / PDF 187</a>, <a href="../sources/Electrical_Rev2.pdf#page=188">FG 185 / PDF 188</a>, <a href="../sources/Electrical_Rev2.pdf#page=189">FG 186 / PDF 189</a>, <a href="../sources/Electrical_Rev2.pdf#page=190">FG 187 / PDF 190</a>, <a href="../sources/Electrical_Rev2.pdf#page=191">FG 188 / PDF 191</a>, <a href="../sources/Electrical_Rev2.pdf#page=192">FG 189 / PDF 192</a>, <a href="../sources/Electrical_Rev2.pdf#page=193">FG 190 / PDF 193</a>, <a href="../sources/Electrical_Rev2.pdf#page=194">FG 191 / PDF 194</a>, <a href="../sources/Electrical_Rev2.pdf#page=195">FG 192 / PDF 195</a>, <a href="../sources/Electrical_Rev2.pdf#page=196">FG 193 / PDF 196</a>, <a href="../sources/Electrical_Rev2.pdf#page=197">FG 194 / PDF 197</a>, <a href="../sources/Electrical_Rev2.pdf#page=198">FG 195 / PDF 198</a>, <a href="../sources/Electrical_Rev2.pdf#page=199">FG 196 / PDF 199</a>, <a href="../sources/Electrical_Rev2.pdf#page=200">FG 197 / PDF 200</a>, <a href="../sources/Electrical_Rev2.pdf#page=201">FG 198 / PDF 201</a>, <a href="../sources/Electrical_Rev2.pdf#page=202">FG 199 / PDF 202</a>, <a href="../sources/Electrical_Rev2.pdf#page=203">FG 200 / PDF 203</a>, <a href="../sources/Electrical_Rev2.pdf#page=204">FG 201 / PDF 204</a>, <a href="../sources/Electrical_Rev2.pdf#page=205">FG 202 / PDF 205</a>, <a href="../sources/Electrical_Rev2.pdf#page=206">FG 203 / PDF 206</a>, <a href="../sources/Electrical_Rev2.pdf#page=207">FG 204 / PDF 207</a></p><div class="note">BF02 허가 네트워크에 DP02 값과 DP01 임계값 명칭이 함께 등장한다. 공용 계수인지 오기인지 현재 설정과 원본 연결을 확인해야 한다. </div><p>관련 물리 I/O 11개, 내부 심볼 1개, HMI 설정 1개, 관련 래더 11개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%Q12.1</code></td><td>ev-12</td><td>bool</td><td>a0.1 filter 2 valve bf01first sector</td><td>_7ev / 792</td></tr><tr><td>물리 I/O</td><td><code>%Q13.1</code></td><td>ev-20</td><td>bool</td><td>a1.1 filter 2 valve bf01second sector</td><td>_7ev / 800</td></tr><tr><td>물리 I/O</td><td><code>%Q14.1</code></td><td>ev-28</td><td>bool</td><td>a2.1 filter 2 valve bf01third sector</td><td>_7ev / 807</td></tr><tr><td>물리 I/O</td><td><code>%Q15.1</code></td><td>ev-36</td><td>bool</td><td>a3.1 filter 2 valve bf01fourth sector</td><td>_7ev / 815</td></tr><tr><td>물리 I/O</td><td><code>%Q16.1</code></td><td>ev-44</td><td>bool</td><td>a4.1 filter 2 valve bf01fifth sector</td><td>_7ev / 823</td></tr><tr><td>물리 I/O</td><td><code>%Q19.1</code></td><td>ev-60</td><td>bool</td><td>a9.1 filter 2 valve bf02second sector</td><td>_7ev / 844</td></tr><tr><td>물리 I/O</td><td><code>%Q20.1</code></td><td>ev-68</td><td>bool</td><td>a10.1 filter 2 valve bf02third sector</td><td>_7ev / 851</td></tr><tr><td>물리 I/O</td><td><code>%Q21.1</code></td><td>ev-76</td><td>bool</td><td>a11.1 filter 2 valve bf02fourth sector</td><td>_7ev / 859</td></tr><tr><td>물리 I/O</td><td><code>%Q22.1</code></td><td>ev-84</td><td>bool</td><td>a12.1 filter 2 valve bf02fifth sector</td><td>_7ev / 867</td></tr><tr><td>물리 I/O</td><td><code>%Q18.1</code></td><td>ev-52</td><td>bool</td><td>a8.1 filter 2 valve bf02first sector</td><td>_7ev / 891</td></tr><tr><td>내부</td><td><code>%M180.4</code></td><td>bf02_run</td><td>bool</td><td></td><td>_7ev / 903</td></tr><tr><td>물리 I/O</td><td><code>%IW400</code></td><td>pr_br02</td><td>int</td><td>differential pressure switchbags filter bf-02(4-20ma)</td><td>_7ev / 1522</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>BF02_RUN</td><td><code>MX180.4</code></td><td>PLC</td><td>00457</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>analog input conversion / 44</td><td>dp-02</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1774.html">원본 연결 보기 #1774</a></td></tr><tr><td>filter / 5</td><td>enabling sleeve washing</td><td>15 Parts / 29 Wires</td><td>15/15</td><td><a href="../networks/network-1886.html">원본 연결 보기 #1886</a></td></tr><tr><td>filter / 6</td><td>work pause times for filter valves</td><td>10 Parts / 20 Wires</td><td>13/13</td><td><a href="../networks/network-1887.html">원본 연결 보기 #1887</a></td></tr><tr><td>filter / 10</td><td>a0.0 filter 1 valve bf01first sector</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1891.html">원본 연결 보기 #1891</a></td></tr><tr><td>filter / 11</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1892.html">원본 연결 보기 #1892</a></td></tr><tr><td>filter / 12</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1893.html">원본 연결 보기 #1893</a></td></tr><tr><td>filter / 13</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1894.html">원본 연결 보기 #1894</a></td></tr><tr><td>filter / 14</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1895.html">원본 연결 보기 #1895</a></td></tr><tr><td>filter / 15</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1896.html">원본 연결 보기 #1896</a></td></tr><tr><td>filter / 16</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1897.html">원본 연결 보기 #1897</a></td></tr><tr><td>filter / 17</td><td>wash filter</td><td>32 Parts / 65 Wires</td><td>42/42</td><td><a href="../networks/network-1898.html">원본 연결 보기 #1898</a></td></tr></tbody></table></div><h2 id="alarm">알람·설정값 추적</h2><p>설비 이름으로 일치한 알람 전용 네트워크가 없다. 상위 설비 고장 및 일반 진단 블록의 참조를 확인한다.</p><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>필터 운전 허가</strong> — 분진 스크루·로터리 밸브·BF_RUN 표시·차압 기준 및 강제 세정 조건을 원본 Filter 네트워크로 검토한다.</li><li><strong>세정 순서</strong> — EV11~50과 EV51~90을 구분하고 실제 순서 변수의 값 → 비교기 → 개별 출력 주소를 추적한다. 번호 범위만 보고 순서를 정하지 않는다.</li><li><strong>펄스/휴지 시간</strong> — 작업 시간·휴지 시간·차압 단계별 계수 및 시험 ON/OFF 조건을 기록한다.</li><li><strong>세정 불량</strong> — 출력 펄스 → 릴레이 → 전원/퓨즈 → 코일 → 압축공기 → 밸브 → 차압 변화 순으로 점검한다.</li><li><strong>온도·분진 배출</strong> — TC09/PV14, SC/VR 피드백과 필터 과온·차압 경보를 연결해 점검한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="EV51.html">EV51</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV52.html">EV52</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV53.html">EV53</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV54.html">EV54</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV55.html">EV55</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV56.html">EV56</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV57.html">EV57</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV58.html">EV58</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV59.html">EV59</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV60.html">EV60</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV61.html">EV61</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV62.html">EV62</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV63.html">EV63</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV64.html">EV64</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV65.html">EV65</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV66.html">EV66</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV67.html">EV67</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV68.html">EV68</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV69.html">EV69</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV70.html">EV70</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV71.html">EV71</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV72.html">EV72</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV73.html">EV73</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV74.html">EV74</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV75.html">EV75</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV76.html">EV76</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV77.html">EV77</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV78.html">EV78</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV79.html">EV79</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV80.html">EV80</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV81.html">EV81</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV82.html">EV82</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV83.html">EV83</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV84.html">EV84</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV85.html">EV85</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV86.html">EV86</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV87.html">EV87</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV88.html">EV88</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV89.html">EV89</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr><tr><td><a href="EV90.html">EV90</a></td><td>필터 펄스 세정 밸브</td><td>자료에서 확인</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>BF02-SIM-01</td><td>세정 허가</td><td>SC/VR·차압·BF_RUN 변경</td><td>두 필터 허가를 각각 확인</td><td>설계·미실행</td></tr><tr><td>BF02-SIM-02</td><td>전체 펄스 순서</td><td>순서 변수 전 범위</td><td>80개 EV 출력과 비교기 상수 매핑 확인</td><td>설계·미실행</td></tr><tr><td>BF02-SIM-03</td><td>펄스/휴지</td><td>작업/휴지 설정 변경</td><td>단계·주기·중복 출력 검증</td><td>설계·미실행</td></tr><tr><td>BF02-SIM-04</td><td>차압 경계</td><td>DP 임계값 전후</td><td>허가·시간 계수의 실제 분기 확인</td><td>설계·미실행</td></tr><tr><td>BF02-SIM-05</td><td>온도/배출 고장</td><td>온도와 SC/VR 고장 입력 변경</td><td>PV14·정지/경보 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>BF02-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>BF02-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>BF02-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>BF02-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>BF02-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 181 / PDF 184</h3><pre>SUPPLY 110Vac JB2 PLC MODULE0Vac 9.9183/0110Vac 181.8183/0
5L7N3181TM1
181QF31A
+24Vdc 181.5182/0
-0Vdc 181.4182/0
FAS17 1,5 mmqBLUE181QF24A181.2181.1
FAS17 1,5 mmqREDFAS17 1,5 mmqRED X43X42X41 181QF42A181QF16A
181GD15A
0Vac 9.99/7110Vac 9.139/7110Vac 9.129/6
181EV1</pre><h3>FG 182 / PDF 185</h3><pre>CONFIGURATION PLC JB2 BOX
6ES7522-1BL01-0AB0
DQ 32x24VDC/0.5A HF6ES7522-1BL01-0AB0.0a
b
.1.2.3.4.5.6.7.0.1.2.3.4.5.6.7P
.0.1.2.3.4.5.6.7.0.1.2.3.4.5.6.7P
c
d
P P
182A1
POS.3
DI/DQ 16x24VDC6ES7523-1BL00-0AA0a
b
.0.1.2.3.4.5.6.7
.0.1.2.3.4.5.6.7
.0.1.2.3.4.5.6.7.0.1.2.3.4.5.6.7
c
d
P
P
182A2
6ES7523-1BL01-0AB0POS.2
-0Vdc 181.4181/1-0Vdc 181.4183/0+24Vdc 181.5+24Vdc 181.5
IM 155-5 PN ST6ES7155-5AA00-0AB0182IM155
6ES7155-5AA01-0AB0</pre><h3>FG 183 / PDF 186</h3><pre>CLEAN BAGS VALVES COMMAND
183KA3A18.2197/12A F5x20
183KA3183/8
EV-538X4
X49
FILTER 3 VALVE BF02FIRST SECTOR
183KA2A18.1197/12A F5x20
183KA2183/5
EV-526X4
X47
FILTER 2 VALVE BF02FIRST SECTOR
A18.0197/12A F5x20183KA1
183KA1183/3
EV-514X4
X45
FILTER 1 VALVE BF02FIRST SECTOR
0Vac 9.9184/00Vac 9.9181/5 -0Vdc 181.4184/0-0Vdc 181.4182/2
110Vac 181.8184/0110Vac 181.8181/5</pre><h3>FG 184 / PDF 187</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8183/9 110Vac 181.8185/0
-0Vdc 181.4183/9 -0Vdc 181.4185/00Vac 9.9183/9 0Vac 9.9185/0
FILTER 4 VALVE BF02FIRST SECTOR
X411
10X4EV-54
184KA1184/3
184KA15x202A FA18.3197/1
FILTER 5 VALVE BF02FIRST SECTOR
X413
12X4EV-55
184KA2184/5
5x202A FA18.4197/1184KA2
FILTER 6 VALVE BF02FIRST SECTOR
X415
14X4EV-56
184KA3184/8
5x202A FA18.5197/1184KA3</pre><h3>FG 185 / PDF 188</h3><pre>CLEAN BAGS VALVES COMMAND
185KA3A19.0198/12A F5x20
185KA3185/8
EV-5920X4
X421
FILTER 1 VALVE BF02SECOND SECTOR
185KA2A18.7197/12A F5x20
185KA2185/5
EV-5818X4
X419
FILTER 8 VALVE BF02FIRST SECTOR
A18.6197/12A F5x20185KA1
185KA1185/3
EV-5716X4
X417
FILTER 7 VALVE BF02FIRST SECTOR
0Vac 9.9186/00Vac 9.9184/9 -0Vdc 181.4186/0-0Vdc 181.4184/9
110Vac 181.8186/0110Vac 181.8184/9</pre><h3>FG 186 / PDF 189</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8185/9 110Vac 181.8187/0
-0Vdc 181.4185/9 -0Vdc 181.4187/00Vac 9.9185/9 0Vac 9.9187/0
FILTER 2 VALVE BF02SECOND SECTOR
X423
22X4EV-60
186KA1186/3
186KA15x202A FA19.1198/1
FILTER 3 VALVE BF02SECOND SECTOR
X425
24X4EV-61
186KA2186/5
5x202A FA19.2198/1186KA2
FILTER 4 VALVE BF02SECOND SECTOR
X427
26X4EV-62
186KA3186/8
5x202A FA19.3198/1186KA3</pre><h3>FG 187 / PDF 190</h3><pre>CLEAN BAGS VALVES COMMAND
187KA3A19.6198/12A F5x20
187KA3187/8
EV-6532X4
X433
FILTER 7 VALVE BF02SECOND SECTOR
187KA2A19.5198/12A F5x20
187KA2187/5
EV-6430X4
X431
FILTER 6 VALVE BF02SECOND SECTOR
A19.4198/12A F5x20187KA1
187KA1187/3
EV-6328X4
X429
FILTER 5 VALVE BF02SECOND SECTOR
0Vac 9.9188/00Vac 9.9186/9 -0Vdc 181.4188/0-0Vdc 181.4186/9
110Vac 181.8188/0110Vac 181.8186/9</pre><h3>FG 188 / PDF 191</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8187/9 110Vac 181.8189/0
-0Vdc 181.4187/9 -0Vdc 181.4189/00Vac 9.9187/9 0Vac 9.9189/0
FILTER 8 VALVE BF02SECOND SECTOR
X435
34X4EV-66
188KA1188/3
188KA15x202A FA19.7198/1
FILTER 1 VALVE BF02THIRD SECTOR
X437
36X4EV-67
188KA2188/5
5x202A FA20.0199/1188KA2
FILTER 2 VALVE BF02THIRD SECTOR
X439
38X4EV-68
188KA3188/8
5x202A FA20.1199/1188KA3</pre><h3>FG 189 / PDF 192</h3><pre>CLEAN BAGS VALVES COMMAND
189KA3A20.4199/12A F5x20
189KA3189/8
EV-7144X4
X445
FILTER 5 VALVE BF02THIRD SECTOR
189KA2A20.3199/12A F5x20
189KA2189/5
EV-7042X4
X443
FILTER 4 VALVE BF02THIRD SECTOR
A20.2199/12A F5x20189KA1
189KA1189/3
EV-6940X4
X441
FILTER 3 VALVE BF02THIRD SECTOR
0Vac 9.9190/00Vac 9.9188/9 -0Vdc 181.4190/0-0Vdc 181.4188/9
110Vac 181.8190/0110Vac 181.8188/9</pre><h3>FG 190 / PDF 193</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8189/9 110Vac 181.8191/0
-0Vdc 181.4189/9 -0Vdc 181.4191/00Vac 9.9189/9 0Vac 9.9191/0
FILTER 6 VALVE BF02THIRD SECTOR
X447
46X4EV-72
190KA1190/3
190KA15x202A FA20.5199/1
FILTER 7 VALVE BF02THIRD SECTOR
X449
48X4EV-73
190KA2190/5
5x202A FA20.6199/1190KA2
FILTER 8 VALVE BF02THIRD SECTOR
X451
50X4EV-74
190KA3190/8
5x202A FA20.7199/1190KA3</pre><h3>FG 191 / PDF 194</h3><pre>CLEAN BAGS VALVES COMMAND
191KA3A21.2200/12A F5x20
191KA3191/8
EV-7756X4
X457
FILTER 3 VALVE BF02FOURTH SECTOR
191KA2A21.1200/12A F5x20
191KA2191/5
EV-7654X4
X455
FILTER 2 VALVE BF02FOURTH SECTOR
A21.0200/12A F5x20191KA1
191KA1191/3
EV-7552X4
X453
FILTER 1 VALVE BF02FOURTH SECTOR
0Vac 9.9192/00Vac 9.9190/9 -0Vdc 181.4192/0-0Vdc 181.4190/9
110Vac 181.8192/0110Vac 181.8190/9</pre><h3>FG 192 / PDF 195</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8191/9 110Vac 181.8193/0
-0Vdc 181.4191/9 -0Vdc 181.4193/00Vac 9.9191/9 0Vac 9.9193/0
FILTER 4 VALVE BF02FOURTH SECTOR
X459
58X4EV-78
192KA1192/3
192KA15x202A FA21.3200/1
FILTER 5 VALVE BF02FOURTH SECTOR
X461
60X4EV-79
192KA2192/5
5x202A FA21.4200/1192KA2
FILTER 6 VALVE BF02FOURTH SECTOR
X463
62X4EV-80
192KA3192/8
5x202A FA21.5200/1192KA3</pre><h3>FG 193 / PDF 196</h3><pre>CLEAN BAGS VALVES COMMAND
193KA3A22.0203/12A F5x20
193KA3193/8
EV-8368X4
X469
FILTER 1 VALVE BF02FIFTH SECTOR
193KA2A21.7200/12A F5x20
193KA2193/5
EV-8266X4
X467
FILTER 8 VALVE BF02FOURTH SECTOR
A21.6200/12A F5x20193KA1
193KA1193/3
EV-8164X4
X465
FILTER 7 VALVE BF02FOURTH SECTOR
0Vac 9.9194/00Vac 9.9192/9 -0Vdc 181.4194/0-0Vdc 181.4192/9
110Vac 181.8194/0110Vac 181.8192/9</pre><h3>FG 194 / PDF 197</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8193/9 110Vac 181.8195/0
-0Vdc 181.4193/9 -0Vdc 181.4195/00Vac 9.9193/9 0Vac 9.9195/0
FILTER 2 VALVE BF02FIFTH SECTOR
X471
70X4EV-84
194KA1194/3
194KA15x202A FA22.1203/1
FILTER 3 VALVE BF02FIFTH SECTOR
X473
72X4EV-85
194KA2194/5
5x202A FA22.2203/1194KA2
FILTER 4 VALVE BF02FIFTH SECTOR
X475
74X4EV-86
194KA3194/8
5x202A FA22.3203/1194KA3</pre><h3>FG 195 / PDF 198</h3><pre>CLEAN BAGS VALVES COMMAND
195KA3A22.6203/12A F5x20
195KA3195/8
EV-8980X4
X481
FILTER 7 VALVE BF02FIFTH SECTOR
195KA2A22.5203/12A F5x20
195KA2195/5
EV-8878X4
X479
FILTER 6 VALVE BF02FIFTH SECTOR
A22.4203/12A F5x20195KA1
195KA1195/3
EV-8776X4
X477
FILTER 5 VALVE BF02FIFTH SECTOR
0Vac 9.9196/00Vac 9.9194/9 -0Vdc 181.4196/0-0Vdc 181.4194/9
110Vac 181.8196/0110Vac 181.8194/9</pre><h3>FG 196 / PDF 199</h3><pre>CLEAN BAGS VALVES COMMAND
110Vac 181.8195/9 110Vac 181.8///
-0Vdc 181.4195/9 -0Vdc 181.4197/00Vac 9.9195/9 0Vac 9.9///
FILTER 8 VALVE BF02FIFTH SECTOR
X483
82X4EV-90
196KA1196/3
196KA15x202A FA22.7203/1</pre><h3>FG 197 / PDF 200</h3><pre>A18.7185/6A18.6185/3A18.5184/9A18.4184/6
A18.4
FILTER 5 VALVE BF02FIRST SECTOREV-55
A18.0
FILTER 1 VALVE BF02FIRST SECTOREV-51
A18.1
FILTER 2 VALVE BF02FIRST SECTOREV-52
A18.2
FILTER 3 VALVE BF02FIRST SECTOREV-53
A18.3
FILTER 4 VALVE BF02FIRST SECTOREV-54
A18.5
FILTER 6 VALVE BF02FIRST SECTOREV-56
A18.6
FILTER 7 VALVE BF02FIRST SECTOREV-57
A18.7
FILTER 8 VALVE BF02FIRST SECTOREV-58
-0Vdc 181.4196/9 -0Vdc 181.4198/0
+24Vdc 181.5182/2 +24Vdc 181.5198/05000X235x204A F
A18.0183/3A18.1183/6A18.2183/9A18.3184/3
DIGITAL OUTPUT MODULE</pre><h3>FG 198 / PDF 201</h3><pre>DIGITAL OUTPUT MODULE
A19.5187/6A19.4187/3A19.3186/9A19.2186/6A19.1186/3
A19.4
FILTER 5 VALVE BF02SECOND SECTOREV-63
A19.0
FILTER 1 VALVE BF02SECOND SECTOREV-59
A19.1
FILTER 2 VALVE BF02SECOND SECTOREV-60
A19.2
FILTER 3 VALVE BF02SECOND SECTOREV-61
A19.3
FILTER 4 VALVE BF02SECOND SECTOREV-62
A19.5
FILTER 6 VALVE BF02SECOND SECTOREV-64
A19.6
FILTER 7 VALVE BF02SECOND SECTOREV-65
A19.7
FILTER 8 VALVE BF02SECOND SECTOREV-66
-0Vdc 181.4199/0-0Vdc 181.4197/9
+24Vdc 181.5199/0+24Vdc 181.5197/9
4A F5x205001X23
A19.0185/9
A19.7188/3A19.6187/9</pre><h3>FG 199 / PDF 202</h3><pre>DIGITAL OUTPUT MODULE
A20.4189/9
A20.4
FILTER 5 VALVE BF02THIRD SECTOREV-71
A20.0
FILTER 1 VALVE BF02THIRD SECTOREV-67
A20.1
FILTER 2 VALVE BF02THIRD SECTOREV-68
A20.2
FILTER 3 VALVE BF02THIRD SECTOREV-69
A20.3
FILTER 4 VALVE BF02THIRD SECTOREV-70
A20.5
FILTER 6 VALVE BF02THIRD SECTOREV-72
A20.6
FILTER 7 VALVE BF02THIRD SECTOREV-73
A20.7
FILTER 8 VALVE BF02THIRD SECTOREV-74
-0Vdc 181.4198/9 -0Vdc 181.4200/0
+24Vdc 181.5198/9 +24Vdc 181.5200/05002X235x204A F
A20.6190/6A20.7190/9
A20.0188/6A20.1188/9A20.2189/3A20.3189/6A20.5190/3</pre><h3>FG 200 / PDF 203</h3><pre>DIGITAL OUTPUT MODULE
A21.4
FILTER 5 VALVE BF02FOURTH SECTOREV-79
A21.0
FILTER 1 VALVE BF02FOURTH SECTOREV-75
A21.1
FILTER 2 VALVE BF02FOURTH SECTOREV-76
A21.2
FILTER 3 VALVE BF02FOURTH SECTOREV-77
A21.3
FILTER 4 VALVE BF02FOURTH SECTOREV-78
A21.5
FILTER 6 VALVE BF02FOURTH SECTOREV-80
A21.6
FILTER 7 VALVE BF02FOURTH SECTOREV-81
A21.7
FILTER 8 VALVE BF02FOURTH SECTOREV-82
-0Vdc 181.4202/0-0Vdc 181.4199/9
+24Vdc 181.5203/0+24Vdc 181.5199/9
4A F5x205003X23
A21.0191/3A21.1191/6A21.2191/9A21.3192/3A21.4192/6A21.5192/9A21.6193/3A21.7193/6</pre><h3>FG 201 / PDF 204</h3><pre>DIGITAL INPUT/OUTPUT MODULE
X235011X235010X235009X235008X235007X235006
E30.7
SPARE
E30.6
SPARE
E30.5
SPARE
E30.3
SPARE
E30.2
SPARE
E30.1
SPARE
E30.0
SPARE
E30.4
SPARE
X235004X235005</pre><h3>FG 202 / PDF 205</h3><pre>DIGITAL INPUT/OUTPUT MODULE
X235019X235018X235017X235016X235015X235014X235013X235012
-0Vdc 181.4203/0-0Vdc 181.4200/9
E31.7
SPARE
E31.6
SPARE
E31.5
SPARE
E31.3
SPARE
E31.2
SPARE
E31.1
SPARE
E31.0
SPARE
E31.4
SPARE</pre><h3>FG 203 / PDF 206</h3><pre>DIGITAL INPUT/OUTPUT MODULE
A22.5195/6A22.4195/3A22.3194/9A22.2194/6A22.1194/3A22.0193/9
-0Vdc 181.4204/0-0Vdc 181.4202/9
+24Vdc 181.5204/0+24Vdc 181.5200/9
4A IST.5x205020X23
A22.7
FILTER 8 VALVE BF02FIFTH SECTOREV-90
A22.6
FILTER 7 VALVE BF02FIFTH SECTOREV-89
A22.4
FILTER 5 VALVE BF02FIFTH SECTOREV-87
A22.3
FILTER 4 VALVE BF02FIFTH SECTOREV-86
A22.2
FILTER 3 VALVE BF02FIFTH SECTOREV-85
A22.1
FILTER 2 VALVE BF02FIFTH SECTOREV-84
A22.0
FILTER 1 VALVE BF02FIFTH SECTOREV-83
A22.5
FILTER 6 VALVE BF02FIFTH SECTOREV-88
A22.6A22.7</pre><h3>FG 204 / PDF 207</h3><pre>DIGITAL INPUT/OUTPUT MODULE
X235028X235027X235026X235025X235024X235023X235022
A23.7
SPARE
A23.6
SPARE
A23.4
SPARE
A23.3
SPARE
A23.2
SPARE
A23.1
SPARE
A23.0
SPARE
A23.5
SPARE 5029X235x204A IST.
+24Vdc 181.5203/9 +24Vdc 181.5///
-0Vdc 181.4203/9 -0Vdc 181.4///
X235021</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>