<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 · 가스 버너</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>BR01 · 가스 버너</h1><p class="control-spec-link"><a href="../control-specs/BR01.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>연소·열회수</strong> · 자료에서 확인<br>연소 상태·락아웃·가스/공기 조건·변조 값을 외부 버너 시스템과 교환한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a>, <a href="../sources/Electrical_Rev2.pdf#page=99">FG 98 / PDF 99</a>, <a href="../sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a>, <a href="../sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a></p><div class="note">현재 자료는 외부 버너의 PLC 인터페이스와 일반 제어 블록을 제공한다. 상세 안전 회로 및 버너 자체 제어 시퀀스의 실제 내용은 제조사 버너 도면으로 확정한다. 버너 전용 상세 도면 및 제조사 연소 제어 절차는 별도 문서가 필요하다. 이 매뉴얼의 일반 PLC 해석을 버너 안전 시퀀스로 대체하지 않는다.</div><p>관련 물리 I/O 11개, 내부 심볼 6개, HMI 설정 10개, 관련 래더 36개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M48.3</code></td><td>start burner</td><td>bool</td><td></td><td>_7ev / 472</td></tr><tr><td>내부</td><td><code>%M1.1</code></td><td>programmed stop burner</td><td>bool</td><td></td><td>_7ev / 477</td></tr><tr><td>물리 I/O</td><td><code>%I17.0</code></td><td>burner on</td><td>bool</td><td>e 44.7 burner on</td><td>_7ev / 906</td></tr><tr><td>물리 I/O</td><td><code>%I17.1</code></td><td>brurner lock out</td><td>bool</td><td>e 44.6 burner lockout</td><td>_7ev / 907</td></tr><tr><td>물리 I/O</td><td><code>%I17.2</code></td><td>burner on and ok</td><td>bool</td><td>e 44.1 burner inmodulation</td><td>_7ev / 908</td></tr><tr><td>물리 I/O</td><td><code>%Q6.7</code></td><td>rst allarm burner</td><td>bool</td><td>a 56.2 reset alarmburner</td><td>_7ev / 911</td></tr><tr><td>내부</td><td><code>%M28.0</code></td><td>lock burner</td><td>bool</td><td></td><td>_7ev / 1060</td></tr><tr><td>내부</td><td><code>%M48.2</code></td><td>enable start burner</td><td>bool</td><td></td><td>_7ev / 1061</td></tr><tr><td>물리 I/O</td><td><code>%Q6.5</code></td><td>rem. start/stop burner</td><td>bool</td><td>a 56.1 remote start/stopburner</td><td>_7ev / 1062</td></tr><tr><td>내부</td><td><code>%M180.5</code></td><td>close mv03 for burner startup</td><td>bool</td><td></td><td>_7ev / 1096</td></tr><tr><td>내부</td><td><code>%M48.0</code></td><td>enable start burner(1)</td><td>bool</td><td></td><td>_7ev / 1275</td></tr><tr><td>물리 I/O</td><td><code>%QW308</code></td><td>br01_gas_sp</td><td>word</td><td>flame modulation gas floating motor br-01(4-20ma)</td><td>_7ev / 1351</td></tr><tr><td>물리 I/O</td><td><code>%QW310</code></td><td>br01_air_sp</td><td>word</td><td>flame modulation air floating motor br-01(4-20ma)</td><td>_7ev / 1352</td></tr><tr><td>물리 I/O</td><td><code>%IW366</code></td><td>br01_flowmeter_air</td><td>int</td><td>air outlet br-01</td><td>_7ev / 1530</td></tr><tr><td>물리 I/O</td><td><code>%IW364</code></td><td>br01_flowmeter_gas</td><td>int</td><td>gas outlet br-01</td><td>_7ev / 1531</td></tr><tr><td>물리 I/O</td><td><code>%IW362</code></td><td>br01_air</td><td>int</td><td>air servo-motor br-01</td><td>_7ev / 1532</td></tr><tr><td>물리 I/O</td><td><code>%IW360</code></td><td>br01_gas</td><td>int</td><td>gas servo-motor br-01</td><td>_7ev / 1533</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>RESET_BURNER_COUNT</td><td><code>DB41,X50.1</code></td><td>PLC</td><td>00466</td></tr><tr><td>BR_01\HighFlame</td><td><code>DB11,X84.0</code></td><td>PLC</td><td>00389</td></tr><tr><td>BR_01\BurnerON</td><td><code>DB11,X84.1</code></td><td>PLC</td><td>00387</td></tr><tr><td>BR_01\Flag</td><td><code>DB2,X5.2</code></td><td>PLC</td><td>00386</td></tr><tr><td>BR_01\Auto</td><td><code>DB2,X4.3</code></td><td>PLC</td><td>00385</td></tr><tr><td>Burner_ready</td><td><code>DB2,X5.1</code></td><td>PLC</td><td>00375</td></tr><tr><td>I_BR_01_RETRANSMISSION_AIR</td><td><code>DB13,INT78</code></td><td>PLC</td><td>00035</td></tr><tr><td>I_BR_01_RETRANSMISSION_GAS</td><td><code>DB13,INT76</code></td><td>PLC</td><td>00034</td></tr><tr><td>I_BR_01_MASSFLOWMETER_GAS</td><td><code>DB13,INT80</code></td><td>PLC</td><td>00027</td></tr><tr><td>I_BR_01_MASSFLOWMETER_AIR</td><td><code>DB13,INT82</code></td><td>PLC</td><td>00026</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>hmi inputs / 2</td><td>analog</td><td>28 Parts / 78 Wires</td><td>56/56</td><td><a href="../networks/network-1071.html">원본 연결 보기 #1071</a></td></tr><tr><td>simulation / 14</td><td>(제목 없음)</td><td>18 Parts / 42 Wires</td><td>31/31</td><td><a href="../networks/network-1092.html">원본 연결 보기 #1092</a></td></tr><tr><td>hmi / 42</td><td>br-01</td><td>4 Parts / 7 Wires</td><td>0/4</td><td><a href="../networks/network-1219.html">원본 연결 보기 #1219</a></td></tr><tr><td>main / 9</td><td>motors valve and burner</td><td>7 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1620.html">원본 연결 보기 #1620</a></td></tr><tr><td>analog output conversion / 8</td><td>br01 burner</td><td>8 Parts / 20 Wires</td><td>15/15</td><td><a href="../networks/network-1686.html">원본 연결 보기 #1686</a></td></tr><tr><td>analog output conversion / 9</td><td>br01 burner - gas</td><td>8 Parts / 21 Wires</td><td>15/15</td><td><a href="../networks/network-1687.html">원본 연결 보기 #1687</a></td></tr><tr><td>valve control loop / 5</td><td>mv03 controlled by psh03</td><td>41 Parts / 73 Wires</td><td>36/36</td><td><a href="../networks/network-1706.html">원본 연결 보기 #1706</a></td></tr><tr><td>cyc_int2 ogni 1s / 3</td><td>(제목 없음)</td><td>5 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1721.html">원본 연결 보기 #1721</a></td></tr><tr><td>cyc_int2 ogni 1s / 4</td><td>(제목 없음)</td><td>2 Parts / 6 Wires</td><td>3/4</td><td><a href="../networks/network-1722.html">원본 연결 보기 #1722</a></td></tr><tr><td>cyc_int2 ogni 1s / 6</td><td>delayed burner flow rate variation</td><td>5 Parts / 15 Wires</td><td>11/11</td><td><a href="../networks/network-1724.html">원본 연결 보기 #1724</a></td></tr><tr><td>analog input conversion / 22</td><td>gas br-01 - position</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1752.html">원본 연결 보기 #1752</a></td></tr><tr><td>analog input conversion / 23</td><td>air br-01 - position</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1753.html">원본 연결 보기 #1753</a></td></tr><tr><td>analog input conversion / 24</td><td>max flow gas - flowmeter</td><td>4 Parts / 14 Wires</td><td>11/11</td><td><a href="../networks/network-1754.html">원본 연결 보기 #1754</a></td></tr><tr><td>analog input conversion / 25</td><td>max flow air - flowmeter</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1755.html">원본 연결 보기 #1755</a></td></tr><tr><td>control_stechio / 1</td><td>calculate the gas flow rate based on the theoretical ramp</td><td>41 Parts / 103 Wires</td><td>81/81</td><td><a href="../networks/network-1830.html">원본 연결 보기 #1830</a></td></tr><tr><td>control_stechio / 5</td><td>verify range sent by gas</td><td>5 Parts / 13 Wires</td><td>9/9</td><td><a href="../networks/network-1834.html">원본 연결 보기 #1834</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>auto start motors / 4</td><td>production</td><td>60 Parts / 113 Wires</td><td>86/86</td><td><a href="../networks/network-1844.html">원본 연결 보기 #1844</a></td></tr><tr><td>burner control / 1</td><td>burner control box fault</td><td>20 Parts / 34 Wires</td><td>23/23</td><td><a href="../networks/network-1854.html">원본 연결 보기 #1854</a></td></tr><tr><td>burner control / 2</td><td>burner servomotor not in minimal position</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1855.html">원본 연결 보기 #1855</a></td></tr><tr><td>burner control / 4</td><td>start gas test</td><td>12 Parts / 23 Wires</td><td>11/11</td><td><a href="../networks/network-1857.html">원본 연결 보기 #1857</a></td></tr><tr><td>burner control / 5</td><td>burner stop</td><td>21 Parts / 40 Wires</td><td>19/19</td><td><a href="../networks/network-1858.html">원본 연결 보기 #1858</a></td></tr><tr><td>burner control / 6</td><td>counter minutes of burner work</td><td>9 Parts / 20 Wires</td><td>13/13</td><td><a href="../networks/network-1859.html">원본 연결 보기 #1859</a></td></tr><tr><td>burner control / 7</td><td>counter burner off during preheating or production</td><td>21 Parts / 44 Wires</td><td>28/29</td><td><a href="../networks/network-1860.html">원본 연결 보기 #1860</a></td></tr><tr><td>burner control / 8</td><td>programmed burner shutdown every 24 hours</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-1861.html">원본 연결 보기 #1861</a></td></tr><tr><td>burner control / 9</td><td>a 56.6 start high flameburner</td><td>25 Parts / 51 Wires</td><td>33/33</td><td><a href="../networks/network-1862.html">원본 연결 보기 #1862</a></td></tr><tr><td>burner control / 10</td><td>enable relay forceed spark</td><td>13 Parts / 23 Wires</td><td>14/14</td><td><a href="../networks/network-1863.html">원본 연결 보기 #1863</a></td></tr><tr><td>burner control / 12</td><td>burner lock</td><td>17 Parts / 31 Wires</td><td>15/15</td><td><a href="../networks/network-1865.html">원본 연결 보기 #1865</a></td></tr><tr><td>burner control / 13</td><td>burner start sequence</td><td>9 Parts / 16 Wires</td><td>9/9</td><td><a href="../networks/network-1866.html">원본 연결 보기 #1866</a></td></tr><tr><td>burner control / 14</td><td>for viewing washing time in supervisor</td><td>5 Parts / 12 Wires</td><td>8/8</td><td><a href="../networks/network-1867.html">원본 연결 보기 #1867</a></td></tr><tr><td>burner control / 15</td><td>enable burner cleaning sequence</td><td>71 Parts / 151 Wires</td><td>113/113</td><td><a href="../networks/network-1868.html">원본 연결 보기 #1868</a></td></tr><tr><td>burner control / 16</td><td>burner start fault reset</td><td>3 Parts / 6 Wires</td><td>3/3</td><td><a href="../networks/network-1869.html">원본 연결 보기 #1869</a></td></tr><tr><td>burner control / 17</td><td>burner servomotor control fb41 pid mode</td><td>15 Parts / 29 Wires</td><td>15/15</td><td><a href="../networks/network-1870.html">원본 연결 보기 #1870</a></td></tr><tr><td>burner control / 18</td><td>if on auto send pid result to the module</td><td>2 Parts / 6 Wires</td><td>4/4</td><td><a href="../networks/network-1871.html">원본 연결 보기 #1871</a></td></tr><tr><td>burner control / 19</td><td>burner air range limits</td><td>14 Parts / 32 Wires</td><td>21/21</td><td><a href="../networks/network-1872.html">원본 연결 보기 #1872</a></td></tr><tr><td>burner control / 20</td><td>simulation</td><td>2 Parts / 5 Wires</td><td>2/3</td><td><a href="../networks/network-1873.html">원본 연결 보기 #1873</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1219.html">#1219</a></td><td>Coil</td><td>ORef UID 28</td><td>ORef UID 24</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1219.html">#1219</a></td><td>Coil</td><td>ORef UID 35</td><td>ORef UID 31</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>Move</td><td>Data.Burner_Air_Out</td><td>(ON AND [Data.Burner_Air_Out &lt; 0])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>Move</td><td>Data.Burner_Air_Out</td><td>(ON AND [Data.Burner_Air_Out &gt; 100])</td><td>Move 입력 100</td></tr><tr><td><a href="../networks/network-1686.html">#1686</a></td><td>Move</td><td>BR01_AIR_SP</td><td>ON</td><td>Move 입력 Calcolo_Aria</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>Move</td><td>Data.Burner_Gas_Out</td><td>(ON AND [Data.Burner_Gas_Out &lt; 0])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>Move</td><td>Data.Burner_Gas_Out</td><td>(ON AND [Data.Burner_Gas_Out &gt; 100])</td><td>Move 입력 100</td></tr><tr><td><a href="../networks/network-1687.html">#1687</a></td><td>Move</td><td>test_out</td><td>Mul UID 590.eno (블록 동작 확인)</td><td>Move 입력 BR01_GAS_SP</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SCoil</td><td>Allarm.BURNER_LDU_FAULT</td><td>((ON AND Brurner Lock Out) AND NOT [APP M10.2])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SCoil</td><td>m491</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SCoil</td><td>APP M10.2</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil</td><td>Tag_135</td><td>(ON AND APP M10.2)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#6S</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>RCoil</td><td>APP M10.2</td><td>((ON AND APP M10.2) AND Tag_135)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil</td><td>Tag_136</td><td>(ON AND m491)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>Coil</td><td>Rst allarm Burner</td><td>(ON AND m491)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>RCoil</td><td>Allarm.BURNER_LDU_FAULT</td><td>((ON AND m491) AND Tag_136)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>SdCoil</td><td>Tag_137</td><td>((ON AND m491) AND Tag_136)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td><a href="../networks/network-1854.html">#1854</a></td><td>RCoil</td><td>m491</td><td>(((ON AND m491) AND Tag_136) AND Tag_137)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1855.html">#1855</a></td><td>SCoil</td><td>Allarm.SERVOMOTOR_MIN_POS_ALL</td><td>((PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC GAS Chiuso]) OR (PBox UID 239.out (블록 동작 확인) AND NOT [Inputs.FC Aria chiusa]))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1855.html">#1855</a></td><td>RCoil</td><td>Allarm.SERVOMOTOR_MIN_POS_ALL</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1858.html">#1858</a></td><td>RCoil</td><td>Flag.Start_Burner</td><td>((ON AND NOT [Flag.Burner_ready]) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration)) AND ON))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1859.html">#1859</a></td><td>SdCoil</td><td>Tag_138</td><td>((ON AND Inputs.Burner On) AND NOT [Tag_138])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td><a href="../networks/network-1859.html">#1859</a></td><td>Move</td><td>WorkData.W5</td><td>(ON AND NOT [Inputs.Burner On])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>RCoil</td><td>HMI_DB.memoBurnerON</td><td>([Data.Tipo_preset != 1] AND [Data.Tipo_preset != 2])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>SCoil</td><td>HMI_DB.memoBurnerON</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>Move</td><td>HMI_DB.Counter_StopBurner</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>Move</td><td>Stechio.Consumo_GAS</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0.0</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>Move</td><td>HMI_DB.Counter_PartialProduction</td><td>(((Flag.Start_Burner OR Flag.AUTO_BURNER) AND NOT [HMI_DB.memoBurnerON]) AND Inputs.Burner On)</td><td>Move 입력 0.0</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>Move</td><td>HMI_DB.Counter_StopBurner</td><td>HMI_DB.ResetCounter_StopBurner</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1860.html">#1860</a></td><td>RCoil</td><td>HMI_DB.ResetCounter_StopBurner</td><td>Move UID 90.eno (블록 동작 확인)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1861.html">#1861</a></td><td>Coil</td><td>Programmed stop burner</td><td>(OFF AND [WorkData.W5 &gt;= 1440])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1861.html">#1861</a></td><td>Coil</td><td>Allarm.BURNER_TIME_LIMIT_22H</td><td>(OFF AND [WorkData.W5 &gt;= 1320])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1865.html">#1865</a></td><td>SCoil</td><td>Lock Burner</td><td>(((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND [Data.GAS_BR_01 &lt;= 30]) OR (((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1865.html">#1865</a></td><td>RCoil</td><td>Lock Burner</td><td>((((ON AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) OR ON) AND NOT [Programmed stop burner])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1866.html">#1866</a></td><td>SCoil</td><td>Flag.M_FN_03</td><td>(((Flag.Start_Burner AND NOT [Lock Burner]) AND NOT [Flag.M_FN_03]) AND OFF)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1866.html">#1866</a></td><td>Coil</td><td>Enable start burner(1)</td><td>((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1866.html">#1866</a></td><td>Coil</td><td>Rem. Start/Stop Burner</td><td>(((Flag.Start_Burner AND NOT [Lock Burner]) AND Inputs.FN03 Run) AND Enable start burner)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(ON AND NOT [Enable start burner(1)])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>RCoil</td><td>Open MV03 for washing</td><td>(ON AND NOT [Enable start burner(1)])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SCoil</td><td>Close MV03 for Burner Startup</td><td>(((ON AND NOT [Enable start burner(1)]) AND NOT [Inputs.MV03 Close]) AND Inputs.MV03 Close)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>RCoil</td><td>Enable start burner</td><td>(ON AND NOT [Enable start burner(1)])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &gt;= 500.0])</td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &lt; 500.0])</td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_CleanTime</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1]) AND OFF)</td><td>Move 입력 Data.Max_PRC_BR1</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</td><td>Move 입력 2</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 2]) AND NOT [Inputs.MV03 open])</td><td>Move 입력 3</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil</td><td>Tag_143</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4M</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil</td><td>Tag_142</td><td>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND ON) AND NOT [Tag_142])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND Tag_143)</td><td>Move 입력 4</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4]) AND OFF)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>RCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND ON))</td><td>Move 입력 6</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil</td><td>Tag_144</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6]) AND Tag_144)</td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &gt;= 60])</td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &lt; 60])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SCoil</td><td>Enable start burner</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>RCoil</td><td>Open MV03 for washing</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SCoil</td><td>Close MV03 for Burner Startup</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</td><td>Move 입력 8</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 8]) AND Inputs.Burner On)</td><td>Move 입력 9</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>SdCoil</td><td>Tag_145</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9]) AND Tag_145)</td><td>Move 입력 10</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 10])</td><td>Move 입력 11</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Coil</td><td>Start Burner</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND Inputs.Burner On)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_State</td><td>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND NOT [Inputs.Burner On])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">#1868</a></td><td>Move</td><td>WorkData.BR01_CleanTime</td><td>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1869.html">#1869</a></td><td>RCoil</td><td>Allarm.BURNER_START_FAULT</td><td>(Flag.RESET_ALLARM AND Allarm.BURNER_START_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1870.html">#1870</a></td><td>Coil</td><td>Flag AutoBurner</td><td>((((((ON AND Flag.AUTO_BURNER) AND NOT [Allarm.MAX_TC01_TEMP]) AND NOT [Allarm.MAX_TC03_TEMP]) AND NOT [Programmed stop burner]) AND Start Burner) AND Inputs.High Flame Gas)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1870.html">#1870</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND NOT [Enable start burner(1)]) OR (ON AND Allarm.MAX_TC01_TEMP) OR (ON AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner) OR (ON AND NOT [Inputs.High Flame Gas]))</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND Inputs.Burner On) AND [Data.Burner_Panel_SetPoint &gt; Data.Max_PRC_BR1])</td><td>Move 입력 Data.Max_PRC_BR1</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(ON AND [Data.Burner_Panel_SetPoint &gt; 100])</td><td>Move 입력 100</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>((ON AND Rem. Start/Stop Burner) AND [Data.Burner_Panel_SetPoint &lt; 0])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1872.html">#1872</a></td><td>Move</td><td>Data.Burner_Panel_SetPoint</td><td>(((ON AND NOT [Rem. Start/Stop Burner]) AND [Data.Burner_Panel_SetPoint &lt;= 0]) OR (ON AND NOT [Enable start burner(1)]))</td><td>Move 입력 0</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><p>설비 이름으로 일치한 알람 전용 네트워크가 없다. 상위 설비 고장 및 일반 진단 블록의 참조를 확인한다.</p><p>관련 검색 코드의 시간 상수 후보: s5t#1m, s5t#1s, s5t#2s, s5t#30s, s5t#4m, s5t#4s, s5t#50ms, s5t#6s, s5t#8s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>외부 버너 상태</strong> — 버너 자체 제어반의 준비·운전·락아웃과 PLC 입력을 일대일 대조한다. 외부 버너 상세 시퀀스의 제조사 기준을 함께 적용한다.</li><li><strong>요청/허가</strong> — 원격 시작, 가스/공기 압력, 온도 허가, 블로어와 관련 알람 접점의 실제 연결을 확인한다.</li><li><strong>변조 경로</strong> — 온도 선택 → PID 호출 → 가스/공기 비율 및 제한 → 아날로그 출력 → 실제 서보/유량 피드백을 같은 시각에 기록한다.</li><li><strong>정지·락아웃</strong> — 락아웃 원인·신호 방향·Reset 출력과 외부 버너 응답을 기록한다. 원인 제거와 Reset, 재시작을 서로 다른 사건으로 시험한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>BR01-SIM-01</td><td>정상 인터페이스</td><td>버너 준비·허가·운전 응답</td><td>외부 상태와 PLC 신호 계약 대조</td><td>설계·미실행</td></tr><tr><td>BR01-SIM-02</td><td>락아웃</td><td>버너 락아웃 입력</td><td>원격 출력·알람·Reset 경로 확인</td><td>설계·미실행</td></tr><tr><td>BR01-SIM-03</td><td>온도 선택</td><td>TC01/TC02 선택 및 고장</td><td>PID 측정값과 선택 조건 확인</td><td>설계·미실행</td></tr><tr><td>BR01-SIM-04</td><td>변조/제한</td><td>가스·공기 요구값과 한계 변경</td><td>비율·출력 범위·피드백 확인</td><td>설계·미실행</td></tr><tr><td>BR01-SIM-05</td><td>압력/허가 누락</td><td>압력·블로어·온도 허가 변경</td><td>원본 출력 차단 경로 대조</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>BR01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>BR01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>BR01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>BR01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>BR01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr><tr><td>BR01-V-06</td><td>불일치/특이점</td><td>버너 전용 상세 도면 및 제조사 연소 제어 절차는 별도 문서가 필요하다. 이 매뉴얼의 일반 PLC 해석을 버너 안전 시퀀스로 대체하지 않는다.</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 97 / PDF 98</h3><pre>BURNER CLEAN CONTACT
SEE ELECTRIC DRAW N° 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N 300BURNERON
KA40
+24Vdc 10.796/9 +24Vdc 10.798/0
E17.0133/2
X/6/2
X/6/3
372X1
X1373
5x202A F
BURNERLOCKOUT
KA41X/6/5374X15x202A FE17.1133/2
X/6/6X1375
BURNERIN MODULATION
KA41X/6/8376X15x202A FE17.2133/3
X/6/9X1377
LIMIT SWITCH S3MINIMUM PRESSURE GAS
KA20X/6/11378X15x202A FE17.3133/4
X/6/12X1379
LIMIT SWITCH S4MAXIMUM PRESSURE GAS
KA21X/6/14380X15x202A FE17.4133/5
X/6/15X1381
LIMIT SWITCH S3MINIMUM PRESSURE AIR
KA30X/6/17382X15x202A FE17.5133/5
X/6/18X1383</pre><h3>FG 98 / PDF 99</h3><pre>BURNER CLEAN CONTACT
X1387X/6/24E17.7133/7
2A F5x20386X1X/6/23KA50
HIGH FLAME GASVALVE INSERTED
2A F5x20
X1385
384X1
X/6/21
X/6/20E17.6133/6
+24Vdc 10.7105/0+24Vdc 10.797/9
KA31
LIMIT SWITCH S4MAXIMUM PRESSURE AIRSEE ELECTRIC DRAW N° 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N 300</pre><h3>FG 99 / PDF 100</h3><pre>BURNER INTERLOCK OUTPUT
SEE ELECTRIC DRAW N° 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N 300REMOTE START/STOPBURNERMAXIMUM TEMPERATUREFILTER
-0Vdc 10.696/9 -0Vdc 10.6102/0
RESET ALARMBURNERSTART HIGH FLAMEBURNERENABLE SPARK FOR 3 sec DURING TRANSITIONFROM THE MAIN FLAME PILOT FLAME
99KA1A6.5142/1
99KA199/1ORANGEFS17 1,5 mmqX1388
X1389
X/220V
X/1/7
99KA2A6.6142/199KA3A6.7142/199KA4A7.0143/199KA5A7.1143/1
ORANGEFS17 1,5 mmqX1390
X1391
X/1/2
X/1/4
ORANGEFS17 1,5 mmqX1392
X1393
X/220V
X/1/10
ORANGEFS17 1,5 mmqX1394
X1395
X/5/11
X/5/13
ORANGEFS17 1,5 mmqX1397
X1398
X/220V
99KA299/299KA399/499KA499/599KA599/7X1396X/5/2</pre><h3>FG 100 / PDF 101</h3><pre>BURNER ANALOG SIGNAL
MASS FLOW METERGAS OUTLET FIT20014-20mAREGULATION AIRSERVOMOTOR4-20mARETRANSMISSION AIRSERVOMOTOR4-20mAREGULATION GASSERVOMOTOR4-20mARETRASMISSION GASSERVOMOTOR4-20mA
SEE ELECTRIC DRAW N° 010-390 ELECTRIC PANEL BURNER COMMAND TYPE BP N 300MASS FLOW METERAIR OULET FIT30014-20mA
+PEW360111/1-100.1111/0
100SCH1111/0
X1/2/1X1/2/4+PAW308114/1
X1/2/3
X1399X1400X1401
X1402
+PEW362111/2-100.2111/1
100SCH2111/1
X1/3/1X1/3/4+PAW310114/1
X1/3/3
X1403X1404X1405
X1406
+PEW364111/4-PEW364111/4100SCH3111/3
X1/7/1X1/7/2X1407X1408
X1409
+PEW366111/5-PEW366111/5100SCH4111/5
X1/7/3X1/7/4X1410X1411
X1412</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>