<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN06 · 보조 블로어</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>FN06 · 보조 블로어</h1><p class="control-spec-link"><a href="../control-specs/FN06.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>연소·열회수</strong> · 자료에서 확인<br>P&amp;ID의 AB01 하부 보조 송풍 경로.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=53">FG 52 / PDF 53</a></p><p>관련 물리 I/O 2개, 내부 심볼 0개, HMI 설정 3개, 관련 래더 10개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%I4.3</code></td><td>fn06_fbk</td><td>bool</td><td>feedback motor fn-06</td><td>_7ev / 507</td></tr><tr><td>물리 I/O</td><td><code>%Q3.3</code></td><td>start fn06</td><td>bool</td><td>a 60.3 fn-06 motorcommand</td><td>_7ev / 1320</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>FN_06\Allarme1</td><td><code>DB11,X42.1</code></td><td>PLC</td><td>00344</td></tr><tr><td>FN_06\RispostaA</td><td><code>DB11,X42.0</code></td><td>PLC</td><td>001C2</td></tr><tr><td>FN_06\Flag</td><td><code>DB2,X3.7</code></td><td>PLC</td><td>0019A</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>time work motor / 31</td><td>fn-06</td><td>7 Parts / 18 Wires</td><td>12/12</td><td><a href="../networks/network-1032.html">원본 연결 보기 #1032</a></td></tr><tr><td>time work motor / 50</td><td>(제목 없음)</td><td>6 Parts / 17 Wires</td><td>11/11</td><td><a href="../networks/network-1051.html">원본 연결 보기 #1051</a></td></tr><tr><td>simulation / 6</td><td>motors simulated</td><td>16 Parts / 25 Wires</td><td>16/16</td><td><a href="../networks/network-1084.html">원본 연결 보기 #1084</a></td></tr><tr><td>hmi / 21</td><td>fn06</td><td>1 Parts / 9 Wires</td><td>0/8</td><td><a href="../networks/network-1198.html">원본 연결 보기 #1198</a></td></tr><tr><td>allarms 1 / 22</td><td>fn06</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1802.html">원본 연결 보기 #1802</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>auto start motors / 4</td><td>production</td><td>60 Parts / 113 Wires</td><td>86/86</td><td><a href="../networks/network-1844.html">원본 연결 보기 #1844</a></td></tr><tr><td>auto start motors / 7</td><td>presetting sequence 5: complete engine stop</td><td>53 Parts / 87 Wires</td><td>54/54</td><td><a href="../networks/network-1847.html">원본 연결 보기 #1847</a></td></tr><tr><td>burner control / 4</td><td>start gas test</td><td>12 Parts / 23 Wires</td><td>11/11</td><td><a href="../networks/network-1857.html">원본 연결 보기 #1857</a></td></tr><tr><td>motors 1 / 26</td><td>fn06</td><td>8 Parts / 14 Wires</td><td>7/7</td><td><a href="../networks/network-1955.html">원본 연결 보기 #1955</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1032.html">#1032</a></td><td>Move</td><td>hours motors.FN_06_HOUR</td><td>((Tag_47 AND FN06_Fbk) AND [hours motors.FN_06_MIN &gt;= 60])</td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1032.html">#1032</a></td><td>Move</td><td>hours motors.FN_06_MIN</td><td>Move UID 1874.eno (블록 동작 확인)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1032.html">#1032</a></td><td>SCoil</td><td>Flag_Aggiorna_DB</td><td>Move UID 1877.eno (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1802.html">#1802</a></td><td>SdCoil</td><td>Tag_67</td><td>((ON AND Start FN06) AND NOT [Inputs.FEEDBACKMOTOR FN-06])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S</td></tr><tr><td><a href="../networks/network-1802.html">#1802</a></td><td>SCoil</td><td>Allarm.MBVA01_FAULT</td><td>((ON AND Start FN06) AND Tag_67)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1802.html">#1802</a></td><td>RCoil</td><td>Allarm.MBVA01_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1955.html">#1955</a></td><td>RCoil</td><td>Flag.M_FN_06</td><td>((ON AND Allarm.MBVA01_FAULT) OR ((ON AND NOT [Inputs.RD01 run]) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1955.html">#1955</a></td><td>Coil</td><td>Start FN06</td><td>(ON AND Flag.M_FN_06)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 1</td><td>fn06</td><td><a href="../networks/network-1802.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#2s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>운전 요청이 없을 때</strong> — HMI 요청 태그 → 내부 운전 허가 → 관련 Motors 1 원본 네트워크의 접점과 분기 → 물리 Q 출력 순서로 확인한다. 연결 구조에 있는 정지·알람·상위 허가를 하나씩 기록한다.</li><li><strong>요청은 있으나 출력이 없을 때</strong> — 위치·하위 설비 운전·인버터 알람·유지보수 조건을 원본 연결표와 대조한다. AND/OR 관계를 검색 코드의 나열 순서만으로 판단하지 않는다.</li><li><strong>출력은 있으나 피드백이 없을 때</strong> — Q 채널 상태, 중간 릴레이, 접촉기/인버터, 현장 전원, 실제 회전, I 피드백 순으로 추적한다. 피드백 접점이 운전과 전원 허가 중 무엇을 의미하는지 확인한다.</li><li><strong>운전 중 고장 또는 과전류</strong> — 기계 걸림·공급전압·인버터 고장 코드·센서 원시값을 수집하고 PLC 알람 원인과 결과를 구분한다. 해당 장치와 후속 설비의 정지 순서는 연결 네트워크로 검증한다.</li><li><strong>복귀</strong> — 원인 해소 → 피드백 정상 → 알람 Reset 전달 → 운전 요청 잔존 확인 → 재기동 결과 기록 순으로 점검한다. Reset을 자동 재기동으로 가정하지 않는다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>FN06-SIM-01</td><td>정상 기동</td><td>준비·피드백 조건 정상, 운전 요청 ON</td><td>관련 원본 접점 조건이 충족될 때 해당 Q 요청과 I 피드백 전달을 확인</td><td>설계·미실행</td></tr><tr><td>FN06-SIM-02</td><td>기동 피드백 없음</td><td>기동 요청 후 피드백 미발생</td><td>백업의 고장 검출 경로·시간·출력 결과와 대조</td><td>설계·미실행</td></tr><tr><td>FN06-SIM-03</td><td>운전 중 인버터/피드백 고장</td><td>운전 중 고장 입력 또는 피드백 변경</td><td>정지/알람/상위 영향은 해당 원본 네트워크로 판정</td><td>설계·미실행</td></tr><tr><td>FN06-SIM-04</td><td>유지보수·상위 허가 없음</td><td>허가 입력 하나씩 해제</td><td>허가 조건에 따른 요청과 실제 출력의 관계 확인</td><td>설계·미실행</td></tr><tr><td>FN06-SIM-05</td><td>복귀·전원 재시작</td><td>고장 해제, Reset, 재시작</td><td>잔존 요청·기억·초기화 처리 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>FN06-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>FN06-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>FN06-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>FN06-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>FN06-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 52 / PDF 53</h3><pre>BLOWER FAN FN-06
8.3L351/98.3L251/98.3L151/9 8.3L353/08.3L253/08.3L153/0
52QM15,5-8A
52KM152/4
FN-06M2652QS1
FS17 1,5 mmqBLACK52U152V152W1
FEEDBACKMOTORMOTORCOMMAND+24Vdc 10.751/6 +24Vdc 10.753/3
-0Vdc 10.651/8 -0Vdc 10.653/3
52KM152QM152/1
52QS152/1
A3.3139/1
XM52U1XM52V1XM52W1
XS41
XS42
52KM152/4E4.3120/4</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>