<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV01 · 모터 구동 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>MV01 · 모터 구동 밸브</h1><p class="control-spec-link"><a href="../control-specs/MV01.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>제어 밸브</strong> · 자료에서 확인<br>TC03 관련 열회수 경로 제어.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=45">FG 44 / PDF 45</a>, <a href="../sources/Electrical_Rev2.pdf#page=46">FG 45 / PDF 46</a></p><p>관련 물리 I/O 6개, 내부 심볼 2개, HMI 설정 9개, 관련 래더 11개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%Q2.4</code></td><td>start open mv-01</td><td>bool</td><td>a 60.1 mv-01 openingmotor command</td><td>_7ev / 676</td></tr><tr><td>물리 I/O</td><td><code>%Q2.5</code></td><td>start close mv-01</td><td>bool</td><td>a 60.2 mv-01 closingmotor command</td><td>_7ev / 677</td></tr><tr><td>물리 I/O</td><td><code>%I3.2</code></td><td>mv01_fbk_opening</td><td>bool</td><td>feedback openingmotor mv-01</td><td>_7ev / 885</td></tr><tr><td>물리 I/O</td><td><code>%I3.3</code></td><td>mv01_fbk_closing</td><td>bool</td><td>feedback closingmotor mv-01</td><td>_7ev / 886</td></tr><tr><td>물리 I/O</td><td><code>%I8.1</code></td><td>mv01_open</td><td>bool</td><td>limit switch ls-23</td><td>_7ev / 889</td></tr><tr><td>내부</td><td><code>%M12.1</code></td><td>down mv01 pid</td><td>bool</td><td></td><td>_7ev / 1361</td></tr><tr><td>내부</td><td><code>%M12.0</code></td><td>up mv01 pid</td><td>bool</td><td></td><td>_7ev / 1362</td></tr><tr><td>물리 I/O</td><td><code>%I8.2</code></td><td>mv01_close</td><td>bool</td><td>limit switch ls-24</td><td>_7ev / 1528</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>RESET_ENC_MV01</td><td><code>DB41,X50.5</code></td><td>PLC</td><td>00464</td></tr><tr><td>MV_01\LimitSwitchOpen</td><td><code>DB11,X18.3</code></td><td>PLC</td><td>00316</td></tr><tr><td>MV_01\LimitSwitchClose</td><td><code>DB11,X18.4</code></td><td>PLC</td><td>00315</td></tr><tr><td>MV_01\Flag_OPEN</td><td><code>DB2,X3.3</code></td><td>PLC</td><td>00314</td></tr><tr><td>MV_01\AutoMan</td><td><code>DB2,X7.2</code></td><td>PLC</td><td>00309</td></tr><tr><td>MV_01\OutputOpen</td><td><code>DB11,X18.0</code></td><td>PLC</td><td>00308</td></tr><tr><td>MV_01\Flag_CLOSE</td><td><code>DB2,X3.4</code></td><td>PLC</td><td>001A7</td></tr><tr><td>MV_01\Allarme1</td><td><code>DB11,X18.2</code></td><td>PLC</td><td>001A6</td></tr><tr><td>MV_01\OutputClose</td><td><code>DB11,X18.1</code></td><td>PLC</td><td>001A0</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 4</td><td>plants defaults</td><td>10 Parts / 14 Wires</td><td>10/10</td><td><a href="../networks/network-404.html">원본 연결 보기 #404</a></td></tr><tr><td>simulation / 5</td><td>mv</td><td>70 Parts / 151 Wires</td><td>110/110</td><td><a href="../networks/network-1083.html">원본 연결 보기 #1083</a></td></tr><tr><td>hmi / 13</td><td>mv01</td><td>1 Parts / 15 Wires</td><td>0/14</td><td><a href="../networks/network-1190.html">원본 연결 보기 #1190</a></td></tr><tr><td>allarms 2 / 1</td><td>mv-01 motorized valve fault</td><td>59 Parts / 103 Wires</td><td>59/59</td><td><a href="../networks/network-1226.html">원본 연결 보기 #1226</a></td></tr><tr><td>valve control loop / 1</td><td>mv01 controlled by tc03</td><td>35 Parts / 61 Wires</td><td>28/29</td><td><a href="../networks/network-1702.html">원본 연결 보기 #1702</a></td></tr><tr><td>valve control loop / 2</td><td>calibration encoder mv01</td><td>6 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1703.html">원본 연결 보기 #1703</a></td></tr><tr><td>valve control loop / 12</td><td>motorized valve pulse generator for rotation control</td><td>42 Parts / 95 Wires</td><td>74/74</td><td><a href="../networks/network-1713.html">원본 연결 보기 #1713</a></td></tr><tr><td>valve control loop / 13</td><td>motorized valve fault</td><td>43 Parts / 87 Wires</td><td>67/67</td><td><a href="../networks/network-1714.html">원본 연결 보기 #1714</a></td></tr><tr><td>analog input conversion / 26</td><td>reading encoder mv01</td><td>3 Parts / 28 Wires</td><td>6/25</td><td><a href="../networks/network-1756.html">원본 연결 보기 #1756</a></td></tr><tr><td>analog input conversion / 32</td><td>data management mv01</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1762.html">원본 연결 보기 #1762</a></td></tr><tr><td>cyc_int5 ogni 100ms / 8</td><td>controll tc03 moduling mv01</td><td>13 Parts / 46 Wires</td><td>24/33</td><td><a href="../networks/network-11.html">원본 연결 보기 #11</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil</td><td>Tag_92</td><td>(((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150mS</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SCoil</td><td>Allarm.MV01_FAULT</td><td>((((ON AND Start Open MV-01) AND NOT [Inputs.MV01 Run_Opening]) OR ((ON AND Start Close MV-01) AND NOT [Inputs.MV01 Run_Closing])) AND Tag_92)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil</td><td>Tag_93</td><td>(((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SCoil</td><td>Allarm.MV02_FAULT</td><td>((((ON AND Open MV02) AND NOT [Inputs.MV02 RUN_Opening]) OR ((ON AND Close MV02) AND NOT [Inputs.MV02 RUN_Closing])) AND Tag_93)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil</td><td>Tag_94</td><td>(((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150S</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SCoil</td><td>Allarm.MV03_FAULT</td><td>((((ON AND Start open MV03) AND NOT [Inputs.MV03 Run_Opening]) OR ((ON AND Start Close MV03) AND NOT [Inputs.MV03 Run_Closing])) AND Tag_94)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil</td><td>Tag_96</td><td>(((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SCoil</td><td>Allarm.MV_05_FAULT</td><td>((((ON AND Open MV05) AND NOT [Inputs.MV05 RUN_Opening]) OR ((ON AND Close MV05) AND NOT [Inputs.MV05 RUN_Closing])) AND Tag_96)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SdCoil</td><td>Tag_97</td><td>(((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#150MS</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>SCoil</td><td>Allarm.MV_06_FAULT</td><td>((((ON AND Open MV06) AND NOT [Inputs.MV06 Run_Opening]) OR ((ON AND Close MV06) AND NOT [Inputs.MV06 Run_Closing])) AND Tag_97)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV01_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV02_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV02_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV03_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV04_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV04_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV_05_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV_05_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1226.html">#1226</a></td><td>RCoil</td><td>Allarm.MV_06_FAULT</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1702.html">#1702</a></td><td>RCoil</td><td>Flag.M_MV01_OPEN</td><td>((ON AND Inputs.MV01 Open) OR (ON AND Flag.M_MV01_Close) OR (ON AND Flag.MV01_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1702.html">#1702</a></td><td>RCoil</td><td>Flag.M_MV01_Close</td><td>((ON AND Inputs.MV01 Close) OR (ON AND Flag.M_MV01_OPEN) OR (ON AND Flag.MV01_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1702.html">#1702</a></td><td>Coil</td><td>Start Open MV-01</td><td>(((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_OPEN)) AND ORef UID 172)) AND NOT [Start Close MV-01]) AND NOT [Inputs.MV01 Open]) AND NOT [HMI_DB.ResetEncoderProcedure_MV01])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1702.html">#1702</a></td><td>Coil</td><td>Start Close MV-01</td><td>((((((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT [Allarm.MV01_FAULT]) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT [Start Open MV-01]) AND NOT [Inputs.MV01 Close])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1703.html">#1703</a></td><td>Move</td><td>MV01_Encoder.NewCountValue</td><td>(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1703.html">#1703</a></td><td>Coil</td><td>MV01_Encoder.SetCountValue</td><td>(Move UID 23.eno (블록 동작 확인) AND NOT [MV01_Encoder.SetCountValue])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1703.html">#1703</a></td><td>RCoil</td><td>HMI_DB.ResetEncoderProcedure_MV01</td><td>Coil UID 25.out (블록 동작 확인)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>Coil</td><td>fill_unit1.CONTROL_SIGNALS.SW_GATE0</td><td>(EM_OK AND NOT [MV01_Close])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>Move</td><td>Memory encoder.Encoder_CH00_10</td><td>Div UID 1034.eno (블록 동작 확인)</td><td>Move 입력 CNTV0_100</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>Move</td><td>Memory encoder.Encoder_CH00_10</td><td>(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1762.html">#1762</a></td><td>Move</td><td>Memory encoder.Encoder_CH00</td><td>(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE0])</td><td>Move 입력 INT#0</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#10ms, s5t#150ms, s5t#150s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공통 전원/구동 준비</strong> — 공통 인버터 전원 허가와 개별 열림/닫힘 구동 피드백을 따로 기록한다.</li><li><strong>수동·자동 요청</strong> — HMI 개방/폐쇄 요청, 자동 플래그, 관련 PID 또는 펄스 요청, 양 끝 리미트와 원본 접점의 극성을 대조한다.</li><li><strong>반대 방향 동시 요청</strong> — 개방·폐쇄 두 출력의 상호 배제 조건을 Wires에서 추적한다. 현재 신호가 동시에 발생하는 경우 원인을 찾은 뒤 시험한다.</li><li><strong>위치 값·엔코더</strong> — 리미트 입력, 실제 밸브 위치, 엔코더 카운트, 환산 위치, 저장/전원 복귀 값을 같은 시각에 기록한다. 캘리브레이션 네트워크의 조건과 완료 신호를 확인한다.</li><li><strong>동작 지연·고장</strong> — 구동 출력 → 모터/인버터 → 기구부 → 리미트/엔코더 → 타이머/횟수 고장을 대조한다. 타이머 값은 원본과 설정 DB를 근거로 확정한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="ZT02.html">ZT02</a></td><td>P&amp;ID 밸브 위치 계측</td><td>P&amp;ID·현재 엔코더 동일성 확인</td></tr><tr><td><a href="LS23.html">LS23</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS24.html">LS24</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>MV01-SIM-01</td><td>개방·폐쇄</td><td>각 방향 요청을 분리 주입</td><td>출력 방향·끝 리미트 조건·반대 출력 상태 대조</td><td>설계·미실행</td></tr><tr><td>MV01-SIM-02</td><td>동시 요청</td><td>열림/닫힘 요청 동시 ON</td><td>원본 상호 배제 동작 검증</td><td>설계·미실행</td></tr><tr><td>MV01-SIM-03</td><td>중간 위치</td><td>양 끝 리미트 0, 엔코더 중간 값</td><td>위치 환산·허용 방향·고장 시간 검증</td><td>설계·미실행</td></tr><tr><td>MV01-SIM-04</td><td>리미트 모순</td><td>열림/닫힘 리미트 동시 1</td><td>경보·출력 반응을 원본으로 검증</td><td>설계·미실행</td></tr><tr><td>MV01-SIM-05</td><td>자동/수동 전환</td><td>자동 제어 중 수동 요청 변경</td><td>요청 우선순위와 잔존 출력 검증</td><td>설계·미실행</td></tr><tr><td>MV01-SIM-06</td><td>전원 복귀·교정</td><td>카운트 저장·재시작·교정 요청</td><td>원점 설정과 저장값 사용 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>MV01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>MV01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>MV01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>MV01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>MV01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 44 / PDF 45</h3><pre>MOTORIZED VALVE MV-01
E3.3119/4
44KM244/5
XS30XS29
A2.5138/1A2.4138/144KM244/544KM144/444KM2
FEEDBACKCLOSING MOTORCLOSING MOTORCOMMAND
44KM244/5
E3.2119/3
44KM144/4
XM44W1XM44V1XM44U1 44QS144/1
44QM144/1
44KM1
-0Vdc 10.646/3-0Vdc 10.643/9
+24Vdc 10.745/0+24Vdc 10.743/9OPENING MOTORCOMMANDFEEDBACKOPENING MOTOR
44W144V144U1BLACKFS17 1,5 mmq
44QS1M20MV-01
44KM144/4
44QM13,5-5A
8.3L146/08.3L246/08.3L346/08.3L138/98.3L238/98.3L338/9</pre><h3>FG 45 / PDF 46</h3><pre>MOTORIZED VALVE MV-01
+24Vdc 10.746/3+24Vdc 10.744/9 ENCODER READINGPOSITION VALVE
2A F5x20
X1113
112X1E8.1124/2
LIMIT SWITCHVALVE OPEN
LS-23+24Vdc-0VdcBCDEENCODER ZT-02
45.1144/245.2144/245SCH1144/1
X1109X1110X1111
2A F5x20
X1115
114X1E8.2124/3
LIMIT SWITCHVALVE CLOSING
LS-24
37.137/237.237/237.1144/537.2144/5
X1107X1108</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>