<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV04 · 모터 구동 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>MV04 · 모터 구동 밸브</h1><p class="control-spec-link"><a href="../control-specs/MV04.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>제어 밸브</strong> · 자료에서 확인<br>FN02/HE01 경로의 모터 밸브. M18A/M18B 두 구동부를 구분한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=41">FG 40 / PDF 41</a>, <a href="../sources/Electrical_Rev2.pdf#page=42">FG 41 / PDF 42</a></p><div class="note">M18A/M18B 위치 입력 IW324/IW326과 개방/폐쇄 출력 Q2.1/Q2.2가 남아 있다. Analog input conversion에는 MV04 관련 입력을 MC04 전류로 사용하는 참조도 있어, 회로 라벨과 현재 프로그램 목적을 별도 확인해야 한다. </div><p>관련 물리 I/O 8개, 내부 심볼 5개, HMI 설정 2개, 관련 래더 5개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M11.2</code></td><td>up mv04 pid</td><td>bool</td><td></td><td>_7ev / 96</td></tr><tr><td>내부</td><td><code>%M11.3</code></td><td>down mv04 pid</td><td>bool</td><td></td><td>_7ev / 105</td></tr><tr><td>내부</td><td><code>%M11.1</code></td><td>down tc03 pid mv04</td><td>bool</td><td></td><td>_7ev / 106</td></tr><tr><td>물리 I/O</td><td><code>%I2.6</code></td><td>mv04_fbk_opening</td><td>bool</td><td>feedback opening motor mv-04</td><td>_7ev / 938</td></tr><tr><td>물리 I/O</td><td><code>%I2.7</code></td><td>mv04_fbk_closing</td><td>bool</td><td>feedback closing motor mv-04</td><td>_7ev / 939</td></tr><tr><td>물리 I/O</td><td><code>%I7.7</code></td><td>mv04_open</td><td>bool</td><td>limit switch ls21a/ls21b</td><td>_7ev / 940</td></tr><tr><td>물리 I/O</td><td><code>%I8.0</code></td><td>mv04_close</td><td>bool</td><td>limit switch ls-22a/ls-22b</td><td>_7ev / 941</td></tr><tr><td>물리 I/O</td><td><code>%Q2.2</code></td><td>close mv04</td><td>bool</td><td>a 57.5 mv-04 closingmotor command</td><td>_7ev / 982</td></tr><tr><td>물리 I/O</td><td><code>%Q2.1</code></td><td>open mv04</td><td>bool</td><td>a 57.4 mv-04 openingmotor command</td><td>_7ev / 983</td></tr><tr><td>물리 I/O</td><td><code>%IW326</code></td><td>mv04_m18b</td><td>int</td><td>mv-04 position m18b</td><td>_7ev / 984</td></tr><tr><td>내부</td><td><code>%M14.3</code></td><td>pid down mv04</td><td>bool</td><td></td><td>_7ev / 985</td></tr><tr><td>내부</td><td><code>%M14.2</code></td><td>pid up mv04</td><td>bool</td><td></td><td>_7ev / 986</td></tr><tr><td>물리 I/O</td><td><code>%IW324</code></td><td>mv04_m18a</td><td>int</td><td>mv-04 position m18a</td><td>_7ev / 1726</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>I_MV_04_MV18B</td><td><code>DB13,INT58</code></td><td>PLC</td><td>00029</td></tr><tr><td>I_MV_04_M18A</td><td><code>DB13,INT56</code></td><td>PLC</td><td>00028</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 4</td><td>plants defaults</td><td>10 Parts / 14 Wires</td><td>10/10</td><td><a href="../networks/network-404.html">원본 연결 보기 #404</a></td></tr><tr><td>allarms 2 / 1</td><td>mv-01 motorized valve fault</td><td>59 Parts / 103 Wires</td><td>59/59</td><td><a href="../networks/network-1226.html">원본 연결 보기 #1226</a></td></tr><tr><td>valve control loop / 13</td><td>motorized valve fault</td><td>43 Parts / 87 Wires</td><td>67/67</td><td><a href="../networks/network-1714.html">원본 연결 보기 #1714</a></td></tr><tr><td>analog input conversion / 39</td><td>mc04</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1769.html">원본 연결 보기 #1769</a></td></tr><tr><td>cyc_int5 ogni 100ms / 9</td><td>disable pid control on vt02</td><td>6 Parts / 11 Wires</td><td>5/5</td><td><a href="../networks/network-12.html">원본 연결 보기 #12</a></td></tr></tbody></table></div><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#150ms, s5t#150s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공통 전원/구동 준비</strong> — 공통 인버터 전원 허가와 개별 열림/닫힘 구동 피드백을 따로 기록한다.</li><li><strong>수동·자동 요청</strong> — HMI 개방/폐쇄 요청, 자동 플래그, 관련 PID 또는 펄스 요청, 양 끝 리미트와 원본 접점의 극성을 대조한다.</li><li><strong>반대 방향 동시 요청</strong> — 개방·폐쇄 두 출력의 상호 배제 조건을 Wires에서 추적한다. 현재 신호가 동시에 발생하는 경우 원인을 찾은 뒤 시험한다.</li><li><strong>위치 값·엔코더</strong> — 리미트 입력, 실제 밸브 위치, 엔코더 카운트, 환산 위치, 저장/전원 복귀 값을 같은 시각에 기록한다. 캘리브레이션 네트워크의 조건과 완료 신호를 확인한다.</li><li><strong>동작 지연·고장</strong> — 구동 출력 → 모터/인버터 → 기구부 → 리미트/엔코더 → 타이머/횟수 고장을 대조한다. 타이머 값은 원본과 설정 DB를 근거로 확정한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="LS21A.html">LS21A</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS21B.html">LS21B</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS22A.html">LS22A</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS22B.html">LS22B</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>MV04-SIM-01</td><td>개방·폐쇄</td><td>각 방향 요청을 분리 주입</td><td>출력 방향·끝 리미트 조건·반대 출력 상태 대조</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-02</td><td>동시 요청</td><td>열림/닫힘 요청 동시 ON</td><td>원본 상호 배제 동작 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-03</td><td>중간 위치</td><td>양 끝 리미트 0, 엔코더 중간 값</td><td>위치 환산·허용 방향·고장 시간 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-04</td><td>리미트 모순</td><td>열림/닫힘 리미트 동시 1</td><td>경보·출력 반응을 원본으로 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-05</td><td>자동/수동 전환</td><td>자동 제어 중 수동 요청 변경</td><td>요청 우선순위와 잔존 출력 검증</td><td>설계·미실행</td></tr><tr><td>MV04-SIM-06</td><td>전원 복귀·교정</td><td>카운트 저장·재시작·교정 요청</td><td>원점 설정과 저장값 사용 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>MV04-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>MV04-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>MV04-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>MV04-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>MV04-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 40 / PDF 41</h3><pre>MOTORIZED VALVE MV-04
110Vac 9.751/0110Vac 9.721/9
0Vac 9.951/00Vac 9.921/9-0Vdc 10.638/9 -0Vdc 10.642/3
OPENING MOTORCOMMANDCLOSING MOTORCOMMAND
40KA140KA2A2.1138/1A2.2138/1
+24Vdc 10.739/9 +24Vdc 10.741/0
FEEDBACKCLOSING MOTORFEEDBACKOPENING MOTOR
40KA140/140KA240/3
E2.6118/6
E2.7118/740FU16A GL 10x38
OPENING MOTORCOMMANDCLOSING MOTORCOMMAND
40FU26A GL 10x38
X194 X195
X196
ACTUATORS MOTORIZEDVALVE MV-04-M18A/M18B
40KA140/140KA240/3
SPARE</pre><h3>FG 41 / PDF 42</h3><pre>MOTORIZED VALVE MV-04
+24Vdc 10.742/3+24Vdc 10.740/9 POSITIN TRASMITTERVALVE
2A F5x20
X1104
103X1E7.7123/7
LIMIT SWITCHVALVE OPEN
+PEW324108/5
97X15x20200mA F
41SCH1108/4
X198X199
2A F5x20
X1106
105X1E8.0124/2
LIMIT SWITCHVALVE CLOSING
4-20mA5+6-M18A
POSITIN TRASMITTERVALVE+PEW326108/6
100X15x20200mA F
41SCH2108/6
X1101X1102
4-20mA5+6-M18BLS-21ALS-21BLS-22ALS-22B
SPARE</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>