<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV05 · 모터 구동 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>MV05 · 모터 구동 밸브</h1><p class="control-spec-link"><a href="../control-specs/MV05.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>제어 밸브</strong> · 자료에서 확인<br>RO01 관련 산소 제어 경로.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=31">FG 30 / PDF 31</a>, <a href="../sources/Electrical_Rev2.pdf#page=32">FG 31 / PDF 32</a>, <a href="../sources/Electrical_Rev2.pdf#page=35">FG 34 / PDF 35</a>, <a href="../sources/Electrical_Rev2.pdf#page=36">FG 35 / PDF 36</a></p><div class="note"> 공통 전원 MV02/05/06은 개별 구동 피드백과 분리한다.</div><p>관련 물리 I/O 8개, 내부 심볼 4개, HMI 설정 8개, 관련 래더 10개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M11.4</code></td><td>open mv05 pid</td><td>bool</td><td></td><td>_7ev / 38</td></tr><tr><td>내부</td><td><code>%M11.5</code></td><td>close mv05 pid</td><td>bool</td><td></td><td>_7ev / 73</td></tr><tr><td>물리 I/O</td><td><code>%I1.4</code></td><td>mv02_05_06_power_ok</td><td>bool</td><td>feedback inverter supply motors mv-02/mv-05/mv-06</td><td>_7ev / 494</td></tr><tr><td>물리 I/O</td><td><code>%I2.0</code></td><td>mv05_fbk_opening</td><td>bool</td><td>feedback opening motor mv-05</td><td>_7ev / 497</td></tr><tr><td>물리 I/O</td><td><code>%I2.1</code></td><td>mv05_fbk_closing</td><td>bool</td><td>feedback closing motor mv-05</td><td>_7ev / 498</td></tr><tr><td>물리 I/O</td><td><code>%I7.1</code></td><td>mv05_open</td><td>bool</td><td>limit switch ls-15</td><td>_7ev / 658</td></tr><tr><td>물리 I/O</td><td><code>%Q1.3</code></td><td>open mv05</td><td>bool</td><td>a 48.2 mv-05 openingmotor command</td><td>_7ev / 670</td></tr><tr><td>물리 I/O</td><td><code>%Q1.4</code></td><td>close mv05</td><td>bool</td><td>a 48.3 mv-05 closingmotor command</td><td>_7ev / 671</td></tr><tr><td>물리 I/O</td><td><code>%I1.5</code></td><td>mv02_05_06_inv_all</td><td>bool</td><td>alarm inverter supply motors mv-02/mv-05/mv-06</td><td>_7ev / 915</td></tr><tr><td>내부</td><td><code>%M13.1</code></td><td>pid down mv05</td><td>bool</td><td></td><td>_7ev / 1365</td></tr><tr><td>내부</td><td><code>%M13.0</code></td><td>pid up mv05</td><td>bool</td><td></td><td>_7ev / 1366</td></tr><tr><td>물리 I/O</td><td><code>%I7.2</code></td><td>mv05_close</td><td>bool</td><td>limit switch ls-16</td><td>_7ev / 1513</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>MV_05\LimitSwitchOpen</td><td><code>DB11,X26.3</code></td><td>PLC</td><td>0040F</td></tr><tr><td>MV_05\Flag_CLOSE</td><td><code>DB2,X9.3</code></td><td>PLC</td><td>0031F</td></tr><tr><td>MV_05\Allarme1</td><td><code>DB11,X26.2</code></td><td>PLC</td><td>0031E</td></tr><tr><td>MV_05\AutoMan</td><td><code>DB2,X6.6</code></td><td>PLC</td><td>00311</td></tr><tr><td>MV_05\OutputOpen</td><td><code>DB11,X26.0</code></td><td>PLC</td><td>00310</td></tr><tr><td>MV_05\OutputClose</td><td><code>DB11,X26.1</code></td><td>PLC</td><td>001A4</td></tr><tr><td>MV_05\Flag_OPEN</td><td><code>DB2,X9.4</code></td><td>PLC</td><td>00045</td></tr><tr><td>MV_05\LimitSwitchClose</td><td><code>DB11,X26.4</code></td><td>PLC</td><td>00044</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 4</td><td>plants defaults</td><td>10 Parts / 14 Wires</td><td>10/10</td><td><a href="../networks/network-404.html">원본 연결 보기 #404</a></td></tr><tr><td>simulation / 5</td><td>mv</td><td>70 Parts / 151 Wires</td><td>110/110</td><td><a href="../networks/network-1083.html">원본 연결 보기 #1083</a></td></tr><tr><td>hmi / 11</td><td>mv05</td><td>1 Parts / 15 Wires</td><td>0/14</td><td><a href="../networks/network-1188.html">원본 연결 보기 #1188</a></td></tr><tr><td>allarms 2 / 1</td><td>mv-01 motorized valve fault</td><td>59 Parts / 103 Wires</td><td>59/59</td><td><a href="../networks/network-1226.html">원본 연결 보기 #1226</a></td></tr><tr><td>valve control loop / 7</td><td>mv05 controlled by ro-01</td><td>34 Parts / 60 Wires</td><td>28/29</td><td><a href="../networks/network-1708.html">원본 연결 보기 #1708</a></td></tr><tr><td>valve control loop / 12</td><td>motorized valve pulse generator for rotation control</td><td>42 Parts / 95 Wires</td><td>74/74</td><td><a href="../networks/network-1713.html">원본 연결 보기 #1713</a></td></tr><tr><td>valve control loop / 13</td><td>motorized valve fault</td><td>43 Parts / 87 Wires</td><td>67/67</td><td><a href="../networks/network-1714.html">원본 연결 보기 #1714</a></td></tr><tr><td>analog input conversion / 29</td><td>reading encoder mv05</td><td>3 Parts / 28 Wires</td><td>4/25</td><td><a href="../networks/network-1759.html">원본 연결 보기 #1759</a></td></tr><tr><td>analog input conversion / 35</td><td>mv05 data management</td><td>10 Parts / 28 Wires</td><td>22/22</td><td><a href="../networks/network-1765.html">원본 연결 보기 #1765</a></td></tr><tr><td>cyc_int5 ogni 100ms / 2</td><td>controll ro01 moduling mv05 - pid</td><td>8 Parts / 35 Wires</td><td>18/27</td><td><a href="../networks/network-5.html">원본 연결 보기 #5</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>RCoil</td><td>Flag.M_MV05_OPEN</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>RCoil</td><td>Flag.M_MV05_CLOSE</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>Coil</td><td>Open MV05</td><td>((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>Coil</td><td>Close MV05</td><td>((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>Coil</td><td>fill_unit1.CONTROL_SIGNALS.SW_GATE3</td><td>(EM_OK AND NOT [MV05_Close])</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>Move</td><td>Memory encoder.Encoder_CH03_10</td><td>Div UID 1242.eno (블록 동작 확인)</td><td>Move 입력 CNTV3_100</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>Move</td><td>Memory encoder.Encoder_CH03_10</td><td>(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1765.html">#1765</a></td><td>Move</td><td>Memory encoder.Encoder_CH03</td><td>(EM_OK AND NOT [fill_unit1.CONTROL_SIGNALS.SW_GATE3])</td><td>Move 입력 INT#0</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#10ms, s5t#150ms, s5t#150s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공통 전원/구동 준비</strong> — 공통 인버터 전원 허가와 개별 열림/닫힘 구동 피드백을 따로 기록한다.</li><li><strong>수동·자동 요청</strong> — HMI 개방/폐쇄 요청, 자동 플래그, 관련 PID 또는 펄스 요청, 양 끝 리미트와 원본 접점의 극성을 대조한다.</li><li><strong>반대 방향 동시 요청</strong> — 개방·폐쇄 두 출력의 상호 배제 조건을 Wires에서 추적한다. 현재 신호가 동시에 발생하는 경우 원인을 찾은 뒤 시험한다.</li><li><strong>위치 값·엔코더</strong> — 리미트 입력, 실제 밸브 위치, 엔코더 카운트, 환산 위치, 저장/전원 복귀 값을 같은 시각에 기록한다. 캘리브레이션 네트워크의 조건과 완료 신호를 확인한다.</li><li><strong>동작 지연·고장</strong> — 구동 출력 → 모터/인버터 → 기구부 → 리미트/엔코더 → 타이머/횟수 고장을 대조한다. 타이머 값은 원본과 설정 DB를 근거로 확정한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="ZT05.html">ZT05</a></td><td>P&amp;ID 밸브 위치 계측</td><td>P&amp;ID·현재 엔코더 동일성 확인</td></tr><tr><td><a href="LS15.html">LS15</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS16.html">LS16</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>MV05-SIM-01</td><td>개방·폐쇄</td><td>각 방향 요청을 분리 주입</td><td>출력 방향·끝 리미트 조건·반대 출력 상태 대조</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-02</td><td>동시 요청</td><td>열림/닫힘 요청 동시 ON</td><td>원본 상호 배제 동작 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-03</td><td>중간 위치</td><td>양 끝 리미트 0, 엔코더 중간 값</td><td>위치 환산·허용 방향·고장 시간 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-04</td><td>리미트 모순</td><td>열림/닫힘 리미트 동시 1</td><td>경보·출력 반응을 원본으로 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-05</td><td>자동/수동 전환</td><td>자동 제어 중 수동 요청 변경</td><td>요청 우선순위와 잔존 출력 검증</td><td>설계·미실행</td></tr><tr><td>MV05-SIM-06</td><td>전원 복귀·교정</td><td>카운트 저장·재시작·교정 요청</td><td>원점 설정과 저장값 사용 경로 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>MV05-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>MV05-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>MV05-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>MV05-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>MV05-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr><tr><td>MV05-V-06</td><td>불일치/특이점</td><td>공통 전원 MV02/05/06은 개별 구동 피드백과 분리한다.</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 30 / PDF 31</h3><pre>MOTORIZED VALVE MV-2/MV-5/MV-6
14KA614/614KA214/231KA131/1
STARTRUNNINGALARM
30QM15,5-8A6.2L327/96.2L227/96.2L127/9
FS17 1,5 mmqBLACK
30T130S130R1
+24Vdc 10.7+24Vdc 10.7E1.5117/5E1.4117/5
RATING 6,9A
-0Vdc 10.6-0Vdc 10.6
30SCH132/030U132/030V132/030W132/0
ACS 355-03E-04A1-4   kW 1,530AS1
6.2L142/06.2L242/06.2L342/0
RESET
17KA217/7</pre><h3>FG 31 / PDF 32</h3><pre>MOTORIZED VALVE MV-2/MV-5/MV-6
31KA1
MOTORCOMMAND
-0Vdc 10.632/3-0Vdc 10.630/7
30QM130/1
A1.0137/1</pre><h3>FG 34 / PDF 35</h3><pre>MOTORIZED VALVE MV-05
E2.1118/2
34KM234/5
XS22XS21
A1.4137/1A1.3137/134KM234/534KM134/434KM2
FEEDBACKCLOSING MOTORCLOSING MOTORCOMMAND
34KM234/5
E2.0118/2
34KM134/4
XM34W1XM34V1XM34U1 34QS134/1
34QM134/1
34KM1
-0Vdc 10.636/3-0Vdc 10.632/9
+24Vdc 10.735/0+24Vdc 10.733/9OPENING MOTORCOMMANDFEEDBACKOPENING MOTOR
34W134V134U1BLACKFS17 1,5 mmq
34QS1M15MV-05
34KM134/4
34QM10,7-1A
30W136/030W132/9 30V136/030V132/9 30U136/030U132/9
30SCH132/9 30SCH136/0</pre><h3>FG 35 / PDF 36</h3><pre>MOTORIZED VALVE MV-05
LS-16
LIMIT SWITCHVALVE CLOSINGE7.2123/3
74X1
X175
5x202A F
X171X170X169
35SCH1147/335.4147/335.3147/3
+24Vdc-0VdcBCDEENCODER ZT-05 LS-15
LIMIT SWITCHVALVE OPENE7.1123/2
72X1
X173
5x202A F
ENCODER READINGPOSITION VALVE+24Vdc 10.734/9 +24Vdc 10.736/3
35.139/135.239/1
X167X168</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>