<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV01 · 공압 게이트/분기 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>PV01 · 공압 게이트/분기 밸브</h1><p class="control-spec-link"><a href="../control-specs/PV01.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공압 밸브</strong> · 자료에서 확인<br>드럼 투입 A/B 게이트. EV01/02, CL01~04 및 위치 센서와 연결된다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=70">FG 69 / PDF 70</a>, <a href="../sources/Electrical_Rev2.pdf#page=71">FG 70 / PDF 71</a></p><div class="note">PV01의 8개 물리 I/O와 HMI 10개 설정은 기존 세부 매뉴얼에서 배선과 대조했다. 이번에는 R1 scraps gate 2의 원본 연결 구조를 추가했다. A/B 게이트 실제 명칭은 P&amp;ID 상세도와 전기 입력·출력 회로를 함께 확인한다. </div><p>관련 물리 I/O 8개, 내부 심볼 16개, HMI 설정 10개, 관련 래더 12개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M20.0</code></td><td>open ev a 00 pv-01</td><td>bool</td><td></td><td>_7ev / 39</td></tr><tr><td>내부</td><td><code>%M21.3</code></td><td>open ev a 01 pv-01</td><td>bool</td><td></td><td>_7ev / 41</td></tr><tr><td>내부</td><td><code>%M20.2</code></td><td>close ev a 00 pv-01</td><td>bool</td><td></td><td>_7ev / 46</td></tr><tr><td>내부</td><td><code>%M21.0</code></td><td>close ev a 01 pv-01</td><td>bool</td><td></td><td>_7ev / 47</td></tr><tr><td>내부</td><td><code>%M22.3</code></td><td>close ev a 02 pv-01</td><td>bool</td><td></td><td>_7ev / 49</td></tr><tr><td>내부</td><td><code>%M20.3</code></td><td>close ev b 00 pv-01</td><td>bool</td><td></td><td>_7ev / 50</td></tr><tr><td>내부</td><td><code>%M21.2</code></td><td>close ev b 01 pv-01</td><td>bool</td><td></td><td>_7ev / 51</td></tr><tr><td>내부</td><td><code>%M22.1</code></td><td>close ev b 02 pv-01</td><td>bool</td><td></td><td>_7ev / 53</td></tr><tr><td>내부</td><td><code>%M21.1</code></td><td>open ev b 01 pv-01</td><td>bool</td><td></td><td>_7ev / 59</td></tr><tr><td>내부</td><td><code>%M22.2</code></td><td>open ev b 02 pv-01</td><td>bool</td><td></td><td>_7ev / 61</td></tr><tr><td>내부</td><td><code>%M10.7</code></td><td>mem gate a open pv-01</td><td>bool</td><td></td><td>_7ev / 84</td></tr><tr><td>내부</td><td><code>%M10.6</code></td><td>mem gate b open pv-01</td><td>bool</td><td></td><td>_7ev / 86</td></tr><tr><td>내부</td><td><code>%M22.0</code></td><td>open ev a 02 pv-01</td><td>bool</td><td></td><td>_7ev / 99</td></tr><tr><td>내부</td><td><code>%M20.1</code></td><td>open ev b 00 pv-01</td><td>bool</td><td></td><td>_7ev / 100</td></tr><tr><td>내부</td><td><code>%M80.5</code></td><td>maintenance pv01</td><td>bool</td><td></td><td>_7ev / 474</td></tr><tr><td>물리 I/O</td><td><code>%I8.6</code></td><td>ev01_open</td><td>bool</td><td>limit switch ls-01 gate &quot;a&quot; open</td><td>_7ev / 662</td></tr><tr><td>물리 I/O</td><td><code>%I8.7</code></td><td>ev01_close</td><td>bool</td><td>limit switch ls-02 gate &quot;a&quot; closed</td><td>_7ev / 663</td></tr><tr><td>물리 I/O</td><td><code>%I9.0</code></td><td>ev02_open</td><td>bool</td><td>limit switch ls-05 gate &quot;b&quot; open</td><td>_7ev / 664</td></tr><tr><td>물리 I/O</td><td><code>%I9.1</code></td><td>ev02_close</td><td>bool</td><td>limit switch ls-06 gate &quot;b&quot; closed</td><td>_7ev / 665</td></tr><tr><td>물리 I/O</td><td><code>%I9.2</code></td><td>ev01_sel_open</td><td>bool</td><td>opening gate &quot;a&quot;local selector</td><td>_7ev / 877</td></tr><tr><td>물리 I/O</td><td><code>%I9.3</code></td><td>ev02_sel_open</td><td>bool</td><td>opening gate &quot;b&quot;local selector</td><td>_7ev / 878</td></tr><tr><td>내부</td><td><code>%M180.6</code></td><td>memocmd_pv1_startup</td><td>bool</td><td></td><td>_7ev / 1169</td></tr><tr><td>물리 I/O</td><td><code>%Q5.3</code></td><td>pv-01 gate b ev</td><td>bool</td><td>a 48.4 ev-02 valvecommand</td><td>_7ev / 1296</td></tr><tr><td>물리 I/O</td><td><code>%Q5.2</code></td><td>pv-01 gate a</td><td>bool</td><td>a 57.0 ev-01 valvecommand</td><td>_7ev / 1297</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_01\GateA_Open</td><td><code>DB11,X76.1</code></td><td>PLC</td><td>000B1</td></tr><tr><td>PV_01\Flag</td><td><code>DB2,X5.0</code></td><td>PLC</td><td>000B0</td></tr><tr><td>PV_01\GateA_Close</td><td><code>DB11,X76.2</code></td><td>PLC</td><td>000AF</td></tr><tr><td>PV_01\GateB_Open</td><td><code>DB11,X76.3</code></td><td>PLC</td><td>000AE</td></tr><tr><td>PV_01\GateB_Close</td><td><code>DB11,X76.4</code></td><td>PLC</td><td>000AD</td></tr><tr><td>PV_01\Selector_GateA</td><td><code>DB11,X76.5</code></td><td>PLC</td><td>000AC</td></tr><tr><td>PV_01\Selector_GateB</td><td><code>DB11,X76.6</code></td><td>PLC</td><td>000AB</td></tr><tr><td>PV_01\Allarme1</td><td><code>DB11,X76.0</code></td><td>PLC</td><td>000A9</td></tr><tr><td>AbilitaMaintenance</td><td><code>DB2,X7.5</code></td><td>PLC</td><td>00409</td></tr><tr><td>ResetAlarms</td><td><code>DB2,X13.4</code></td><td>PLC</td><td>002E1</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 5</td><td>default</td><td>6 Parts / 8 Wires</td><td>6/6</td><td><a href="../networks/network-405.html">원본 연결 보기 #405</a></td></tr><tr><td>simulation / 12</td><td>pv01</td><td>8 Parts / 13 Wires</td><td>8/8</td><td><a href="../networks/network-1090.html">원본 연결 보기 #1090</a></td></tr><tr><td>hmi / 38</td><td>pv01</td><td>1 Parts / 21 Wires</td><td>0/20</td><td><a href="../networks/network-1215.html">원본 연결 보기 #1215</a></td></tr><tr><td>allarms 1 / 35</td><td>pv01</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1815.html">원본 연결 보기 #1815</a></td></tr><tr><td>allarms 1 / 36</td><td>pv01</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1816.html">원본 연결 보기 #1816</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>r1 scraps gate 2 / 1</td><td>pv-01</td><td>19 Parts / 31 Wires</td><td>18/18</td><td><a href="../networks/network-1911.html">원본 연결 보기 #1911</a></td></tr><tr><td>r1 scraps gate 2 / 3</td><td>r1 gate loop pv-01</td><td>33 Parts / 65 Wires</td><td>49/49</td><td><a href="../networks/network-1913.html">원본 연결 보기 #1913</a></td></tr><tr><td>r1 scraps gate 2 / 4</td><td>evr4 scraps discharge door and gates selector pv-01</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1914.html">원본 연결 보기 #1914</a></td></tr><tr><td>r1 scraps gate 2 / 5</td><td>a 48.4 ev-02 valvecommand</td><td>12 Parts / 21 Wires</td><td>10/10</td><td><a href="../networks/network-1915.html">원본 연결 보기 #1915</a></td></tr><tr><td>r1 scraps gate 2 / 11</td><td>pv01</td><td>15 Parts / 25 Wires</td><td>13/13</td><td><a href="../networks/network-1921.html">원본 연결 보기 #1921</a></td></tr><tr><td>r1 scraps gate 2 / 12</td><td>pv01</td><td>17 Parts / 29 Wires</td><td>15/15</td><td><a href="../networks/network-1922.html">원본 연결 보기 #1922</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1090.html">#1090</a></td><td>Coil</td><td>Inputs.FC GATE A OPEN</td><td>PV-01 Gate a</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1090.html">#1090</a></td><td>Coil</td><td>Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01</td><td>NOT [PV-01 Gate a]</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1090.html">#1090</a></td><td>Coil</td><td>Inputs.PV-01 GATE B OPEN</td><td>PV-01 GATE B EV</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1090.html">#1090</a></td><td>Coil</td><td>Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01</td><td>NOT [PV-01 GATE B EV]</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil</td><td>Tag_80</td><td>((ON AND PV-01 Gate a) AND NOT [Flag.PV_01_GATE_A_MEM_OPEN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>SCoil</td><td>Allarm.PV_01_GATE_A_NOT_OPEN</td><td>((ON AND PV-01 Gate a) AND Tag_80)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>RCoil</td><td>Allarm.PV_01_GATE_A_NOT_OPEN</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>SdCoil</td><td>Tag_81</td><td>((ON AND NOT [PV-01 Gate a]) AND NOT [Flag.PV_01_GATE_A_MEM_CLOSE])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4S</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>SCoil</td><td>Allarm.PV_01_GATE_A_NOT_CLOSE</td><td>((ON AND NOT [PV-01 Gate a]) AND Tag_81)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1815.html">#1815</a></td><td>RCoil</td><td>Allarm.PV_01_GATE_A_NOT_CLOSE</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil</td><td>Tag_82</td><td>((ON AND PV-01 GATE B EV) AND NOT [Flag.PV_01_GATE_B_MEM_OPEN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>SCoil</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>((ON AND PV-01 GATE B EV) AND Tag_82)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>RCoil</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>SdCoil</td><td>Tag_83</td><td>((ON AND NOT [PV-01 GATE B EV]) AND NOT [Flag.PV_01_GATE_B_MEM_CLOSE])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>SCoil</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>((ON AND NOT [PV-01 GATE B EV]) AND Tag_83)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1816.html">#1816</a></td><td>RCoil</td><td>Allarm.PV_01_GATE_B_NOT_CLOSE</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>Coil</td><td>R1 Gate ON</td><td>(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>Coil</td><td>Flag.R1_GATE_LOOP_ON</td><td>(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>Move</td><td>WorkData.R1State</td><td>(ON AND NOT [R1 Gate ON])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>RCoil</td><td>Open EV A 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>RCoil</td><td>Open EV B 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>RCoil</td><td>Close EV A 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1911.html">#1911</a></td><td>RCoil</td><td>Close EV B 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SCoil</td><td>Close EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>RCoil</td><td>Open EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil</td><td>Tag_163</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0]) AND Tag_163)</td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SCoil</td><td>Open EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>RCoil</td><td>Close EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1]) AND Flag.PV_01_GATE_B_MEM_OPEN)</td><td>Move 입력 2</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil</td><td>Tag_164</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2]) AND Tag_164)</td><td>Move 입력 3</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SCoil</td><td>Close EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>RCoil</td><td>Open EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil</td><td>Tag_165</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3]) AND Tag_165)</td><td>Move 입력 4</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SCoil</td><td>Open EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>RCoil</td><td>Close EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4]) AND Flag.PV_01_GATE_A_MEM_OPEN)</td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>SdCoil</td><td>Tag_166</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time</td></tr><tr><td><a href="../networks/network-1913.html">#1913</a></td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5]) AND Tag_166)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1914.html">#1914</a></td><td>Coil</td><td>Open EV A 00 PV-01</td><td>(ON AND EV01_Sel_Open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1914.html">#1914</a></td><td>Coil</td><td>Open EV B 00  PV-01</td><td>(ON AND EV02_Sel_Open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1915.html">#1915</a></td><td>Coil</td><td>PV-01 GATE B EV</td><td>((ON AND Open EV B 00  PV-01) OR (ON AND Open EV B 01  PV-01) OR (ON AND maintenance PV01) OR (ON AND OFF))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1915.html">#1915</a></td><td>Coil</td><td>PV-01 Gate a</td><td>((ON AND Open EV A 00 PV-01) OR (ON AND Open EV A 01  PV-01) OR (ON AND maintenance PV01))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1921.html">#1921</a></td><td>SCoil</td><td>Flag.PV_01_GATE_A_MEM_OPEN</td><td>(((ON AND PV-01 Gate a) AND EV01_Open) OR ((ON AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1921.html">#1921</a></td><td>RCoil</td><td>Flag.PV_01_GATE_A_MEM_OPEN</td><td>(ON AND NOT [PV-01 Gate a])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1921.html">#1921</a></td><td>SCoil</td><td>Flag.PV_01_GATE_A_MEM_CLOSE</td><td>(((ON AND NOT [PV-01 Gate a]) AND EV01_Close) OR ((ON AND NOT [PV-01 Gate a]) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1921.html">#1921</a></td><td>RCoil</td><td>Flag.PV_01_GATE_A_MEM_CLOSE</td><td>(ON AND PV-01 Gate a)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1922.html">#1922</a></td><td>SCoil</td><td>Flag.PV_01_GATE_B_MEM_OPEN</td><td>(((ON AND PV-01 GATE B EV) AND EV02_Open) OR (((ON AND PV-01 GATE B EV) AND false) AND EV02_Close) OR ((ON AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1922.html">#1922</a></td><td>RCoil</td><td>Flag.PV_01_GATE_B_MEM_OPEN</td><td>(ON AND NOT [PV-01 GATE B EV])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1922.html">#1922</a></td><td>SCoil</td><td>Flag.PV_01_GATE_B_MEM_CLOSE</td><td>(((ON AND NOT [PV-01 GATE B EV]) AND EV02_Close) OR ((ON AND NOT [PV-01 GATE B EV]) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1922.html">#1922</a></td><td>RCoil</td><td>Flag.PV_01_GATE_B_MEM_CLOSE</td><td>(ON AND PV-01 GATE B EV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1815.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1816.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#1s, s5t#4s, s5t#7s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공압·현장 요청</strong> — 공기 공급과 저압 스위치, 현장 선택 스위치, 솔레노이드 전원 및 구동 릴레이를 확인한다.</li><li><strong>위치 상태</strong> — 열림만 1, 닫힘만 1, 둘 다 0, 둘 다 1을 구분하고 원시 I, 내부 기억 비트, HMI 가공 상태를 동시에 기록한다.</li><li><strong>출력 경로</strong> — HMI 요청 → 상태/기억 비트 → 물리 Q → 중간 릴레이 → 솔레노이드 → 실린더 → 위치 센서 순서로 확인한다.</li><li><strong>게이트 순서</strong> — A/B 두 게이트 장치는 상태 값, 각 단계 진입 조건, Set/Reset 출력, 시간 조건과 다음 상태 Move를 원본 XML로 대조한다.</li><li><strong>복귀·전원 재시작</strong> — 닫힘 상태, 잔존 요청과 기억 비트, 공기 복귀 상태, 초기화 네트워크의 조건을 기록한 후 정상 순서 시험을 설계한다.</li></ol><p><a href="../PV01-detail/PV01-manual.html">PV01 기존 배선·단자·18개 시험 세부편</a>. 해당 세부편의 검색 색인 해석 한계는 이번 원본 래더 연결 페이지와 함께 읽는다.</p><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="EV01.html">EV01</a></td><td>공압 솔레노이드</td><td>자료에서 확인</td></tr><tr><td><a href="EV02.html">EV02</a></td><td>공압 솔레노이드</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL01.html">CYL-CL01</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL02.html">CYL-CL02</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL03.html">CYL-CL03</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL04.html">CYL-CL04</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="LS01.html">LS01</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS02.html">LS02</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS05.html">LS05</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS06.html">LS06</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>PV01-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV01-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>PV01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 69 / PDF 70</h3><pre>LOAD DRUM CLAPPE VALVE PV-01
OPENING GATE &quot;A&quot;VALVE
0Vac 9.960/6 0Vac 9.971/0
110Vac 9.751/9 110Vac 9.771/0OPENING GATE &quot;B&quot;VALVE
X1127
126X1EV-01
69KA169/3
69KA15x202A F
-0Vdc 10.666/7 -0Vdc 10.671/0
A5.2141/1
X1129
128X1EV-02
69KA269/5
5x202A FA5.3141/169KA2</pre><h3>FG 70 / PDF 71</h3><pre>X1131E8.6124/6
2A F5x20130X1 +24Vdc 10.772/0+24Vdc 10.766/7 OPENING GATE &quot;A&quot;/&quot;B&quot;SELECTIONLIMIT SWITCHGATE &quot;A&quot; OPENLIMIT SWITCHGATE &quot;A&quot; CLOSELIMIT SWITCHGATE &quot;B&quot; OPENLIMIT SWITCHGATE &quot;B&quot; CLOSE
LS-01X1133E8.7124/7
2A F5x20132X1LS-02X1135E9.0125/2
2A F5x20134X1LS-05X1137E9.1125/2
2A F5x20136X1LS-0670SB1PB15
2A F5x20138X1
70SA1GATE &quot;A&quot;GATE &quot;B&quot;
E9.2125/3
E9.3125/4
X1139X1140
LOAD DRUM CLAPPE VALVE PV-01
PB15</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>