<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV02 · 공압 게이트/분기 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>PV02 · 공압 게이트/분기 밸브</h1><p class="control-spec-link"><a href="../control-specs/PV02.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공압 밸브</strong> · 자료에서 확인<br>드럼 배출 A/B 게이트. EV04/05, CL05~08 및 위치 센서와 연결된다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=72">FG 71 / PDF 72</a>, <a href="../sources/Electrical_Rev2.pdf#page=73">FG 72 / PDF 73</a></p><div class="note">PV02는 PV01과 다른 상태 변수·센서·출력을 가진다. A 개방/폐쇄 I9.4/I9.5, B 개방/폐쇄 I9.6/I9.7, EV04/05 출력 Q5.4/Q5.5를 백업 심볼과 대조한다. PV01의 시간값이나 순서식을 복사하지 않는다. </div><p>관련 물리 I/O 8개, 내부 심볼 10개, HMI 설정 8개, 관련 래더 11개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M30.4</code></td><td>open ev a 00 pv-02</td><td>bool</td><td></td><td>_7ev / 40</td></tr><tr><td>내부</td><td><code>%M12.2</code></td><td>pv-02 gate on</td><td>bool</td><td></td><td>_7ev / 45</td></tr><tr><td>내부</td><td><code>%M30.0</code></td><td>close ev a 01 pv-02</td><td>bool</td><td></td><td>_7ev / 48</td></tr><tr><td>내부</td><td><code>%M30.2</code></td><td>close ev b 01 pv-02</td><td>bool</td><td></td><td>_7ev / 52</td></tr><tr><td>내부</td><td><code>%M30.1</code></td><td>open ev b 01 pv-02</td><td>bool</td><td></td><td>_7ev / 60</td></tr><tr><td>내부</td><td><code>%M12.4</code></td><td>mem gate a open pv-02</td><td>bool</td><td></td><td>_7ev / 85</td></tr><tr><td>내부</td><td><code>%M12.3</code></td><td>mem gate b open pv-02</td><td>bool</td><td></td><td>_7ev / 87</td></tr><tr><td>내부</td><td><code>%M30.3</code></td><td>open ev a 01 pv-02</td><td>bool</td><td></td><td>_7ev / 98</td></tr><tr><td>내부</td><td><code>%M80.6</code></td><td>maintenance pv02</td><td>bool</td><td></td><td>_7ev / 475</td></tr><tr><td>물리 I/O</td><td><code>%I9.5</code></td><td>ev04_close</td><td>bool</td><td>e29.7 limit switch ls-26gate &quot;a&quot; closed</td><td>_7ev / 666</td></tr><tr><td>물리 I/O</td><td><code>%I9.7</code></td><td>ev05_close</td><td>bool</td><td>e29.3 limit switch ls-30gate &quot;b&quot; closed</td><td>_7ev / 667</td></tr><tr><td>내부</td><td><code>%M30.5</code></td><td>open ev b 00 pv-02</td><td>bool</td><td></td><td>_7ev / 785</td></tr><tr><td>물리 I/O</td><td><code>%I10.0</code></td><td>selector op gate a pv-02</td><td>bool</td><td>e45.4 opening gate &quot;a&quot;local selector</td><td>_7ev / 875</td></tr><tr><td>물리 I/O</td><td><code>%I10.1</code></td><td>selector op gate b pv-02</td><td>bool</td><td>e45.5 opening gate &quot;b&quot;local selector</td><td>_7ev / 876</td></tr><tr><td>물리 I/O</td><td><code>%I9.4</code></td><td>ev04_open</td><td>bool</td><td>e29.6 limit switch ls-25gate &quot;a&quot; open</td><td>_7ev / 1166</td></tr><tr><td>물리 I/O</td><td><code>%I9.6</code></td><td>ev05_open</td><td>bool</td><td>e29.2 limit switch ls-29gate &quot;b&quot; open</td><td>_7ev / 1167</td></tr><tr><td>물리 I/O</td><td><code>%Q5.5</code></td><td>pv-02 gate b ev</td><td>bool</td><td>a 56.4 ev-05 valvecommand</td><td>_7ev / 1294</td></tr><tr><td>물리 I/O</td><td><code>%Q5.4</code></td><td>pv-02 gate a ev</td><td>bool</td><td>a 53.7 ev-04 valvecommand</td><td>_7ev / 1295</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_02\Flag</td><td><code>DB2,X10.3</code></td><td>PLC</td><td>000A8</td></tr><tr><td>PV_02\GateA_Open</td><td><code>DB11,X78.1</code></td><td>PLC</td><td>000A6</td></tr><tr><td>PV_02\GateA_Close</td><td><code>DB11,X78.2</code></td><td>PLC</td><td>000A5</td></tr><tr><td>PV_02\GateB_Open</td><td><code>DB11,X78.3</code></td><td>PLC</td><td>00077</td></tr><tr><td>PV_02\GateB_Close</td><td><code>DB11,X78.4</code></td><td>PLC</td><td>00076</td></tr><tr><td>PV_02\Selector_GateA</td><td><code>DB11,X78.5</code></td><td>PLC</td><td>00075</td></tr><tr><td>PV_02\Selector_GateB</td><td><code>DB11,X78.6</code></td><td>PLC</td><td>00074</td></tr><tr><td>PV_02\Allarme1</td><td><code>DB11,X78.0</code></td><td>PLC</td><td>00073</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>startup only / 5</td><td>default</td><td>6 Parts / 8 Wires</td><td>6/6</td><td><a href="../networks/network-405.html">원본 연결 보기 #405</a></td></tr><tr><td>simulation / 13</td><td>pv02</td><td>8 Parts / 13 Wires</td><td>8/8</td><td><a href="../networks/network-1091.html">원본 연결 보기 #1091</a></td></tr><tr><td>hmi / 39</td><td>pv02</td><td>1 Parts / 21 Wires</td><td>0/20</td><td><a href="../networks/network-1216.html">원본 연결 보기 #1216</a></td></tr><tr><td>allarms 1 / 37</td><td>pv02</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1817.html">원본 연결 보기 #1817</a></td></tr><tr><td>allarms 1 / 38</td><td>pv02</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1818.html">원본 연결 보기 #1818</a></td></tr><tr><td>r1 scraps gate 2 / 6</td><td>pv-02 rotary drum discharge valve</td><td>20 Parts / 33 Wires</td><td>19/19</td><td><a href="../networks/network-1916.html">원본 연결 보기 #1916</a></td></tr><tr><td>r1 scraps gate 2 / 8</td><td>r1 gate loop pv-02</td><td>33 Parts / 65 Wires</td><td>49/49</td><td><a href="../networks/network-1918.html">원본 연결 보기 #1918</a></td></tr><tr><td>r1 scraps gate 2 / 9</td><td>evr4 scraps discharge door and gates selector pv-02</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1919.html">원본 연결 보기 #1919</a></td></tr><tr><td>r1 scraps gate 2 / 10</td><td>a 56.4 ev-05 valvecommand</td><td>11 Parts / 19 Wires</td><td>9/9</td><td><a href="../networks/network-1920.html">원본 연결 보기 #1920</a></td></tr><tr><td>r1 scraps gate 2 / 13</td><td>pv02</td><td>15 Parts / 25 Wires</td><td>13/13</td><td><a href="../networks/network-1923.html">원본 연결 보기 #1923</a></td></tr><tr><td>r1 scraps gate 2 / 14</td><td>pv02</td><td>15 Parts / 25 Wires</td><td>13/13</td><td><a href="../networks/network-1924.html">원본 연결 보기 #1924</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1091.html">#1091</a></td><td>Coil</td><td>Inputs.PV-02 EV A OPEN</td><td>PV-02 GATE A EV</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1091.html">#1091</a></td><td>Coil</td><td>Inputs.PV-02 EV A CLOSE</td><td>NOT [PV-02 GATE A EV]</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1091.html">#1091</a></td><td>Coil</td><td>Inputs.PV-02 GATE B OPEN</td><td>PV-02 GATE B EV</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1091.html">#1091</a></td><td>Coil</td><td>Inputs.PV-02 GATE B CLOSE</td><td>NOT [PV-02 GATE B EV]</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil</td><td>Tag_84</td><td>((ON AND PV-02 GATE A EV) AND NOT [Flag.PV_02_GATE_A_MEM_OPEN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>SCoil</td><td>Allarm.PV_02_GATE_A_NOT_OPEN</td><td>((ON AND PV-02 GATE A EV) AND Tag_84)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>RCoil</td><td>Allarm.PV_02_GATE_A_NOT_OPEN</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>SdCoil</td><td>Tag_85</td><td>((ON AND NOT [PV-02 GATE A EV]) AND NOT [Flag.PV_02_GATE_A_MEM_CLOSE])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>SCoil</td><td>Allarm.PV_02_GATE_A_NOT_CLOSE</td><td>((ON AND NOT [PV-02 GATE A EV]) AND Tag_85)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1817.html">#1817</a></td><td>RCoil</td><td>Allarm.PV_02_GATE_A_NOT_CLOSE</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil</td><td>Tag_86</td><td>((ON AND PV-02 GATE B EV) AND NOT [Flag.PV_02_GATE_B_MEM_OPEN])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>SCoil</td><td>Allarm.PV_02_GATE_B_NOT_OPEN</td><td>((ON AND PV-02 GATE B EV) AND Tag_86)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>RCoil</td><td>Allarm.PV_02_GATE_B_NOT_OPEN</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>SdCoil</td><td>Tag_87</td><td>((ON AND NOT [PV-02 GATE B EV]) AND NOT [Flag.PV_02_GATE_B_MEM_CLOSE])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#7S</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>SCoil</td><td>Allarm.PV_02_GATE_B_NOT_CLOSE</td><td>((ON AND NOT [PV-02 GATE B EV]) AND Tag_87)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1818.html">#1818</a></td><td>RCoil</td><td>Allarm.PV_02_GATE_B_NOT_CLOSE</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>Coil</td><td>PV-02 Gate ON</td><td>((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>Coil</td><td>Flag.R2_GATE_LOOP_ON</td><td>((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>Move</td><td>WorkData.W7</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>RCoil</td><td>Open EV A 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>RCoil</td><td>Open EV B 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>RCoil</td><td>Close EV A 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1916.html">#1916</a></td><td>RCoil</td><td>Close EV B 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SCoil</td><td>Close EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>RCoil</td><td>Open EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil</td><td>Tag_167</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0]) AND Tag_167)</td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SCoil</td><td>Open EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>RCoil</td><td>Close EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1]) AND Flag.PV_02_GATE_B_MEM_OPEN)</td><td>Move 입력 2</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil</td><td>Tag_168</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02B_Open_time</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2]) AND Tag_168)</td><td>Move 입력 3</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SCoil</td><td>Close EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>RCoil</td><td>Open EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil</td><td>Tag_169</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#800MS</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3]) AND Tag_169)</td><td>Move 입력 4</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SCoil</td><td>Open EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>RCoil</td><td>Close EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4]) AND Flag.PV_02_GATE_A_MEM_OPEN)</td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>SdCoil</td><td>Tag_170</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02A_Open_time</td></tr><tr><td><a href="../networks/network-1918.html">#1918</a></td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5]) AND Tag_170)</td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1919.html">#1919</a></td><td>Coil</td><td>Open EV A 00 PV-02</td><td>(ON AND Selector Op Gate A PV-02)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1919.html">#1919</a></td><td>Coil</td><td>Open EV B 00  PV-02</td><td>(ON AND Selector Op Gate B PV-02)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1920.html">#1920</a></td><td>Coil</td><td>PV-02 GATE B EV</td><td>((ON AND Open EV B 00  PV-02) OR (ON AND Open EV B 01  PV-02) OR (ON AND maintenance PV02))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1920.html">#1920</a></td><td>Coil</td><td>PV-02 GATE A EV</td><td>((ON AND Open EV A 00 PV-02) OR (ON AND Open EV A 01  PV-02) OR (ON AND maintenance PV02))</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1923.html">#1923</a></td><td>SCoil</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>(((ON AND PV-02 GATE A EV) AND EV04_Open) OR ((ON AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1923.html">#1923</a></td><td>RCoil</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>(ON AND NOT [PV-02 GATE A EV])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1923.html">#1923</a></td><td>SCoil</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>(((ON AND NOT [PV-02 GATE A EV]) AND EV04_Close) OR ((ON AND NOT [PV-02 GATE A EV]) AND Inputs.PV-02 EV A CLOSE))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1923.html">#1923</a></td><td>RCoil</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>(ON AND PV-02 GATE A EV)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1924.html">#1924</a></td><td>SCoil</td><td>Flag.PV_02_GATE_B_MEM_OPEN</td><td>(((ON AND PV-02 GATE B EV) AND EV05_Open) OR ((ON AND PV-02 GATE B EV) AND Inputs.PV-02 GATE B OPEN))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1924.html">#1924</a></td><td>RCoil</td><td>Flag.PV_02_GATE_B_MEM_OPEN</td><td>(ON AND NOT [PV-02 GATE B EV])</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1924.html">#1924</a></td><td>SCoil</td><td>Flag.PV_02_GATE_B_MEM_CLOSE</td><td>(((ON AND NOT [PV-02 GATE B EV]) AND EV05_Close) OR ((ON AND NOT [PV-02 GATE B EV]) AND Inputs.PV-02 GATE B CLOSE))</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1924.html">#1924</a></td><td>RCoil</td><td>Flag.PV_02_GATE_B_MEM_CLOSE</td><td>(ON AND PV-02 GATE B EV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1817.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1818.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#300ms, s5t#7s, s5t#800ms. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공압·현장 요청</strong> — 공기 공급과 저압 스위치, 현장 선택 스위치, 솔레노이드 전원 및 구동 릴레이를 확인한다.</li><li><strong>위치 상태</strong> — 열림만 1, 닫힘만 1, 둘 다 0, 둘 다 1을 구분하고 원시 I, 내부 기억 비트, HMI 가공 상태를 동시에 기록한다.</li><li><strong>출력 경로</strong> — HMI 요청 → 상태/기억 비트 → 물리 Q → 중간 릴레이 → 솔레노이드 → 실린더 → 위치 센서 순서로 확인한다.</li><li><strong>게이트 순서</strong> — A/B 두 게이트 장치는 상태 값, 각 단계 진입 조건, Set/Reset 출력, 시간 조건과 다음 상태 Move를 원본 XML로 대조한다.</li><li><strong>복귀·전원 재시작</strong> — 닫힘 상태, 잔존 요청과 기억 비트, 공기 복귀 상태, 초기화 네트워크의 조건을 기록한 후 정상 순서 시험을 설계한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="EV04.html">EV04</a></td><td>공압 솔레노이드</td><td>자료에서 확인</td></tr><tr><td><a href="EV05.html">EV05</a></td><td>공압 솔레노이드</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL05.html">CYL-CL05</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL06.html">CYL-CL06</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL07.html">CYL-CL07</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL08.html">CYL-CL08</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="LS25.html">LS25</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS26.html">LS26</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS29.html">LS29</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS30.html">LS30</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>PV02-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV02-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>PV02-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV02-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV02-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV02-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV02-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 71 / PDF 72</h3><pre>LOAD DRUM CLAPPE VALVE PV-02
71KA2A5.5141/12A F5x20
71KA271/5
EV-05143X1
X1144
A5.4141/1
-0Vdc 10.673/0-0Vdc 10.669/9
2A F5x2071KA1
71KA171/3
EV-04141X1
X1142
OPENING GATE &quot;B&quot;VALVE 110Vac 9.773/0110Vac 9.769/9
0Vac 9.973/00Vac 9.969/9
OPENING GATE &quot;A&quot;VALVE</pre><h3>FG 72 / PDF 73</h3><pre>LOAD DRUM CLAPPE VALVE PV-02
PB16X1155X1154
E10.1126/2
E10.0126/2
GATE &quot;B&quot;GATE &quot;A&quot;72SA1
153X15x202A F
PB1672SB1LS-30151X15x202A FE9.7125/7
X1152LS-29149X15x202A FE9.6125/6
X1150LS-26147X15x202A FE9.5125/5
X1148LS-25
LIMIT SWITCHGATE &quot;B&quot; CLOSELIMIT SWITCHGATE &quot;B&quot; OPENLIMIT SWITCHGATE &quot;A&quot; CLOSELIMIT SWITCHGATE &quot;A&quot; OPENOPENING GATE &quot;A&quot;/&quot;B&quot;SELECTION+24Vdc 10.770/9 +24Vdc 10.773/0145X15x202A FE9.4125/5
X1146</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>