<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV04 · 공압 게이트/분기 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>PV04 · 공압 게이트/분기 밸브</h1><p class="control-spec-link"><a href="../control-specs/PV04.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공압 밸브</strong> · 예비 표기·삭제 제목<br>드럼 배출실 밸브. EV07, CL11에 연결된다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=75">FG 74 / PDF 75</a></p><div class="note">I10.5/I10.6, Q5.7 및 현장 입력 I10.7은 잔존한다. 전기 SPARE 및 pv04 deleted 제목 때문에 현재 자동 운전 대상이라고 확정할 수 없다. 회로 및 출력 SPARE와 pv04 deleted 제목을 확인해야 한다.</div><p>관련 물리 I/O 4개, 내부 심볼 0개, HMI 설정 5개, 관련 래더 3개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%I10.5</code></td><td>pv04 open</td><td>bool</td><td>e 45.0 pv 04 ls33 open</td><td>_7ev / 943</td></tr><tr><td>물리 I/O</td><td><code>%I10.6</code></td><td>pv04 close</td><td>bool</td><td>e36.6 limit switchls-32</td><td>_7ev / 944</td></tr><tr><td>물리 I/O</td><td><code>%Q5.7</code></td><td>pv-04</td><td>bool</td><td>a 57.1 ev-07 valvecommand</td><td>_7ev / 988</td></tr><tr><td>물리 I/O</td><td><code>%I10.7</code></td><td>button open pv-0000</td><td>bool</td><td>e 37.6 74sb1 diverterv-07 selector</td><td>_7ev / 989</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>PV_04\Flag</td><td><code>DB2,X4.1</code></td><td>PLC</td><td>0006B</td></tr><tr><td>PV_04\LS_Open</td><td><code>DB11,X82.0</code></td><td>PLC</td><td>00069</td></tr><tr><td>PV_04\LS_Close</td><td><code>DB11,X82.1</code></td><td>PLC</td><td>00068</td></tr><tr><td>PV_04\Push_Button</td><td><code>DB11,X82.2</code></td><td>PLC</td><td>00067</td></tr><tr><td>PV_04\Allarme1</td><td><code>DB11,X82.3</code></td><td>PLC</td><td>00066</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>simulation / 10</td><td>pv04</td><td>4 Parts / 7 Wires</td><td>4/4</td><td><a href="../networks/network-1088.html">원본 연결 보기 #1088</a></td></tr><tr><td>hmi / 41</td><td>pv04</td><td>1 Parts / 13 Wires</td><td>0/12</td><td><a href="../networks/network-1218.html">원본 연결 보기 #1218</a></td></tr><tr><td>motors 1 / 18</td><td>(제목 없음)</td><td>1 Parts / 4 Wires</td><td>3/3</td><td><a href="../networks/network-1947.html">원본 연결 보기 #1947</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1088.html">#1088</a></td><td>Coil</td><td>Inputs.PV04 Open</td><td>Flag.M_PV04</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1088.html">#1088</a></td><td>Coil</td><td>Inputs.PV04 Close</td><td>NOT [Flag.M_PV04]</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><p>설비 이름으로 일치한 알람 전용 네트워크가 없다. 상위 설비 고장 및 일반 진단 블록의 참조를 확인한다.</p><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>공압·현장 요청</strong> — 공기 공급과 저압 스위치, 현장 선택 스위치, 솔레노이드 전원 및 구동 릴레이를 확인한다.</li><li><strong>위치 상태</strong> — 열림만 1, 닫힘만 1, 둘 다 0, 둘 다 1을 구분하고 원시 I, 내부 기억 비트, HMI 가공 상태를 동시에 기록한다.</li><li><strong>출력 경로</strong> — HMI 요청 → 상태/기억 비트 → 물리 Q → 중간 릴레이 → 솔레노이드 → 실린더 → 위치 센서 순서로 확인한다.</li><li><strong>게이트 순서</strong> — A/B 두 게이트 장치는 상태 값, 각 단계 진입 조건, Set/Reset 출력, 시간 조건과 다음 상태 Move를 원본 XML로 대조한다.</li><li><strong>복귀·전원 재시작</strong> — 닫힘 상태, 잔존 요청과 기억 비트, 공기 복귀 상태, 초기화 네트워크의 조건을 기록한 후 정상 순서 시험을 설계한다.</li></ol><h2>하위 구성품</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>이름</th><th>자료 상태</th></tr></thead><tbody><tr><td><a href="EV07.html">EV07</a></td><td>공압 솔레노이드</td><td>자료에서 확인</td></tr><tr><td><a href="CYL-CL11.html">CYL-CL11</a></td><td>공압 실린더</td><td>자료에서 확인</td></tr><tr><td><a href="LS32.html">LS32</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr><tr><td><a href="LS33.html">LS33</a></td><td>밸브 위치 리미트 스위치</td><td>P&amp;ID/전기/백업 번호 대조</td></tr></tbody></table></div><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>PV04-SIM-01</td><td>정상 위치 전환</td><td>닫힘→중간→열림</td><td>I/기억 비트/HMI 상태/Q 경로 확인</td><td>설계·미실행</td></tr><tr><td>PV04-SIM-02</td><td>위치 모순</td><td>열림·닫힘 모두 1</td><td>원본 경보·진행 조건 확인</td><td>설계·미실행</td></tr><tr><td>PV04-SIM-03</td><td>도달 실패</td><td>출력 요청 후 위치 입력 미도달</td><td>타이머·알람·다음 단계 차단 확인</td><td>설계·미실행</td></tr><tr><td>PV04-SIM-04</td><td>공기/현장 요청</td><td>저압·현장 셀렉터 상태 변경</td><td>공통 허가·현장 우선순위 대조</td><td>설계·미실행</td></tr><tr><td>PV04-SIM-05</td><td>전원 복귀</td><td>초기/중간 위치로 재시작</td><td>기억과 요청의 초기화 및 재순서 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>PV04-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV04-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV04-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV04-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV04-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr><tr><td>PV04-V-06</td><td>불일치/특이점</td><td>회로 및 출력 SPARE와 pv04 deleted 제목을 확인해야 한다.</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 74 / PDF 75</h3><pre>DISCHARGE DRUM CHAMBER VALVE PV-04
+24Vdc 10.775/0+24Vdc 10.773/9
PB18
DISCHARGE ROTATING DRUMLOCAL PUSH-BUTTON
170X15x202A FE10.7126/7
X1171LS-33168X15x202A FE10.6126/6
X1169LS-32
LIMIT SWITCHDEVIATOR CLOSELIMIT SWITCHDEVIATOR OPEN
166X15x202A FE10.5126/5
X1167
A5.7141/1
-0Vdc 10.684/0-0Vdc 10.673/9
2A F5x2074KA1
74KA174/3
EV-07164X1
X1165
110Vac 9.7///110Vac 9.773/9
0Vac 9.979/00Vac 9.973/9
DISCHARGE DRUMCHAMBER VALVE
74SB1
SPARE</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>