<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV06 · 질소 주입 밸브</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>PV06 · 질소 주입 밸브</h1><p class="control-spec-link"><a href="../control-specs/PV06.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공압 밸브</strong> · 자료에서 확인<br>질소 비상 주입 계통. 탱크 준비 입력과 공통 주입 요청 출력을 함께 검토한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=97">FG 96 / PDF 97</a></p><div class="note"> 두 밸브의 개별 PLC 출력으로 단정하지 않는다. 외부 릴레이·타이머 박스 회로가 포함된다.</div><p>관련 물리 I/O 2개, 내부 심볼 0개, HMI 설정 0개, 관련 래더 2개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%Q6.4</code></td><td>start nitrogen</td><td>bool</td><td>a 60.5 automatic immissionmotor command</td><td>_7ev / 1059</td></tr><tr><td>물리 I/O</td><td><code>%I16.7</code></td><td>nitrogen tank ready</td><td>bool</td><td>e 45.7 nitrogen tankready</td><td>_7ev / 1074</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><p>직접 태그 이름으로 일치하는 HMI 설정은 없다. 가공·통합 상태 또는 상위 설비 화면 참조를 별도 확인한다.</p><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>simulation / 2</td><td>(제목 없음)</td><td>7 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1080.html">원본 연결 보기 #1080</a></td></tr><tr><td>allarms 3 / 12</td><td>hydrogen box not ready</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1990.html">원본 연결 보기 #1990</a></td></tr></tbody></table></div><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 3</td><td>hydrogen box not ready</td><td><a href="../networks/network-1990.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: 직접 상수 없음 / 설정 DB 및 타이머 인스턴스 확인. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>외부 박스 회로</strong> — 탱크 준비 입력, 현장 비상 요청, PLC 공통 주입 출력, 중간 릴레이·타이머, PV05/PV06 배선을 추적한다.</li><li><strong>개별 밸브 확인</strong> — 두 밸브의 현장 코일과 실제 개방 경로를 따로 기록한다. 공통 요청을 개별 위치 피드백으로 사용하지 않는다.</li><li><strong>복귀·가스 공급</strong> — 압력·공급 준비·타이머·요청 해제와 잔존 상태를 도면과 현장에서 대조한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>PV06-SIM-01</td><td>요청·준비</td><td>탱크 준비/주입 요청 변경</td><td>공통 Q와 외부 릴레이/타이머 동작 대조</td><td>설계·미실행</td></tr><tr><td>PV06-SIM-02</td><td>복귀</td><td>요청 해제·준비 해제</td><td>개별 밸브 결과는 외부 회로 모델과 대조</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>PV06-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>PV06-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>PV06-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>PV06-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>PV06-V-05</td><td>불일치/특이점</td><td>두 밸브의 개별 PLC 출력으로 단정하지 않는다. 외부 릴레이·타이머 박스 회로가 포함된다.</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 96 / PDF 97</h3><pre>NITROGEN VALVES BOX PV-05/PV-06
POWER CLIENT SUPPLY220V 60Hz
96T163VA
BLACKFS17 1,5 mmqX21X22
96QF10,22-0,32A
REDFS17 1,5 mmq96.496.5
96QF21A96.696.7
IMMISSION NITROGENEMERGENCY PUSH-BUTTONNITROGEN TANKREADY TIME DELAYSTART NITROGEN VALVEIMMISSION NITROGENVALVE
96KA1
X1358
X1359
X1362
X1363
X1366
X1367
X23X24X25
X26X27X28
96KA2
X29
X21096KA196/2
PV-05PV-06
96KA396/8
96KT1
96KT196/7
X1368
X1369
X211
X212
13X215X2
X214X216
5x202A F5x202A F
AUTOMATICIMMISSION NITROGEN+24Vdc 10.795/9+24Vdc 10.797/0
-0Vdc 10.684/9-0Vdc 10.699/0
96KA296/4E16.7132/7
96KA3A6.4142/1
X217
X218
X1370
X13716SB16/26SB26/36SB36/4</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>