<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RO01 · 산소 분석 채널</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>RO01 · 산소 분석 채널</h1><p class="control-spec-link"><a href="../control-specs/RO01.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>계측</strong> · 자료에서 확인<br>연소·순환 가스 산소 분석. 데이터 변환과 대체값/시험 조건을 함께 검토한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>P&ID <a href="../sources/PID_1684n002I.pdf#page=1">1684n002 Rev.I / 1페이지</a>. <a href="../sources/Electrical_Rev2.pdf#page=81">FG 80 / PDF 81</a></p><p>관련 물리 I/O 1개, 내부 심볼 5개, HMI 설정 1개, 관련 래더 10개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>내부</td><td><code>%M40.1</code></td><td>ro01 close</td><td>bool</td><td></td><td>_7ev / 88</td></tr><tr><td>내부</td><td><code>%M40.0</code></td><td>ro01 open</td><td>bool</td><td></td><td>_7ev / 89</td></tr><tr><td>내부</td><td><code>%M41.3</code></td><td>ro01_close</td><td>bool</td><td></td><td>_7ev / 90</td></tr><tr><td>내부</td><td><code>%M41.2</code></td><td>ro01_open</td><td>bool</td><td></td><td>_7ev / 91</td></tr><tr><td>물리 I/O</td><td><code>%IW352</code></td><td>r001</td><td>int</td><td>oxigen control</td><td>_7ev / 1537</td></tr><tr><td>내부</td><td><code>%M80.1</code></td><td>ro01-ro02control disable</td><td>bool</td><td></td><td>_7ev / 1572</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>I_RO_01</td><td><code>DB13,INT68</code></td><td>PLC</td><td>0002E</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>hmi inputs / 2</td><td>analog</td><td>28 Parts / 78 Wires</td><td>56/56</td><td><a href="../networks/network-1071.html">원본 연결 보기 #1071</a></td></tr><tr><td>valve control loop / 7</td><td>mv05 controlled by ro-01</td><td>34 Parts / 60 Wires</td><td>28/29</td><td><a href="../networks/network-1708.html">원본 연결 보기 #1708</a></td></tr><tr><td>analog input conversion / 18</td><td>r0-01</td><td>2 Parts / 9 Wires</td><td>7/7</td><td><a href="../networks/network-1748.html">원본 연결 보기 #1748</a></td></tr><tr><td>burner control / 5</td><td>burner stop</td><td>21 Parts / 40 Wires</td><td>19/19</td><td><a href="../networks/network-1858.html">원본 연결 보기 #1858</a></td></tr><tr><td>burner control / 15</td><td>enable burner cleaning sequence</td><td>71 Parts / 151 Wires</td><td>113/113</td><td><a href="../networks/network-1868.html">원본 연결 보기 #1868</a></td></tr><tr><td>allarms 3 / 4</td><td>oxigen analyzer out of range</td><td>11 Parts / 23 Wires</td><td>14/14</td><td><a href="../networks/network-1982.html">원본 연결 보기 #1982</a></td></tr><tr><td>allarms 3 / 5</td><td>oxigen too high</td><td>10 Parts / 22 Wires</td><td>16/16</td><td><a href="../networks/network-1983.html">원본 연결 보기 #1983</a></td></tr><tr><td>allarms 3 / 6</td><td>ro01 oxigen low limit</td><td>12 Parts / 26 Wires</td><td>16/16</td><td><a href="../networks/network-1984.html">원본 연결 보기 #1984</a></td></tr><tr><td>allarms 3 / 7</td><td>ro01-ro02 signal compare fault</td><td>13 Parts / 28 Wires</td><td>18/18</td><td><a href="../networks/network-1985.html">원본 연결 보기 #1985</a></td></tr><tr><td>cyc_int5 ogni 100ms / 2</td><td>controll ro01 moduling mv05 - pid</td><td>8 Parts / 35 Wires</td><td>18/27</td><td><a href="../networks/network-5.html">원본 연결 보기 #5</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>RCoil</td><td>Flag.M_MV05_OPEN</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 open]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_CLOSE) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>RCoil</td><td>Flag.M_MV05_CLOSE</td><td>(((NOT [ORef UID 24] AND NOT [ON]) AND NOT [Inputs.MV05 Close]) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.M_MV05_OPEN) OR ((NOT [ORef UID 24] AND NOT [ON]) AND Flag.MV05_Auto))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>Coil</td><td>Open MV05</td><td>((((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND NOT [Allarm.Oxigen_Fault]) OR (((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID UP MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_OPEN) AND MV WORK PULSE)) AND UNDER TESTING)) AND NOT [Close MV05]) AND Inputs.MV05 open)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1708.html">#1708</a></td><td>Coil</td><td>Close MV05</td><td>((((((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.MV05_Auto) AND PID DOWN MV05) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Flag.M_MV05_CLOSE) AND MV WORK PULSE) OR (((NOT [ORef UID 24] AND NOT [Allarm.MV_05_FAULT]) AND Allarm.Oxigen_Fault) AND NOT [UNDER TESTING])) AND NOT [Open MV05]) AND Inputs.MV05 Close)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>SdCoil</td><td>Tag_106</td><td>((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>SCoil</td><td>Allarm.Oxigen_LOW</td><td>(((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5]) AND Tag_106)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1984.html">#1984</a></td><td>RCoil</td><td>Allarm.Oxigen_LOW</td><td>((((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Data.Oxigen_RO01 &gt;= 20]) OR (((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Manage_TC1_2.PID_Ref_Temp &lt;= 650.0]))</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>SdCoil</td><td>Tag_107</td><td>((((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &lt; -20]) OR (((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &gt; 20]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>SCoil</td><td>Allarm.RO01_Signal_Fault</td><td>(((((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &lt; -20]) OR (((ON AND NOT [RO01-RO02control disable]) AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [app01 &gt; 20])) AND Tag_107)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1985.html">#1985</a></td><td>RCoil</td><td>Allarm.RO01_Signal_Fault</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.RO01_Signal_Fault)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>allarms 3</td><td>oxigen analyzer out of range</td><td><a href="../networks/network-1982.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>oxigen too high</td><td><a href="../networks/network-1983.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>ro01 oxigen low limit</td><td><a href="../networks/network-1984.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>ro01-ro02 signal compare fault</td><td><a href="../networks/network-1985.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#1m, s5t#1s, s5t#30s, s5t#4m. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>측정 경로</strong> — 현장 센서 → 전원/퓨즈 → 전송기 → 아날로그/디지털 I → 환산 데이터 → HMI 주소를 대조한다.</li><li><strong>단위·범위</strong> — 도면의 센서 범위와 신호 종류, 원시값의 자료형, PLC 계수/영점, HMI 공학 단위를 각각 기록한다. 4~20mA라는 이유만으로 동일 환산식을 적용하지 않는다.</li><li><strong>값이 고정·비정상</strong> — 단선/초과 범위 비트, 시험 조건, OFF/ON 접점, 대체값·상수 Move, 선택된 PID 측정 채널을 원본에서 확인한다.</li><li><strong>알람·제어 경계</strong> — 경보/정지/복귀의 각 기준, 히스테리시스·지연시간·Reset 조건을 DB 설정값과 연결한다.</li><li><strong>교정 기록</strong> — 기준 계기와 여러 점의 측정값, 원시값·환산값·HMI값, 오차, 교정 전후 계수와 일시를 기록한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>RO01-SIM-01</td><td>정상값</td><td>여러 원시값/스위치 상태</td><td>환산값·단위·HMI 대응 확인</td><td>설계·미실행</td></tr><tr><td>RO01-SIM-02</td><td>단선·범위 초과</td><td>최소·최대·이탈 원시값</td><td>OFR/고장/대체값 처리 확인</td><td>설계·미실행</td></tr><tr><td>RO01-SIM-03</td><td>경보 경계</td><td>각 경계 앞/같음/뒤 값</td><td>비교기·지연·히스테리시스 확인</td><td>설계·미실행</td></tr><tr><td>RO01-SIM-04</td><td>시험/선택 조건</td><td>시험 입력과 선택 채널 변경</td><td>실제 입력과 대체값의 우선순위 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>RO01-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>RO01-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>RO01-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>RO01-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>RO01-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 80 / PDF 81</h3><pre>OXIGEN CONTROLTRANSMITTER RO-01/RO-02
110Vac 9.816/9 110Vac 9.881/0
0Vac 9.979/9 0Vac 9.981/0
SMOKE DETECTOROXIGEN OUTLET AB-01SMOKE SAFETY DETECTOXIGEN OUTLET AB-01
15110Vac7+8-0Vac17GND161+4-20mA2-3-4+
80RO-01TRANSMITTER MOD.H705
+PEW352110/2-PEW352110/380SCH1110/2
209X1X1211X1212X1213
X1210
2A F5x20
+S-S-T+TRO-01
15110Vac7+8-0Vac17GND161+4-20mA2-3-4+
80RO-02TRANSMITTER MOD.H705
+PEW354110/3-PEW354110/480SCH3110/3
214X1X1216X1217X1218
X1215
2A F5x20
+S-S-T+TRO-02
80SCH2 80SCH4</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>