<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-ALARM · 알람·경광등·사이렌·Reset</title><link rel="stylesheet" href="../assets/manual.css"></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><aside class="toc"><a href="#source">도면·확인 범위</a><a href="#io">I/O·내부 심볼</a><a href="#hmi">HMI 설정</a><a href="#logic">원본 래더</a><a href="#alarm">알람·설정</a><a href="#work">운전·진단 절차</a><a href="#sim">시뮬레이터 시험</a><a href="#verify">확인 대장</a></aside><main><h1>SYS-ALARM · 알람·경광등·사이렌·Reset</h1><p class="control-spec-link"><a href="../control-specs/SYS-ALARM.html">설비 제어 명세: 입출력·동작 조건·순서·이상 처리·근거</a></p><div class="source"><strong>공통 시스템</strong> · 자료에서 확인<br>원인·유지·확인·Reset·통합 알람 및 출력 표시를 연결한다. HMI Reset 요청과 내부 Reset 비트를 별도 신호로 추적한다.</div><h2 id="source">도면·식별과 현재 확인 범위</h2><p>PLC·전기 자료 기준 항목. <a href="../sources/Electrical_Rev2.pdf#page=18">FG 17 / PDF 18</a></p><p>관련 물리 I/O 4개, 내부 심볼 0개, HMI 설정 1개, 관련 래더 98개. 목록은 태그 참조를 연결한 자료이며 공유 신호·상위/하위 설비 참조도 포함한다. 채널의 독점 소유나 독립 설비 전용 블록 수를 뜻하지 않는다.</p><h2 id="io">물리 I/O와 내부 심볼</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>현재 백업 주소</th><th>원본 심볼</th><th>자료형</th><th>원본 설명 / 과거 주소</th><th>색인 근거</th></tr></thead><tbody><tr><td>물리 I/O</td><td><code>%I19.6</code></td><td>acknowledg</td><td>bool</td><td></td><td>_7ev / 569</td></tr><tr><td>물리 I/O</td><td><code>%I19.7</code></td><td>reset_allarm</td><td>bool</td><td></td><td>_7ev / 570</td></tr><tr><td>물리 I/O</td><td><code>%Q7.6</code></td><td>siren</td><td>bool</td><td>a 57.6 siren alarms</td><td>_7ev / 783</td></tr><tr><td>물리 I/O</td><td><code>%Q7.7</code></td><td>blinking ligh</td><td>bool</td><td>a 57.7 lampalarm</td><td>_7ev / 784</td></tr></tbody></table></div><p class="muted">위 주소는 백업 심볼의 Address 값이다. 옛 I/O 주소가 설명에 남아 있어 설명 문자열을 현재 주소로 사용하지 않는다. 단자·퓨즈·릴레이·모듈 배선 확정은 아래 전기 원문에서 별도로 수행한다.</p><h2 id="hmi">HMI 설정 주소와 표시 의미</h2><div class="table-wrap"><table><thead><tr><th>HMI 태그</th><th>설정 주소</th><th>Access Name</th><th>내부 ID</th></tr></thead><tbody><tr><td>ResetAlarms</td><td><code>DB2,X13.4</code></td><td>PLC</td><td>002E1</td></tr></tbody></table></div><p class="muted">HMI 주소는 dde.cfg 설정값이며 PLC 물리 I/Q와 다를 수 있다. 표시색·입력값·알람 팝업은 화면 스크립트 및 온라인 값으로 추가 검증한다.</p><h2 id="logic">관련 PLC 원본 래더</h2><div class="table-wrap"><table><thead><tr><th>블록 / 색인 순서</th><th>제목</th><th>원본 구조</th><th>태그 이름 해석</th><th>연결 자료</th></tr></thead><tbody><tr><td>motor/alarm client / 1</td><td>apron conveyor fault (cl01)</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-410.html">원본 연결 보기 #410</a></td></tr><tr><td>motor/alarm client / 2</td><td>client motor 2 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-411.html">원본 연결 보기 #411</a></td></tr><tr><td>motor/alarm client / 3</td><td>client motor 3 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-412.html">원본 연결 보기 #412</a></td></tr><tr><td>motor/alarm client / 4</td><td>client motor 4 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-413.html">원본 연결 보기 #413</a></td></tr><tr><td>motor/alarm client / 5</td><td>client motor 5 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-414.html">원본 연결 보기 #414</a></td></tr><tr><td>motor/alarm client / 6</td><td>client motor 6 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-415.html">원본 연결 보기 #415</a></td></tr><tr><td>motor/alarm client / 7</td><td>client motor 7 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-416.html">원본 연결 보기 #416</a></td></tr><tr><td>motor/alarm client / 8</td><td>client motor 8 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-417.html">원본 연결 보기 #417</a></td></tr><tr><td>motor/alarm client / 9</td><td>client motor 9 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-418.html">원본 연결 보기 #418</a></td></tr><tr><td>motor/alarm client / 10</td><td>client motor 10 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-419.html">원본 연결 보기 #419</a></td></tr><tr><td>motor/alarm client / 11</td><td>client motor 13 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-420.html">원본 연결 보기 #420</a></td></tr><tr><td>motor/alarm client / 12</td><td>client motor 14 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-421.html">원본 연결 보기 #421</a></td></tr><tr><td>motor/alarm client / 13</td><td>client motor 15 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-422.html">원본 연결 보기 #422</a></td></tr><tr><td>motor/alarm client / 14</td><td>client motor 16 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-423.html">원본 연결 보기 #423</a></td></tr><tr><td>motor/alarm client / 15</td><td>client motor 17 allarm</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-424.html">원본 연결 보기 #424</a></td></tr><tr><td>motor/alarm client / 16</td><td>client motor 18 allarm bwf02---------------</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-425.html">원본 연결 보기 #425</a></td></tr><tr><td>motor/alarm client / 17</td><td>primary shradder fault (cl19)</td><td>6 Parts / 11 Wires</td><td>6/6</td><td><a href="../networks/network-426.html">원본 연결 보기 #426</a></td></tr><tr><td>allarm manager / 1</td><td>(제목 없음)</td><td>13 Parts / 26 Wires</td><td>12/21</td><td><a href="../networks/network-927.html">원본 연결 보기 #927</a></td></tr><tr><td>allarm manager / 2</td><td>com_w3 bit11 (new_allarm)</td><td>12 Parts / 32 Wires</td><td>11/20</td><td><a href="../networks/network-928.html">원본 연결 보기 #928</a></td></tr><tr><td>allarm manager / 3</td><td>com_w3 bit9 (run_horn)</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-929.html">원본 연결 보기 #929</a></td></tr><tr><td>allarm manager / 4</td><td>com_w3 bit8 (reset_allarm)</td><td>14 Parts / 23 Wires</td><td>12/14</td><td><a href="../networks/network-930.html">원본 연결 보기 #930</a></td></tr><tr><td>allarm manager / 5</td><td>com_w3 bit8 (reset_allarm)</td><td>8 Parts / 13 Wires</td><td>8/8</td><td><a href="../networks/network-931.html">원본 연결 보기 #931</a></td></tr><tr><td>allarm manager / 6</td><td>(제목 없음)</td><td>1 Parts / 4 Wires</td><td>3/3</td><td><a href="../networks/network-932.html">원본 연결 보기 #932</a></td></tr><tr><td>allarm manager / 7</td><td>a 57.6 siren alarms</td><td>9 Parts / 15 Wires</td><td>9/9</td><td><a href="../networks/network-933.html">원본 연결 보기 #933</a></td></tr><tr><td>allarm manager / 8</td><td>send report every 10 minutes</td><td>6 Parts / 12 Wires</td><td>7/7</td><td><a href="../networks/network-934.html">원본 연결 보기 #934</a></td></tr><tr><td>allarm manager / 9</td><td>clear values of report at the end of the recording</td><td>5 Parts / 11 Wires</td><td>7/7</td><td><a href="../networks/network-935.html">원본 연결 보기 #935</a></td></tr><tr><td>allarms 2 / 1</td><td>mv-01 motorized valve fault</td><td>59 Parts / 103 Wires</td><td>59/59</td><td><a href="../networks/network-1226.html">원본 연결 보기 #1226</a></td></tr><tr><td>allarms 2 / 2</td><td>psl-04 low air pressure</td><td>7 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1227.html">원본 연결 보기 #1227</a></td></tr><tr><td>allarms 2 / 3</td><td>ld-01 low lime level</td><td>8 Parts / 16 Wires</td><td>8/9</td><td><a href="../networks/network-1228.html">원본 연결 보기 #1228</a></td></tr><tr><td>main / 11</td><td>allarm manager and siren</td><td>2 Parts / 3 Wires</td><td>1/1</td><td><a href="../networks/network-1622.html">원본 연결 보기 #1622</a></td></tr><tr><td>main / 15</td><td>maintenance period limits</td><td>4 Parts / 8 Wires</td><td>4/4</td><td><a href="../networks/network-1626.html">원본 연결 보기 #1626</a></td></tr><tr><td>analog input conversion / 26</td><td>reading encoder mv01</td><td>3 Parts / 28 Wires</td><td>6/25</td><td><a href="../networks/network-1756.html">원본 연결 보기 #1756</a></td></tr><tr><td>allarms 1 / 1</td><td>bwf01</td><td>13 Parts / 24 Wires</td><td>13/13</td><td><a href="../networks/network-1781.html">원본 연결 보기 #1781</a></td></tr><tr><td>allarms 1 / 2</td><td>bwf01</td><td>11 Parts / 19 Wires</td><td>11/11</td><td><a href="../networks/network-1782.html">원본 연결 보기 #1782</a></td></tr><tr><td>allarms 1 / 3</td><td>bwf02</td><td>13 Parts / 24 Wires</td><td>13/13</td><td><a href="../networks/network-1783.html">원본 연결 보기 #1783</a></td></tr><tr><td>allarms 1 / 4</td><td>bwf02</td><td>11 Parts / 19 Wires</td><td>11/11</td><td><a href="../networks/network-1784.html">원본 연결 보기 #1784</a></td></tr><tr><td>allarms 1 / 5</td><td>bc01</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1785.html">원본 연결 보기 #1785</a></td></tr><tr><td>allarms 1 / 6</td><td>bc01</td><td>7 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1786.html">원본 연결 보기 #1786</a></td></tr><tr><td>allarms 1 / 7</td><td>rd01</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1787.html">원본 연결 보기 #1787</a></td></tr><tr><td>allarms 1 / 8</td><td>fan rd01</td><td>10 Parts / 19 Wires</td><td>11/11</td><td><a href="../networks/network-1788.html">원본 연결 보기 #1788</a></td></tr><tr><td>allarms 1 / 9</td><td>spare motor</td><td>10 Parts / 19 Wires</td><td>11/11</td><td><a href="../networks/network-1789.html">원본 연결 보기 #1789</a></td></tr><tr><td>allarms 1 / 10</td><td>spare motor</td><td>7 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1790.html">원본 연결 보기 #1790</a></td></tr><tr><td>allarms 1 / 11</td><td>mc04</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1791.html">원본 연결 보기 #1791</a></td></tr><tr><td>allarms 1 / 12</td><td>mc04 deleted</td><td>7 Parts / 13 Wires</td><td>7/7</td><td><a href="../networks/network-1792.html">원본 연결 보기 #1792</a></td></tr><tr><td>allarms 1 / 14</td><td>vs01</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1794.html">원본 연결 보기 #1794</a></td></tr><tr><td>allarms 1 / 16</td><td>fn02</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1796.html">원본 연결 보기 #1796</a></td></tr><tr><td>allarms 1 / 17</td><td>vr01</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1797.html">원본 연결 보기 #1797</a></td></tr><tr><td>allarms 1 / 18</td><td>fn01</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1798.html">원본 연결 보기 #1798</a></td></tr><tr><td>allarms 1 / 19</td><td>vr02</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1799.html">원본 연결 보기 #1799</a></td></tr><tr><td>allarms 1 / 20</td><td>ch01</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1800.html">원본 연결 보기 #1800</a></td></tr><tr><td>allarms 1 / 21</td><td>fn03</td><td>24 Parts / 43 Wires</td><td>26/26</td><td><a href="../networks/network-1801.html">원본 연결 보기 #1801</a></td></tr><tr><td>allarms 1 / 22</td><td>fn06</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1802.html">원본 연결 보기 #1802</a></td></tr><tr><td>allarms 1 / 23</td><td>sc01</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1803.html">원본 연결 보기 #1803</a></td></tr><tr><td>allarms 1 / 25</td><td>ld01</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1805.html">원본 연결 보기 #1805</a></td></tr><tr><td>allarms 1 / 26</td><td>ld01 vibrator</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1806.html">원본 연결 보기 #1806</a></td></tr><tr><td>allarms 1 / 27</td><td>sc10</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1807.html">원본 연결 보기 #1807</a></td></tr><tr><td>allarms 1 / 28</td><td>sc11</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1808.html">원본 연결 보기 #1808</a></td></tr><tr><td>allarms 1 / 29</td><td>fn04</td><td>16 Parts / 28 Wires</td><td>16/16</td><td><a href="../networks/network-1809.html">원본 연결 보기 #1809</a></td></tr><tr><td>allarms 1 / 30</td><td>vr03</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1810.html">원본 연결 보기 #1810</a></td></tr><tr><td>allarms 1 / 31</td><td>vr04</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1811.html">원본 연결 보기 #1811</a></td></tr><tr><td>allarms 1 / 32</td><td>vr05</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1812.html">원본 연결 보기 #1812</a></td></tr><tr><td>allarms 1 / 33</td><td>vr06</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1813.html">원본 연결 보기 #1813</a></td></tr><tr><td>allarms 1 / 34</td><td>fn05</td><td>9 Parts / 17 Wires</td><td>10/10</td><td><a href="../networks/network-1814.html">원본 연결 보기 #1814</a></td></tr><tr><td>allarms 1 / 35</td><td>pv01</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1815.html">원본 연결 보기 #1815</a></td></tr><tr><td>allarms 1 / 36</td><td>pv01</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1816.html">원본 연결 보기 #1816</a></td></tr><tr><td>allarms 1 / 37</td><td>pv02</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1817.html">원본 연결 보기 #1817</a></td></tr><tr><td>allarms 1 / 38</td><td>pv02</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1818.html">원본 연결 보기 #1818</a></td></tr><tr><td>allarms 1 / 39</td><td>pv03</td><td>17 Parts / 31 Wires</td><td>19/19</td><td><a href="../networks/network-1819.html">원본 연결 보기 #1819</a></td></tr><tr><td>allarms 1 / 40</td><td>bwf01/bwf02</td><td>16 Parts / 29 Wires</td><td>18/18</td><td><a href="../networks/network-1820.html">원본 연결 보기 #1820</a></td></tr><tr><td>allarms 1 / 41</td><td>auxiliary inverter</td><td>14 Parts / 26 Wires</td><td>14/15</td><td><a href="../networks/network-1821.html">원본 연결 보기 #1821</a></td></tr><tr><td>allarms 1 / 42</td><td>er01</td><td>8 Parts / 16 Wires</td><td>8/9</td><td><a href="../networks/network-1822.html">원본 연결 보기 #1822</a></td></tr><tr><td>allarms 1 / 43</td><td>presence 110v</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1823.html">원본 연결 보기 #1823</a></td></tr><tr><td>allarms 1 / 44</td><td>module emergenzy ok</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1824.html">원본 연결 보기 #1824</a></td></tr><tr><td>allarms 1 / 45</td><td>simulation enabled</td><td>5 Parts / 9 Wires</td><td>5/5</td><td><a href="../networks/network-1825.html">원본 연결 보기 #1825</a></td></tr><tr><td>auto start motors / 3</td><td>preheating</td><td>67 Parts / 121 Wires</td><td>89/90</td><td><a href="../networks/network-1843.html">원본 연결 보기 #1843</a></td></tr><tr><td>auto start motors / 4</td><td>production</td><td>60 Parts / 113 Wires</td><td>86/86</td><td><a href="../networks/network-1844.html">원본 연결 보기 #1844</a></td></tr><tr><td>burner control / 1</td><td>burner control box fault</td><td>20 Parts / 34 Wires</td><td>23/23</td><td><a href="../networks/network-1854.html">원본 연결 보기 #1854</a></td></tr><tr><td>burner control / 2</td><td>burner servomotor not in minimal position</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1855.html">원본 연결 보기 #1855</a></td></tr><tr><td>burner control / 16</td><td>burner start fault reset</td><td>3 Parts / 6 Wires</td><td>3/3</td><td><a href="../networks/network-1869.html">원본 연결 보기 #1869</a></td></tr><tr><td>burner control / 21</td><td>stoichiometry out of range</td><td>12 Parts / 22 Wires</td><td>12/12</td><td><a href="../networks/network-1874.html">원본 연결 보기 #1874</a></td></tr><tr><td>filter / 21</td><td>pv-14 cold air filter fault</td><td>12 Parts / 22 Wires</td><td>12/12</td><td><a href="../networks/network-1902.html">원본 연결 보기 #1902</a></td></tr><tr><td>allarms 3 / 1</td><td>max tc01 temperature</td><td>21 Parts / 45 Wires</td><td>31/31</td><td><a href="../networks/network-1979.html">원본 연결 보기 #1979</a></td></tr><tr><td>allarms 3 / 2</td><td>low tc03 temperature</td><td>35 Parts / 74 Wires</td><td>51/51</td><td><a href="../networks/network-1980.html">원본 연결 보기 #1980</a></td></tr><tr><td>allarms 3 / 3</td><td>max tc04 temperature</td><td>21 Parts / 43 Wires</td><td>27/27</td><td><a href="../networks/network-1981.html">원본 연결 보기 #1981</a></td></tr><tr><td>allarms 3 / 4</td><td>oxigen analyzer out of range</td><td>11 Parts / 23 Wires</td><td>14/14</td><td><a href="../networks/network-1982.html">원본 연결 보기 #1982</a></td></tr><tr><td>allarms 3 / 5</td><td>oxigen too high</td><td>10 Parts / 22 Wires</td><td>16/16</td><td><a href="../networks/network-1983.html">원본 연결 보기 #1983</a></td></tr><tr><td>allarms 3 / 6</td><td>ro01 oxigen low limit</td><td>12 Parts / 26 Wires</td><td>16/16</td><td><a href="../networks/network-1984.html">원본 연결 보기 #1984</a></td></tr><tr><td>allarms 3 / 7</td><td>ro01-ro02 signal compare fault</td><td>13 Parts / 28 Wires</td><td>18/18</td><td><a href="../networks/network-1985.html">원본 연결 보기 #1985</a></td></tr><tr><td>allarms 3 / 8</td><td>tc01/tc02 signal compare fault</td><td>15 Parts / 32 Wires</td><td>20/20</td><td><a href="../networks/network-1986.html">원본 연결 보기 #1986</a></td></tr><tr><td>allarms 3 / 9</td><td>pc-01 low depressure</td><td>13 Parts / 27 Wires</td><td>16/16</td><td><a href="../networks/network-1987.html">원본 연결 보기 #1987</a></td></tr><tr><td>allarms 3 / 10</td><td>high vibrations fn-01</td><td>10 Parts / 21 Wires</td><td>13/13</td><td><a href="../networks/network-1988.html">원본 연결 보기 #1988</a></td></tr><tr><td>allarms 3 / 11</td><td>max pressure psh-02</td><td>10 Parts / 21 Wires</td><td>15/15</td><td><a href="../networks/network-1989.html">원본 연결 보기 #1989</a></td></tr><tr><td>allarms 3 / 12</td><td>hydrogen box not ready</td><td>10 Parts / 18 Wires</td><td>9/9</td><td><a href="../networks/network-1990.html">원본 연결 보기 #1990</a></td></tr><tr><td>allarms 3 / 13</td><td>tc-09 filter inlet temperature</td><td>20 Parts / 43 Wires</td><td>29/29</td><td><a href="../networks/network-1991.html">원본 연결 보기 #1991</a></td></tr><tr><td>allarms 3 / 14</td><td>max filter depressure</td><td>14 Parts / 32 Wires</td><td>20/20</td><td><a href="../networks/network-1992.html">원본 연결 보기 #1992</a></td></tr><tr><td>allarms 3 / 15</td><td>incorrect scraps feeder formula</td><td>11 Parts / 24 Wires</td><td>15/15</td><td><a href="../networks/network-1993.html">원본 연결 보기 #1993</a></td></tr><tr><td>allarms 3 / 16</td><td>plc hardware diagnostic fault fault</td><td>16 Parts / 25 Wires</td><td>15/15</td><td><a href="../networks/network-1994.html">원본 연결 보기 #1994</a></td></tr><tr><td>allarms 3 / 17</td><td>ro03</td><td>13 Parts / 27 Wires</td><td>15/17</td><td><a href="../networks/network-1995.html">원본 연결 보기 #1995</a></td></tr></tbody></table></div><details><summary>설비 제목이 일치하는 네트워크의 접점 조건 펼치기</summary><p class="muted">정적 읽기 보조 자료. 타이머·호출 블록·다중 쓰기 및 실제 실행 조건은 원본 연결과 TIA로 검증한다.</p><div class="table-wrap"><table><thead><tr><th>네트워크</th><th>동작</th><th>대상</th><th>조건식</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-930.html">#930</a></td><td>SCoil</td><td>Flag.RESET_ALLARM</td><td>(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>RCoil</td><td>Flag.Reset_Allarms_HMI</td><td>(Inputs.Reset_allarmi OR Flag.Reset_Allarms_HMI)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>Coil</td><td>103A7</td><td>LRef UID 64.Q (블록 동작 확인)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>Coil</td><td>Reset_Inverter</td><td>LRef UID 73.Q (블록 동작 확인)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>SCoil</td><td>Flag.STOP_HORN</td><td>(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-930.html">#930</a></td><td>RCoil</td><td>Flag.Stop_horn_HMI</td><td>(Inputs.Tacitazione OR Flag.Stop_horn_HMI)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>SdCoil</td><td>Tag_160</td><td>(Flag.RESET_ALLARM OR Flag.STOP_HORN)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>RCoil</td><td>Flag.RESET_ALLARM</td><td>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>RCoil</td><td>Flag.STOP_HORN</td><td>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-931.html">#931</a></td><td>RCoil</td><td>Blinking Ligh</td><td>((Flag.RESET_ALLARM OR Flag.STOP_HORN) AND Tag_160)</td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-933.html">#933</a></td><td>SdCoil</td><td>Tag_161</td><td>(Flag.RUN_HORN OR Flag.M_HORN)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SIREN_WORK_TIME</td></tr><tr><td><a href="../networks/network-933.html">#933</a></td><td>Coil</td><td>Siren</td><td>(Flag.RUN_HORN OR Flag.M_HORN)</td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-933.html">#933</a></td><td>SCoil</td><td>Blinking Ligh</td><td>PBox UID 268.out (블록 동작 확인)</td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-933.html">#933</a></td><td>RCoil</td><td>Flag.RUN_HORN</td><td>((Flag.RUN_HORN OR Flag.M_HORN) AND Tag_161)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div></details><h2 id="alarm">알람·설정값 추적</h2><div class="table-wrap"><table><thead><tr><th>블록</th><th>제목</th><th>검토 자료</th></tr></thead><tbody><tr><td>motor/alarm client</td><td>apron conveyor fault (cl01)</td><td><a href="../networks/network-410.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 2 allarm</td><td><a href="../networks/network-411.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 3 allarm</td><td><a href="../networks/network-412.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 4 allarm</td><td><a href="../networks/network-413.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 5 allarm</td><td><a href="../networks/network-414.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 6 allarm</td><td><a href="../networks/network-415.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 7 allarm</td><td><a href="../networks/network-416.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 8 allarm</td><td><a href="../networks/network-417.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 9 allarm</td><td><a href="../networks/network-418.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 10 allarm</td><td><a href="../networks/network-419.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 13 allarm</td><td><a href="../networks/network-420.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 14 allarm</td><td><a href="../networks/network-421.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 15 allarm</td><td><a href="../networks/network-422.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 16 allarm</td><td><a href="../networks/network-423.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 17 allarm</td><td><a href="../networks/network-424.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>client motor 18 allarm bwf02---------------</td><td><a href="../networks/network-425.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>motor/alarm client</td><td>primary shradder fault (cl19)</td><td><a href="../networks/network-426.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td></td><td><a href="../networks/network-927.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>com_w3 bit11 (new_allarm)</td><td><a href="../networks/network-928.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>com_w3 bit9 (run_horn)</td><td><a href="../networks/network-929.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>com_w3 bit8 (reset_allarm)</td><td><a href="../networks/network-930.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>com_w3 bit8 (reset_allarm)</td><td><a href="../networks/network-931.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td></td><td><a href="../networks/network-932.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>a 57.6 siren alarms</td><td><a href="../networks/network-933.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>send report every 10 minutes</td><td><a href="../networks/network-934.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarm manager</td><td>clear values of report at the end of the recording</td><td><a href="../networks/network-935.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 2</td><td>mv-01 motorized valve fault</td><td><a href="../networks/network-1226.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 2</td><td>psl-04 low air pressure</td><td><a href="../networks/network-1227.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 2</td><td>ld-01 low lime level</td><td><a href="../networks/network-1228.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bwf01</td><td><a href="../networks/network-1781.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bwf01</td><td><a href="../networks/network-1782.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1783.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bwf02</td><td><a href="../networks/network-1784.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bc01</td><td><a href="../networks/network-1785.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bc01</td><td><a href="../networks/network-1786.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>rd01</td><td><a href="../networks/network-1787.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fan rd01</td><td><a href="../networks/network-1788.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>spare motor</td><td><a href="../networks/network-1789.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>spare motor</td><td><a href="../networks/network-1790.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>mc04</td><td><a href="../networks/network-1791.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>mc04 deleted</td><td><a href="../networks/network-1792.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vs01</td><td><a href="../networks/network-1794.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn02</td><td><a href="../networks/network-1796.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr01</td><td><a href="../networks/network-1797.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn01</td><td><a href="../networks/network-1798.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr02</td><td><a href="../networks/network-1799.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>ch01</td><td><a href="../networks/network-1800.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn03</td><td><a href="../networks/network-1801.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn06</td><td><a href="../networks/network-1802.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>sc01</td><td><a href="../networks/network-1803.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>ld01</td><td><a href="../networks/network-1805.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>ld01 vibrator</td><td><a href="../networks/network-1806.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>sc10</td><td><a href="../networks/network-1807.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>sc11</td><td><a href="../networks/network-1808.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn04</td><td><a href="../networks/network-1809.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr03</td><td><a href="../networks/network-1810.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr04</td><td><a href="../networks/network-1811.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr05</td><td><a href="../networks/network-1812.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>vr06</td><td><a href="../networks/network-1813.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>fn05</td><td><a href="../networks/network-1814.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1815.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv01</td><td><a href="../networks/network-1816.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1817.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv02</td><td><a href="../networks/network-1818.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>pv03</td><td><a href="../networks/network-1819.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>bwf01/bwf02</td><td><a href="../networks/network-1820.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>auxiliary inverter</td><td><a href="../networks/network-1821.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>er01</td><td><a href="../networks/network-1822.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>presence 110v</td><td><a href="../networks/network-1823.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>module emergenzy ok</td><td><a href="../networks/network-1824.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 1</td><td>simulation enabled</td><td><a href="../networks/network-1825.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>max tc01 temperature</td><td><a href="../networks/network-1979.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>low tc03 temperature</td><td><a href="../networks/network-1980.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>max tc04 temperature</td><td><a href="../networks/network-1981.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>oxigen analyzer out of range</td><td><a href="../networks/network-1982.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>oxigen too high</td><td><a href="../networks/network-1983.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>ro01 oxigen low limit</td><td><a href="../networks/network-1984.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>ro01-ro02 signal compare fault</td><td><a href="../networks/network-1985.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>tc01/tc02 signal compare fault</td><td><a href="../networks/network-1986.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>pc-01 low depressure</td><td><a href="../networks/network-1987.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>high vibrations fn-01</td><td><a href="../networks/network-1988.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>max pressure psh-02</td><td><a href="../networks/network-1989.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>hydrogen box not ready</td><td><a href="../networks/network-1990.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>tc-09 filter inlet temperature</td><td><a href="../networks/network-1991.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>max filter depressure</td><td><a href="../networks/network-1992.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>incorrect scraps feeder formula</td><td><a href="../networks/network-1993.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>plc hardware diagnostic fault fault</td><td><a href="../networks/network-1994.html">접점 극성·Set/Reset·시간 조건</a></td></tr><tr><td>allarms 3</td><td>ro03</td><td><a href="../networks/network-1995.html">접점 극성·Set/Reset·시간 조건</a></td></tr></tbody></table></div><p>관련 검색 코드의 시간 상수 후보: s5t#10m, s5t#10s, s5t#150ms, s5t#150s, s5t#17s, s5t#1m, s5t#1s, s5t#20s, s5t#2s, s5t#30s, s5t#35s, s5t#3m, s5t#3s, s5t#4s, s5t#5s, s5t#6s, s5t#7s. 여러 설비를 포함한 공유 네트워크의 상수도 포함된다. 실제 적용 대상·접점 경로·설정 DB 값은 원본에서 확정한다.</p><h2 id="work">운전 확인과 고장 진단 절차</h2><p>아래는 설비 유형에 맞춘 점검 절차안이다. 원본에서 확정한 제어 논리와 현장 절차를 대조해 승인용 문서로 발전시킨다.</p><ol><li><strong>논리 명칭 확인</strong> — 이 항목이 물리 계기인지 PLC 내부 공학값/루프 이름인지 확인한다.</li><li><strong>데이터 추적</strong> — 원시 입력→선택/환산→제어 루프→HMI 값을 네트워크와 DB 주소로 연결한다.</li></ol><h2 id="sim">시뮬레이터 모델과 시험 설계</h2><p>시뮬레이터는 운전 요청, 허가, 출력, 지연 응답, 고장, Reset, 초기값을 각각 저장한다. 물리 입력과 내부/HMI 상태를 분리하며, 임의로 넣은 지연·관성·공정 계수는 교육용 가정으로 표시한다. 아래 시험은 아직 실행하지 않았다.</p><div class="table-wrap"><table><thead><tr><th>시험 ID</th><th>상황</th><th>주입 조건</th><th>확인할 결과</th><th>실행 상태</th></tr></thead><tbody><tr><td>SYS-ALARM-SIM-01</td><td>데이터 추적</td><td>원시값 및 선택 조건 변경</td><td>논리 명칭의 입력/출력 관계 확인</td><td>설계·미실행</td></tr></tbody></table></div><h2 id="verify">확인 대장과 작업 기록</h2><div class="table-wrap"><table><thead><tr><th>ID</th><th>항목</th><th>확인 작업</th><th>상태</th></tr></thead><tbody><tr><td>SYS-ALARM-V-01</td><td>식별/실물</td><td>도면 태그·물리 위치·명판을 대조하고 현재 설치/사용 상태 확정</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-02</td><td>제어/데이터</td><td>원본 네트워크와 관련 설정·접점 극성·주소를 현재 프로젝트로 대조</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-03</td><td>시뮬레이션</td><td>위 시험안의 기대 결과를 원본 실행 결과로 확정하고 실행 증거 기록</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-04</td><td>전기 배선</td><td>현재 I/Q 주소·모듈·단자·전원·중간 릴레이를 현장 배선으로 검증</td><td>확인 대기</td></tr><tr><td>SYS-ALARM-V-05</td><td>HMI/통신</td><td>HMI 설정 주소·자료형·가공 상태를 온라인 PLC 값으로 검증</td><td>확인 대기</td></tr></tbody></table></div><p>작업 기록에는 장치 ID, 도면 FG/PDF 페이지, 원본 네트워크 문서 ID, 전/후 값, 실제 단자·코일·센서 확인, 증거 사진, 조치와 검증자·일시를 함께 남긴다.</p><details><summary>관련 전기 회로의 추출 원문</summary><p class="muted">PDF 텍스트 추출은 위치 순서가 바뀔 수 있다. 배선·교차참조는 원본 PDF 시각 확인을 기준으로 한다.</p><h3>FG 17 / PDF 18</h3><pre>ALARMS CIRCUIT
X202015X20201417SB117SB2
+24Vdc 10.716/9 +24Vdc 10.718/3
-0Vdc 10.616/9 -0Vdc 10.618/3
SILENTLYALARMSRESETALARMS
E19.6135/6
E19.7135/7
LAMPALARM
17HL1A7.6143/1A7.7143/141X142X1
X143
5x202A IST.5x202A IST.
X202013 RESET ALARMSINVERTER 
17KA117KA2A7.5143/1A7.4143/1
LAMPALARM 2
17HL2</pre></details></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>